date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-30,2009,11,48,242,425.24,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2010-08-31,2009,11,48,243,420.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2010-09-01,2009,12,48,244,413.75,0.53,2,Mod_Wet,46,7,6,4,75,138,0.33,275.8,0.67,275.8,0,0,0,0,-4,4,46,7,6,0,79,335,990,965.5,24.5,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2010-09-02,2009,12,49,245,406.37,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,268.4,0.66,268.4,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2010-09-03,2009,12,49,246,399.53,0.54,2,Mod_Wet,46,7,6,4,75,138,0.34,261.5,0.66,261.5,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2010-09-04,2009,12,49,247,393.79,0.55,2,Mod_Wet,46,7,6,4,75,138,0.35,255.8,0.65,255.8,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.0197,0.000801,0.166,0.00675,2,0.115,0.282,0.0114,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2010-09-05,2009,12,49,248,387.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249.5,0.64,249.5,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.7,26.9,53.8,1290
2010-09-06,2009,12,49,249,381.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2010-09-07,2009,12,49,250,375.47,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,237.5,0.63,237.5,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000645,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.1,1230
2010-09-08,2009,12,49,251,369.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.00621,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2010-09-09,2009,12,50,252,365.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,227.1,0.62,227.1,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2010-09-10,2009,12,50,253,359.89,0.58,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-09-11,2009,12,50,254,354.69,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2010-09-12,2009,12,50,255,349.49,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2010-09-13,2009,12,50,256,344.3,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2010-09-14,2009,12,50,257,339.65,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2010-09-15,2009,12,50,258,335,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2010-09-16,2009,12,51,259,330.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2010-09-17,2009,12,51,260,326.8,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2010-09-18,2009,12,51,261,322.7,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2010-09-19,2009,12,51,262,318.6,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2010-09-20,2009,12,51,263,314.49,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2010-09-21,2009,12,51,264,310.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2010-09-22,2009,12,51,265,306.29,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,168.3,0.55,168.3,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,902
2010-09-23,2009,12,52,266,302.19,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
2010-09-24,2009,12,52,267,298.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2010-09-25,2009,12,52,268,295.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2010-09-26,2009,12,52,269,291.53,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2010-09-27,2009,12,52,270,287.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2010-09-28,2009,12,52,271,284.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
2010-09-29,2009,12,52,272,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2010-09-30,2009,12,53,273,278.95,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2010-10-01,2010,1,1,274,274.85,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2010-10-02,2010,1,1,275,273.48,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2010-10-03,2010,1,1,276,271.56,0.68,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2010-10-04,2010,1,1,277,268.56,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2010-10-05,2010,1,1,278,264.46,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2010-10-06,2010,1,1,279,260.9,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2010-10-07,2010,1,1,280,258.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2010-10-08,2010,1,2,281,255.43,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2010-10-09,2010,1,2,282,252.42,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2010-10-10,2010,1,2,283,249.42,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2010-10-11,2010,1,2,284,246.41,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2010-10-12,2010,1,2,285,243.4,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2010-10-13,2010,1,2,286,240.39,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2010-10-14,2010,1,2,287,240.12,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
2010-10-15,2010,1,3,288,239.3,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2010-10-16,2010,1,3,289,237.93,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2010-10-17,2010,1,3,290,234.92,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2010-10-18,2010,1,3,291,233.01,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2010-10-19,2010,1,3,292,232.19,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2010-10-20,2010,1,3,293,230.28,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2010-10-21,2010,1,3,294,227.27,0.78,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-10-22,2010,1,4,295,224.26,0.79,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2010-10-23,2010,1,4,296,221.8,0.8,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2010-10-24,2010,1,4,297,220.43,0.8,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2010-10-25,2010,1,4,298,220.71,0.8,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2010-10-26,2010,1,4,299,224.81,0.79,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2010-10-27,2010,1,4,300,225.08,0.79,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-10-28,2010,1,4,301,222.07,0.8,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-29,2010,1,5,302,219.06,0.81,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2010-10-30,2010,1,5,303,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2010-10-31,2010,1,5,304,213.05,0.83,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2010-11-01,2010,2,5,305,212.23,0.83,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2010-11-02,2010,2,5,306,215.78,0.82,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2010-11-03,2010,2,5,307,222.07,0.8,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-11-04,2010,2,5,308,223.44,0.79,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2010-11-05,2010,2,6,309,226.45,0.79,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2010-11-06,2010,2,6,310,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2010-11-07,2010,2,6,311,229.18,0.78,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-11-08,2010,2,6,312,228.36,0.78,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2010-11-09,2010,2,6,313,228.64,0.78,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-11-10,2010,2,6,314,228.91,0.78,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2010-11-11,2010,2,6,315,228.64,0.78,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-11-12,2010,2,7,316,231.64,0.77,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2010-11-13,2010,2,7,317,236.29,0.76,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2010-11-14,2010,2,7,318,238.21,0.75,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2010-11-15,2010,2,7,319,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2010-11-16,2010,2,7,320,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2010-11-17,2010,2,7,321,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-11-18,2010,2,7,322,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2010-11-19,2010,2,8,323,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-11-20,2010,2,8,324,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2010-11-21,2010,2,8,325,229.18,0.78,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2010-11-22,2010,2,8,326,230.55,0.77,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-11-23,2010,2,8,327,234.65,0.76,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2010-11-24,2010,2,8,328,237.11,0.75,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2010-11-25,2010,2,8,329,243.4,0.74,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2010-11-26,2010,2,9,330,244.77,0.74,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2010-11-27,2010,2,9,331,243.4,0.74,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2010-11-28,2010,2,9,332,246.41,0.73,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2010-11-29,2010,2,9,333,251.06,0.72,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2010-11-30,2010,2,9,334,253.52,0.72,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2010-12-01,2010,3,9,335,257.62,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,180.6,0.7,180.6,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2010-12-02,2010,3,9,336,262.81,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2010-12-03,2010,3,10,337,266.92,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2010-12-04,2010,3,10,338,271.02,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,194,0.72,194,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00516,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-12-05,2010,3,10,339,272.93,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,195.9,0.72,195.9,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00519,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2010-12-06,2010,3,10,340,274.85,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000499,0.132,0.00523,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-07,2010,3,10,341,280.04,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,203,0.72,203,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00532,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2010-12-08,2010,3,10,342,283.6,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,206.6,0.73,206.6,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.000529,0.136,0.00539,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2010-12-09,2010,3,10,343,287.7,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2010-12-10,2010,3,11,344,291.8,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,214.8,0.74,214.8,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00554,1,0.232,0.372,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2010-12-11,2010,3,11,345,293.17,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,216.2,0.74,216.2,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2010-12-12,2010,3,11,346,294.53,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,217.5,0.74,217.5,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00559,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-13,2010,3,11,347,298.64,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-14,2010,3,11,348,303.83,0.64,4,Mod_Dry,31,5,3,2,36,77,0.25,226.8,0.75,226.8,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00576,1,0.249,0.393,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2010-12-15,2010,3,11,349,308.48,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,231.5,0.75,231.5,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00584,2,0.0987,0.245,0.00978,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2010-12-16,2010,3,11,350,312.58,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,235.6,0.75,235.6,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.132,0.0158,0.00063,0.148,0.00592,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2010-12-17,2010,3,12,351,313.95,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2010-12-18,2010,3,12,352,314.22,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,237.2,0.76,237.2,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2010-12-19,2010,3,12,353,319.42,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,242.4,0.76,242.4,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00605,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2010-12-20,2010,3,12,354,327.35,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.138,0.0172,0.000688,0.155,0.0062,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2010-12-21,2010,3,12,355,336.92,0.6,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2010-12-22,2010,3,12,356,345.94,0.59,5,Dry,26,4,3,2,24,59,0.17,286.9,0.83,286.9,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.148,0.0344,0.00138,0.183,0.00735,2,0.136,0.319,0.0128,24.6,0.937,0.97,0.909,32.4,31.4,62.8,1510
2010-12-23,2010,3,12,357,354.96,0.58,5,Dry,26,4,3,2,24,59,0.17,296,0.83,296,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0387,0.00156,0.19,0.00767,2,0.142,0.333,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.8,1550
2010-12-24,2010,3,13,358,362.89,0.57,5,Dry,26,4,3,2,24,59,0.16,303.9,0.84,303.9,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0424,0.00171,0.197,0.00794,2,0.148,0.344,0.0139,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2010-12-25,2010,3,13,359,371.92,0.56,5,Dry,26,4,3,2,24,59,0.16,312.9,0.84,312.9,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0467,0.00189,0.204,0.00826,2,0.154,0.358,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.4,1640
2010-12-26,2010,3,13,360,385.86,0.55,5,Dry,26,4,3,2,24,59,0.15,326.9,0.85,326.9,0,0,0,0,-2,2,26,4,3,0,26,360,990,965.3,24.7,0.163,0.0533,0.00216,0.216,0.00875,2,0.163,0.379,0.0154,24.3,0.944,0.97,0.916,36.8,35.7,71.3,1710
2010-12-27,2010,3,13,361,400.35,0.54,5,Dry,26,4,3,2,24,59,0.15,341.4,0.85,341.4,0,0,0,0,-2,2,26,4,3,0,26,374,990,965.4,24.6,0.168,0.0601,0.00244,0.228,0.00926,2,0.173,0.401,0.0163,24.2,0.947,0.972,0.921,38.3,37.3,74.6,1790
2010-12-28,2010,3,13,362,417.03,0.53,5,Dry,26,4,3,2,24,59,0.14,358,0.86,358,0,0,0,0,-2,2,26,4,3,0,26,391,990,965.5,24.5,0.174,0.068,0.00277,0.242,0.00985,2,0.184,0.426,0.0174,24.1,0.949,0.976,0.927,40.2,39.2,78.4,1880
2010-12-29,2010,3,13,363,436.45,0.51,5,Dry,26,4,3,2,24,59,0.14,377.4,0.86,377.4,0,0,0,0,-2,2,26,4,3,0,26,410,990,965.6,24.4,0.18,0.0772,0.00316,0.258,0.0105,2,0.197,0.455,0.0186,24,0.952,0.98,0.933,42.3,41.4,82.8,1990
2010-12-30,2010,3,13,364,455.31,0.5,5,Dry,26,4,3,2,24,59,0.13,396.3,0.87,396.3,0,0,0,0,-2,2,26,4,3,0,26,429,990,965.6,24.4,0.187,0.0861,0.00353,0.273,0.0112,2,0.21,0.483,0.0198,23.9,0.955,0.98,0.935,44.3,43.4,86.8,2080
2010-12-31,2010,3,14,365,475.82,0.48,5,Dry,26,4,3,2,24,59,0.12,416.8,0.88,416.8,0,0,0,0,-2,2,26,4,3,0,26,450,990,965.7,24.3,0.194,0.0957,0.00395,0.29,0.012,2,0.224,0.514,0.0212,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2011-01-01,2010,4,14,1,495.24,0.47,4,Mod_Dry,34,5,4,3,45,91,0.18,404.2,0.82,404.2,0,0,0,0,-3,3,34,5,4,0,48,447,990,965.8,24.2,0.193,0.0898,0.00372,0.283,0.0117,2,0.215,0.499,0.0206,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2011-01-02,2010,4,14,2,515.74,0.46,4,Mod_Dry,34,5,4,3,45,91,0.18,424.7,0.82,424.7,0,0,0,0,-3,3,34,5,4,0,48,468,990,965.9,24.1,0.201,0.0995,0.00413,0.3,0.0125,2,0.229,0.529,0.022,23.5,0.957,0.98,0.937,46.9,46,92,2210
2011-01-03,2010,4,14,3,535.71,0.45,4,Mod_Dry,34,5,4,3,45,91,0.17,444.7,0.83,444.7,0,0,0,0,-3,3,34,5,4,0,48,488,990,966,24,0.208,0.109,0.00454,0.317,0.0132,2,0.243,0.559,0.0233,23.4,0.958,0.98,0.939,48.9,48,95.9,2300
2011-01-04,2010,4,14,4,555.12,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,464.1,0.84,464.1,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00494,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-01-05,2010,4,14,5,571.8,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,480.8,0.84,480.8,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2011-01-06,2010,4,14,6,592.31,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,501.3,0.85,501.3,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.236,0.136,0.00572,0.372,0.0157,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
2011-01-07,2010,4,15,7,615,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,524,0.85,524,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.00639,0.4,0.0169,3,0.178,0.578,0.0245,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2011-01-08,2010,4,15,8,639.89,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,548.9,0.86,548.9,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.168,0.00712,0.431,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2011-01-09,2010,4,15,9,668.6,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,577.6,0.86,577.6,0,0,0,0,-3,3,34,5,4,0,48,621,990,966.6,23.4,0.279,0.187,0.00798,0.466,0.0199,3,0.202,0.668,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2011-01-10,2010,4,15,10,698.4,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,607.4,0.87,607.4,0,0,0,0,-3,3,34,5,4,0,48,650,990,966.7,23.3,0.296,0.207,0.00887,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.8,42,126,3020
2011-01-11,2010,4,15,11,728.21,0.36,2,Mod_Wet,46,7,6,4,76,139,0.19,589.2,0.81,589.2,0,0,0,0,-4,4,46,7,6,0,80,648,990,966.8,23.2,0.295,0.195,0.00839,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2011-01-12,2010,4,15,12,756.92,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,617.9,0.82,617.9,0,0,0,0,-4,4,46,7,6,0,80,677,990,966.9,23.1,0.311,0.214,0.00927,0.525,0.0228,3,0.221,0.746,0.0323,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2011-01-13,2010,4,15,13,778.46,0.34,2,Mod_Wet,46,7,6,4,76,139,0.18,639.5,0.82,639.5,0,0,0,0,-4,4,46,7,6,0,80,698,990,967,23,0.323,0.228,0.00993,0.552,0.024,3,0.23,0.782,0.034,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
2011-01-14,2010,4,16,14,797.29,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,658.3,0.83,658.3,0,0,0,0,-4,4,46,7,6,0,80,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2011-01-15,2010,4,16,15,823.06,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,684.1,0.83,684.1,0,0,0,0,-4,4,46,7,6,0,80,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,22,0.957,0.98,0.938,47,46,138,3310
2011-01-16,2010,4,16,16,851.78,0.31,2,Mod_Wet,46,7,6,4,76,139,0.16,712.8,0.84,712.8,0,0,0,0,-4,4,46,7,6,0,80,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.0399,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2011-01-17,2010,4,16,17,882.79,0.3,2,Mod_Wet,46,7,6,4,76,139,0.16,743.8,0.84,743.8,0,0,0,0,-4,4,46,7,6,0,80,803,990,967.4,22.6,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2011-01-18,2010,4,16,18,920.23,0.29,2,Mod_Wet,46,7,6,4,76,139,0.15,781.2,0.85,781.2,0,0,0,0,-4,4,46,7,6,0,80,840,990,967.6,22.4,0.424,0.317,0.0141,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2011-01-19,2010,4,16,19,955,0.28,2,Mod_Wet,46,7,6,4,76,139,0.15,816,0.85,816,0,0,0,0,-4,4,46,7,6,0,80,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0452,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2011-01-20,2010,4,16,20,986.32,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,847.3,0.86,847.3,0,0,0,0,-4,4,46,7,6,0,80,906,990,967.8,22.2,0.485,0.349,0.0158,0.834,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.8,41,164,3930
2011-01-21,2010,4,17,21,1018.6,0.26,2,Mod_Wet,46,7,6,4,76,139,0.14,879.6,0.86,879.6,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.514,0.365,0.0165,0.879,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2011-01-22,2010,4,17,22,1046.7,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,907.7,0.87,907.7,0,0,0,0,-4,4,46,7,6,0,80,967,990,968,22,0.54,0.378,0.0172,0.918,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2011-01-23,2010,4,17,23,1075.4,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,46,7,6,0,80,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2011-01-24,2010,4,17,24,1099.3,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,960.3,0.87,960.3,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.2,45.3,181,4340
2011-01-25,2010,4,17,25,1123.5,0.25,2,Mod_Wet,46,7,6,4,76,139,0.12,984.5,0.88,984.5,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.616,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0602,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2011-01-26,2010,4,17,26,1153.7,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1015,0.88,1015,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.66,0.456,0.0211,1.12,0.0516,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2011-01-27,2010,4,17,27,1184.4,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1045,0.88,1045,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.705,0.525,0.0244,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49,48,192,4610
2011-01-28,2010,4,18,28,1215.5,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1077,0.89,1077,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.751,0.595,0.0278,1.35,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.8,48.2,193,4630
2011-01-29,2010,4,18,29,1253,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1114,0.89,1100,14,3,0,0,-4,15,49,7,6,0,91,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2011-01-30,2010,4,18,30,1302.9,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1164,0.89,1100,64,14,2,2,-2,48,60,9,8,2,124,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2011-01-31,2010,4,18,31,1360,0.21,2,Mod_Wet,46,7,6,4,76,139,0.1,1221,0.9,1100,121,27,4,4,0,86,73,11,10,4,162,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-02-01,2010,5,18,32,1405.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2011-02-02,2010,5,18,33,1440,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-02-03,2010,5,18,34,1480.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-02-04,2010,5,19,35,1528.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-02-05,2010,5,19,36,1576.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-06,2010,5,19,37,1625.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2011-02-07,2010,5,19,38,1682.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-02-08,2010,5,19,39,1745.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2011-02-09,2010,5,19,40,1817.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-02-10,2010,5,19,41,1883.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-02-11,2010,5,20,42,1942.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1781,0.92,1100,681,51,10,18,15,587,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-02-12,2010,5,20,43,2002.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.081,1841,0.92,1100,741,51,10,18,17,645,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-02-13,2010,5,20,44,2063.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.079,1902,0.92,1100,802,51,10,18,19,704,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-02-14,2010,5,20,45,2118,0.12,2,Mod_Wet,49,8,7,5,93,162,0.076,1956,0.92,1100,856,51,10,18,21,756,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-02-15,2010,5,20,46,2172.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-02-16,2010,5,20,47,2227.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.073,2066,0.93,1100,966,51,10,18,24,863,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2011-02-17,2010,5,20,48,2268.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-02-18,2010,5,21,49,2294.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2133,0.93,1100,1030,51,10,18,26,928,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2011-02-19,2010,5,21,50,2320.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2159,0.93,1100,1060,51,10,18,27,953,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-02-20,2010,5,21,51,2347,0.1,2,Mod_Wet,49,8,7,5,93,162,0.069,2185,0.93,1100,1090,51,10,18,28,978,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-02-21,2010,5,21,52,2373.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.068,2211,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-02-22,2010,5,21,53,2392.2,0.099,2,Mod_Wet,49,8,7,5,93,162,0.068,2230,0.93,1100,1130,51,10,18,29,1020,100,18,25,34,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-02-23,2010,5,21,54,2411.1,0.097,2,Mod_Wet,49,8,7,5,93,162,0.067,2249,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-02-24,2010,5,21,55,2422.5,0.096,2,Mod_Wet,49,8,7,5,93,162,0.067,2260,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-02-25,2010,5,22,56,2433.9,0.095,2,Mod_Wet,49,8,7,5,93,162,0.067,2272,0.93,1100,1170,51,10,18,30,1060,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-02-26,2010,5,22,57,2445.3,0.094,2,Mod_Wet,49,8,7,5,93,162,0.066,2283,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2011-02-27,2010,5,22,58,2456.7,0.093,2,Mod_Wet,49,8,7,5,93,162,0.066,2295,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-02-28,2010,5,22,59,2468.2,0.092,2,Mod_Wet,49,8,7,5,93,162,0.066,2306,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-03-01,2010,6,22,60,2479.6,0.091,2,Mod_Wet,59,11,12,13,144,239,0.096,2241,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-03-02,2010,6,22,61,2491.1,0.09,2,Mod_Wet,59,11,12,13,144,239,0.096,2252,0.9,1100,1150,41,7,13,22,1070,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-03-03,2010,6,22,62,2502.6,0.089,2,Mod_Wet,59,11,12,13,144,239,0.096,2264,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2011-03-04,2010,6,23,63,2521.8,0.088,2,Mod_Wet,59,11,12,13,144,239,0.095,2283,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-03-05,2010,6,23,64,2541,0.086,2,Mod_Wet,59,11,12,13,144,239,0.094,2302,0.91,1100,1200,41,7,13,23,1120,100,18,25,36,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-03-06,2010,6,23,65,2560.3,0.085,2,Mod_Wet,59,11,12,13,144,239,0.093,2321,0.91,1100,1220,41,7,13,24,1140,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-03-07,2010,6,23,66,2579.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.093,2341,0.91,1100,1240,41,7,13,24,1160,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2011-03-08,2010,6,23,67,2599,0.081,2,Mod_Wet,59,11,12,13,144,239,0.092,2360,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2011-03-09,2010,6,23,68,2618.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.091,2379,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2011-03-10,2010,6,23,69,2637.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.091,2399,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2011-03-11,2010,6,24,70,2649.6,0.076,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-03-12,2010,6,24,71,2661.3,0.075,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-03-13,2010,6,24,72,2680.9,0.073,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-03-14,2010,6,24,73,2700.5,0.07,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2011-03-15,2010,6,24,74,2720.1,0.069,2,Mod_Wet,59,11,12,13,144,239,0.088,2481,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2011-03-16,2010,6,24,75,2739.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.087,2501,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-03-17,2010,6,24,76,2759.6,0.066,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-03-18,2010,6,25,77,2779.4,0.064,2,Mod_Wet,59,11,12,13,144,239,0.086,2540,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2011-03-19,2010,6,25,78,2799.2,0.063,2,Mod_Wet,59,11,12,13,144,239,0.085,2560,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-03-20,2010,6,25,79,2819.1,0.061,2,Mod_Wet,59,11,12,13,144,239,0.085,2580,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2011-03-21,2010,6,25,80,2839,0.06,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2011-03-22,2010,6,25,81,2858.9,0.059,2,Mod_Wet,59,11,12,13,144,239,0.084,2620,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2011-03-23,2010,6,25,82,2878.9,0.058,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-03-24,2010,6,25,83,2898.9,0.056,2,Mod_Wet,59,11,12,13,144,239,0.082,2660,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-03-25,2010,6,26,84,2919,0.055,2,Mod_Wet,59,11,12,13,144,239,0.082,2680,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2011-03-26,2010,6,26,85,2939.1,0.054,2,Mod_Wet,59,11,12,13,144,239,0.081,2700,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-03-27,2010,6,26,86,2959.3,0.053,2,Mod_Wet,59,11,12,13,144,239,0.081,2720,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2011-03-28,2010,6,26,87,2987.6,0.051,2,Mod_Wet,59,11,12,13,144,239,0.08,2749,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2011-03-29,2010,6,26,88,3015.9,0.049,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
