date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-30,2010,6,26,89,3052.5,0.048,2,Mod_Wet,59,11,12,13,144,239,0.078,2814,0.92,1100,1710,41,7,13,38,1620,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-03-31,2010,6,26,90,3097.4,0.046,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2011-04-01,2010,7,27,91,3150.8,0.043,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2011-04-02,2010,7,27,92,3204.3,0.041,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2011-04-03,2010,7,27,93,3266.5,0.038,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2011-04-04,2010,7,27,94,3320.6,0.036,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2011-04-05,2010,7,27,95,3375,0.034,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2011-04-06,2010,7,27,96,3438,0.031,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-07,2010,7,27,97,3501.4,0.029,3,Normal,54,13,14,19,117,217,0.062,3284,0.94,1100,2180,46,5,11,47,2080,100,18,25,66,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2011-04-08,2010,7,28,98,3565.1,0.027,3,Normal,54,13,14,19,117,217,0.061,3348,0.94,1100,2250,46,5,11,48,2140,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-04-09,2010,7,28,99,3620.6,0.025,3,Normal,54,13,14,19,117,217,0.06,3404,0.94,1100,2300,46,5,11,50,2190,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2011-04-10,2010,7,28,100,3667.8,0.023,3,Normal,54,13,14,19,117,217,0.059,3451,0.94,1100,2350,46,5,11,52,2240,100,18,25,71,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2011-04-11,2010,7,28,101,3715.1,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2011-04-12,2010,7,28,102,3745.2,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2011-04-13,2010,7,28,103,3766.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2011-04-14,2010,7,28,104,3788.5,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-04-15,2010,7,29,105,3801.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-16,2010,7,29,106,3805.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-17,2010,7,29,107,3810.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3515,0.92,1100,2420,30,4,7,47,2330,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2011-04-18,2010,7,29,108,3805.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-19,2010,7,29,109,3792.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2011-04-20,2010,7,29,110,3771.2,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2011-04-21,2010,7,29,111,3740.9,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3446,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2011-04-22,2010,7,30,112,3710.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2011-04-23,2010,7,30,113,3680.6,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3386,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-04-24,2010,7,30,114,3642,0.024,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2011-04-25,2010,7,30,115,3603.5,0.025,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2011-04-26,2010,7,30,116,3565.1,0.027,2,Mod_Wet,70,14,18,25,168,295,0.083,3270,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-04-27,2010,7,30,117,3526.9,0.028,2,Mod_Wet,70,14,18,25,168,295,0.084,3232,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2011-04-28,2010,7,30,118,3480.3,0.029,2,Mod_Wet,70,14,18,25,168,295,0.085,3185,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2011-04-29,2010,7,31,119,3433.8,0.031,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2011-04-30,2010,7,31,120,3387.6,0.033,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2011-05-01,2010,8,31,121,3341.5,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2011-05-02,2010,8,31,122,3295.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.097,2975,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-05-03,2010,8,31,123,3241.6,0.039,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2011-05-04,2010,8,31,124,3179.6,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2859,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-05-05,2010,8,31,125,3117.9,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2797,0.9,1100,1700,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-05-06,2010,8,32,126,3056.6,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-05-07,2010,8,32,127,2995.7,0.051,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-05-08,2010,8,32,128,2935.1,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-05-09,2010,8,32,129,2882.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-05-10,2010,8,32,130,2831,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2011-05-11,2010,8,32,131,2779.4,0.064,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2011-05-12,2010,8,32,132,2728,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-05-13,2010,8,33,133,2677,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-05-14,2010,8,33,134,2626.2,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2011-05-15,2010,8,33,135,2575.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2011-05-16,2010,8,33,136,2525.6,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2205,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-05-17,2010,8,33,137,2483.4,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2162,0.87,1100,1060,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-05-18,2010,8,33,138,2441.5,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-05-19,2010,8,33,139,2399.8,0.098,2,Mod_Wet,65,14,17,23,202,321,0.13,2079,0.87,1100,979,35,4,8,6,926,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-05-20,2010,8,34,140,2358.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-21,2010,8,34,141,2317,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-05-22,2010,8,34,142,2276,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-05-23,2010,8,34,143,2220.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1899,0.85,1100,799,35,4,8,1,751,100,18,25,24,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-05-24,2010,8,34,144,2158,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1837,0.85,1100,737,35,4,8,-1,691,100,18,25,22,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-05-25,2010,8,34,145,2103.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-05-26,2010,8,34,146,2049.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1728,0.84,1100,628,35,4,8,-4,585,100,18,25,19,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2011-05-27,2010,8,35,147,1995.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1675,0.84,1100,575,35,4,8,-6,534,100,18,25,17,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-05-28,2010,8,35,148,1942.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1622,0.83,1100,522,35,4,8,-7,482,100,18,25,16,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-05-29,2010,8,35,149,1897.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1576,0.83,1100,476,35,4,8,-9,438,100,18,25,14,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2011-05-30,2010,8,35,150,1852,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1531,0.83,1100,431,35,4,8,-10,394,100,18,25,13,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-05-31,2010,8,35,151,1807.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1486,0.82,1100,386,35,4,8,-11,350,100,18,25,12,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-06-01,2010,9,35,152,1762.9,0.15,3,Normal,53,12,12,13,120,210,0.12,1553,0.88,1100,453,47,6,13,1,386,100,18,25,14,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-06-02,2010,9,35,153,1719,0.15,3,Normal,53,12,12,13,120,210,0.12,1509,0.88,1100,409,47,6,12,-1,345,100,18,24,12,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-06-03,2010,9,36,154,1682.1,0.16,3,Normal,53,12,12,13,120,210,0.13,1472,0.88,1100,372,47,6,11,-2,310,100,18,23,11,430,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-06-04,2010,9,36,155,1645.6,0.16,3,Normal,53,12,12,13,120,210,0.13,1436,0.87,1100,336,47,6,10,-3,276,100,18,22,10,396,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-06-05,2010,9,36,156,1609.4,0.17,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2011-06-06,2010,9,36,157,1573.6,0.17,3,Normal,53,12,12,13,120,210,0.13,1364,0.87,1100,264,47,6,8,-5,208,100,18,20,8,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-06-07,2010,9,36,158,1538.1,0.18,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-06-08,2010,9,36,159,1502.9,0.19,3,Normal,53,12,12,13,120,210,0.14,1293,0.86,1100,193,44,6,6,-7,144,97,18,18,6,264,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2011-06-09,2010,9,36,160,1474.4,0.19,3,Normal,53,12,12,13,120,210,0.14,1264,0.86,1100,164,37,5,5,-8,125,90,17,17,5,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-06-10,2010,9,37,161,1446.2,0.19,3,Normal,53,12,12,13,120,210,0.14,1236,0.85,1100,136,31,4,4,-9,106,84,16,16,4,226,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-06-11,2010,9,37,162,1418.2,0.2,3,Normal,53,12,12,13,120,210,0.15,1208,0.85,1100,108,24,3,3,-10,88,77,15,15,3,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2011-06-12,2010,9,37,163,1390.5,0.2,3,Normal,53,12,12,13,120,210,0.15,1180,0.85,1100,80,18,2,2,-11,69,71,14,14,2,189,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2011-06-13,2010,9,37,164,1332.8,0.21,3,Normal,53,12,12,13,120,210,0.16,1123,0.84,1100,23,5,1,1,-12,28,58,13,13,1,148,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-06-14,2010,9,37,165,1282.3,0.22,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.771,0.586,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2011-06-15,2010,9,37,166,1238.5,0.23,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2011-06-16,2010,9,37,167,1195.7,0.23,3,Normal,53,12,12,13,120,210,0.18,985.7,0.82,985.7,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.644,0.416,0.0194,1.06,0.0493,4,0.275,1.33,0.0621,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2011-06-17,2010,9,38,168,1159.2,0.24,3,Normal,53,12,12,13,120,210,0.18,949.2,0.82,949.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.993,0.046,4,0.263,1.26,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
2011-06-18,2010,9,38,169,1123.5,0.25,3,Normal,53,12,12,13,120,210,0.19,913.5,0.81,913.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2011-06-19,2010,9,38,170,1093.9,0.25,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2011-06-20,2010,9,38,171,1064.9,0.26,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2011-06-21,2010,9,38,172,1036.4,0.26,3,Normal,53,12,12,13,120,210,0.2,826.4,0.8,826.4,0,0,0,0,-13,13,53,12,12,0,133,903,990,968,22,0.482,0.339,0.0154,0.821,0.0373,4,0.221,1.04,0.0474,20.9,0.953,0.977,0.932,40.5,39.5,158,3790
2011-06-22,2010,9,38,173,1013.6,0.27,3,Normal,53,12,12,13,120,210,0.21,803.6,0.79,803.6,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.461,0.328,0.0149,0.789,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2011-06-23,2010,9,38,174,991.23,0.27,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2011-06-24,2010,9,39,175,969.33,0.27,3,Normal,53,12,12,13,120,210,0.22,759.3,0.78,759.3,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.421,0.307,0.0138,0.727,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
2011-06-25,2010,9,39,176,947.93,0.28,3,Normal,53,12,12,13,120,210,0.22,737.9,0.78,737.9,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0312,3,0.275,0.969,0.0435,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2011-06-26,2010,9,39,177,931.65,0.28,3,Normal,53,12,12,13,120,210,0.23,721.6,0.78,721.6,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0127,0.669,0.0299,3,0.267,0.936,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2011-06-27,2010,9,39,178,915.71,0.29,3,Normal,53,12,12,13,120,210,0.23,705.7,0.77,705.7,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2011-06-28,2010,9,39,179,900.13,0.29,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2011-06-29,2010,9,39,180,884.93,0.3,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2011-06-30,2010,9,39,181,870.14,0.31,3,Normal,53,12,12,13,120,210,0.24,660.1,0.76,660.1,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2011-07-01,2010,10,40,182,855.79,0.31,3,Normal,50,10,9,9,108,186,0.22,669.8,0.78,669.8,0,0,0,0,-9,9,50,10,9,0,117,739,990,967.3,22.7,0.346,0.248,0.011,0.595,0.0262,3,0.244,0.839,0.037,21.8,0.957,0.98,0.937,45.7,44.8,134,3230
2011-07-02,2010,10,40,183,841.92,0.32,3,Normal,50,10,9,9,108,186,0.22,655.9,0.78,655.9,0,0,0,0,-9,9,50,10,9,0,117,725,990,967.3,22.7,0.338,0.239,0.0105,0.578,0.0254,3,0.238,0.815,0.0359,21.9,0.956,0.98,0.937,44.9,44,132,3170
2011-07-03,2010,10,40,184,828.59,0.32,3,Normal,50,10,9,9,108,186,0.22,642.6,0.78,642.6,0,0,0,0,-9,9,50,10,9,0,117,712,990,967.2,22.8,0.331,0.23,0.0101,0.561,0.0246,3,0.232,0.793,0.0348,22,0.956,0.98,0.937,44.2,43.3,130,3120
2011-07-04,2010,10,40,185,815.86,0.32,3,Normal,50,10,9,9,108,186,0.23,629.9,0.77,629.9,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00971,0.545,0.0239,3,0.226,0.771,0.0338,22.1,0.955,0.98,0.936,43.4,42.5,128,3060
2011-07-05,2010,10,40,186,803.82,0.33,3,Normal,50,10,9,9,108,186,0.23,617.8,0.77,617.8,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.531,0.0232,3,0.221,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
2011-07-06,2010,10,40,187,795.7,0.33,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2011-07-07,2010,10,40,188,788.08,0.34,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2011-07-08,2010,10,41,189,781.06,0.34,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2011-07-09,2010,10,41,190,772.67,0.34,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2011-07-10,2010,10,41,191,763.75,0.35,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2011-07-11,2010,10,41,192,751.45,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2011-07-12,2010,10,41,193,740.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2011-07-13,2010,10,41,194,728.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2011-07-14,2010,10,41,195,716.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-07-15,2010,10,42,196,705.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2011-07-16,2010,10,42,197,695.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2011-07-17,2010,10,42,198,684.73,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2011-07-18,2010,10,42,199,674.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2011-07-19,2010,10,42,200,663.4,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2011-07-20,2010,10,42,201,653.28,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,426.3,0.65,426.3,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2011-07-21,2010,10,42,202,644.26,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2011-07-22,2010,10,43,203,634.69,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
2011-07-23,2010,10,43,204,625.12,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,398.1,0.64,398.1,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0869,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.955,0.98,0.935,43,42.2,84.4,2020
2011-07-24,2010,10,43,205,615.55,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,388.6,0.63,388.6,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0824,0.00349,0.283,0.012,2,0.205,0.488,0.0206,23.1,0.953,0.98,0.934,42.1,41.2,82.4,1980
2011-07-25,2010,10,43,206,606.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,379.5,0.63,379.5,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0781,0.0033,0.276,0.0117,2,0.199,0.475,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.5,1930
2011-07-26,2010,10,43,207,598.6,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,371.6,0.62,371.6,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0744,0.00314,0.269,0.0114,2,0.193,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.4,78.7,1890
2011-07-27,2010,10,43,208,590.12,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,363.1,0.61,363.1,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0704,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.8,1840
2011-07-28,2010,10,43,209,581.64,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,354.6,0.61,354.6,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0664,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.5,75,1800
2011-07-29,2010,10,44,210,573.17,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
2011-07-30,2010,10,44,211,565.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,338.2,0.6,338.2,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2011-07-31,2010,10,44,212,557.31,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,330.3,0.59,330.3,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0549,0.0023,0.235,0.00985,2,0.165,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2011-08-01,2010,11,44,213,549.38,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,365.4,0.67,365.4,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.19,0.0715,0.00299,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2011-08-02,2010,11,44,214,541.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,357.4,0.66,357.4,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0677,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.1,76.3,1830
2011-08-03,2010,11,44,215,532.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,349,0.66,349,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0637,0.00265,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2011-08-04,2010,11,44,216,524.49,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2011-08-05,2010,11,45,217,516.56,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,332.6,0.64,332.6,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.056,0.00232,0.234,0.00972,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2011-08-06,2010,11,45,218,508.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,324.6,0.64,324.6,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0522,0.00217,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2011-08-07,2010,11,45,219,501.8,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2011-08-08,2010,11,45,220,494.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.4,0.63,310.4,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2011-08-09,2010,11,45,221,487.03,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2011-08-10,2010,11,45,222,480.2,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,296.2,0.62,296.2,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2011-08-11,2010,11,45,223,473.36,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,289.4,0.61,289.4,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0356,0.00147,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2011-08-12,2010,11,46,224,466.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2011-08-13,2010,11,46,225,460.78,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,276.8,0.6,276.8,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0296,0.00122,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2011-08-14,2010,11,46,226,454.49,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,270.5,0.59,270.5,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0267,0.0011,0.183,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2011-08-15,2010,11,46,227,448.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2011-08-16,2010,11,46,228,441.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2011-08-17,2010,11,46,229,436.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2011-08-18,2010,11,46,230,430.43,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2011-08-19,2010,11,47,231,424.69,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2011-08-20,2010,11,47,232,420.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-21,2010,11,47,233,414.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2011-08-22,2010,11,47,234,409.65,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-08-23,2010,11,47,235,404.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-24,2010,11,47,236,399.26,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2011-08-25,2010,11,47,237,394.06,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2011-08-26,2010,11,48,238,389.42,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2011-08-27,2010,11,48,239,384.77,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2011-08-28,2010,11,48,240,380.12,0.56,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2011-08-29,2010,11,48,241,375.47,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,191.5,0.51,191.5,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000486,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1030
2011-08-30,2010,11,48,242,370.82,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,186.8,0.5,186.8,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.00047,0.138,0.00558,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.5,41.7,41.7,1000
2011-08-31,2010,11,48,243,367.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,183.3,0.5,183.3,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000457,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,981
2011-09-01,2010,12,48,244,362.07,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2011-09-02,2010,12,49,245,355.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.147,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2011-09-03,2010,12,49,246,350.04,0.59,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2011-09-04,2010,12,49,247,344.3,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2011-09-05,2010,12,49,248,339.65,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2011-09-06,2010,12,49,249,334.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-09-07,2010,12,49,250,329.26,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2011-09-08,2010,12,49,251,324.06,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2011-09-09,2010,12,50,252,319.42,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.4,0.57,181.4,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2011-09-10,2010,12,50,253,314.77,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2011-09-11,2010,12,50,254,311.21,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2011-09-12,2010,12,50,255,307.11,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2011-09-13,2010,12,50,256,303.01,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2011-09-14,2010,12,50,257,298.91,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2011-09-15,2010,12,50,258,294.81,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2011-09-16,2010,12,51,259,290.71,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2011-09-17,2010,12,51,260,287.15,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2011-09-18,2010,12,51,261,283.6,0.66,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2011-09-19,2010,12,51,262,280.04,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,142,0.51,142,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00782,0.000311,0.114,0.00454,1,0.134,0.249,0.00987,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2011-09-20,2010,12,51,263,276.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2011-09-21,2010,12,51,264,272.93,0.68,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2011-09-22,2010,12,51,265,270.47,0.69,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2011-09-23,2010,12,52,266,267.46,0.69,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2011-09-24,2010,12,52,267,264.46,0.7,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2011-09-25,2010,12,52,268,261.45,0.7,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2011-09-26,2010,12,52,269,258.44,0.71,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2011-09-27,2010,12,52,270,255.43,0.71,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2011-09-28,2010,12,52,271,252.42,0.72,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2011-09-29,2010,12,52,272,249.42,0.73,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000274,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-09-30,2010,12,53,273,246.96,0.73,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2011-10-01,2011,1,1,274,244.49,0.74,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2011-10-02,2011,1,1,275,247.5,0.73,3,Normal,37,5,3,2,50,97,0.39,150.5,0.61,150.5,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2011-10-03,2011,1,1,276,248.87,0.73,3,Normal,37,5,3,2,50,97,0.39,151.9,0.61,151.9,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.00449,1,0.148,0.261,0.0103,25,0.94,0.97,0.911,35.1,34,34,816
2011-10-04,2011,1,1,277,246.41,0.73,3,Normal,37,5,3,2,50,97,0.39,149.4,0.61,149.4,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00845,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2011-10-05,2011,1,1,278,243.4,0.74,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2011-10-06,2011,1,1,279,240.39,0.75,3,Normal,37,5,3,2,50,97,0.4,143.4,0.6,143.4,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2011-10-07,2011,1,1,280,237.39,0.75,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2011-10-08,2011,1,2,281,234.38,0.76,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2011-10-09,2011,1,2,282,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2011-10-10,2011,1,2,283,228.36,0.78,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-10-11,2011,1,2,284,225.35,0.79,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2011-10-12,2011,1,2,285,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-10-13,2011,1,2,286,219.89,0.8,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-10-14,2011,1,2,287,217.42,0.81,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2011-10-15,2011,1,3,288,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2011-10-16,2011,1,3,289,212.5,0.83,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2011-10-17,2011,1,3,290,210.04,0.83,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2011-10-18,2011,1,3,291,208.67,0.84,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2011-10-19,2011,1,3,292,210.59,0.83,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-20,2011,1,3,293,212.5,0.83,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2011-10-21,2011,1,3,294,210.59,0.83,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-22,2011,1,4,295,209.22,0.84,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2011-10-23,2011,1,4,296,207.85,0.84,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-24,2011,1,4,297,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
