date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-25,2011,1,4,298,202.93,0.85,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2011-10-26,2011,1,4,299,200.47,0.86,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
2011-10-27,2011,1,4,300,198.01,0.87,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2011-10-28,2011,1,4,301,196.64,0.87,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2011-10-29,2011,1,5,302,194.73,0.88,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2011-10-30,2011,1,5,303,191.72,0.89,3,Normal,37,5,3,2,50,97,0.51,94.72,0.49,94.72,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00622,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,190.35,0.89,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2011-11-01,2011,2,5,305,189.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-02,2011,2,5,306,190.9,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2011-11-03,2011,2,5,307,192.81,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-11-04,2011,2,5,308,194.73,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2011-11-05,2011,2,6,309,195,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-06,2011,2,6,310,198.01,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-11-07,2011,2,6,311,202.66,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2011-11-08,2011,2,6,312,205.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2011-11-09,2011,2,6,313,204.85,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2011-11-10,2011,2,6,314,204.03,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2011-11-11,2011,2,6,315,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2011-11-12,2011,2,7,316,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2011-11-13,2011,2,7,317,205.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2011-11-14,2011,2,7,318,208.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2011-11-15,2011,2,7,319,209.77,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2011-11-16,2011,2,7,320,211.68,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2011-11-17,2011,2,7,321,214.69,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2011-11-18,2011,2,7,322,217.15,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2011-11-19,2011,2,8,323,219.06,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2011-11-20,2011,2,8,324,220.43,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2011-11-21,2011,2,8,325,219.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2011-11-22,2011,2,8,326,218.79,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2011-11-23,2011,2,8,327,219.06,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2011-11-24,2011,2,8,328,222.62,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2011-11-25,2011,2,8,329,227.81,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2011-11-26,2011,2,9,330,231.37,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,164.4,0.71,164.4,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000383,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2011-11-27,2011,2,9,331,237.66,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.7,0.72,170.7,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00467,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2011-11-28,2011,2,9,332,242.31,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,175.3,0.72,175.3,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0107,0.00042,0.12,0.00475,1,0.179,0.3,0.0118,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2011-11-29,2011,2,9,333,245.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,178.9,0.73,178.9,0,0,0,0,-2,2,29,4,2,0,32,214,990,964.7,25.3,0.111,0.011,0.000433,0.122,0.00482,1,0.184,0.306,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,978
2011-11-30,2011,2,9,334,248.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.27,181.9,0.73,181.9,0,0,0,0,-2,2,29,4,2,0,32,217,990,964.7,25.3,0.112,0.0112,0.000443,0.123,0.00487,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2011-12-01,2011,3,9,335,249.69,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,172.7,0.69,172.7,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2011-12-02,2011,3,9,336,251.6,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2011-12-03,2011,3,10,337,253.52,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2011-12-04,2011,3,10,338,255.98,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2011-12-05,2011,3,10,339,260.63,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2011-12-06,2011,3,10,340,263.64,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2011-12-07,2011,3,10,341,266.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2011-12-08,2011,3,10,342,270.74,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,193.7,0.72,193.7,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00515,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2011-12-09,2011,3,10,343,275.94,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2011-12-10,2011,3,11,344,280.59,0.67,4,Mod_Dry,31,5,3,2,36,77,0.27,203.6,0.73,203.6,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00533,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2011-12-11,2011,3,11,345,286.33,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,209.3,0.73,209.3,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000538,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2011-12-12,2011,3,11,346,292.07,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,215.1,0.74,215.1,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00554,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-13,2011,3,11,347,297.81,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,220.8,0.74,220.8,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000578,0.142,0.00565,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2011-12-14,2011,3,11,348,303.56,0.64,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2011-12-15,2011,3,11,349,309.3,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,232.3,0.75,232.3,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00586,2,0.0993,0.246,0.00982,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2011-12-16,2011,3,11,350,315.59,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,238.6,0.76,238.6,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.016,0.000641,0.15,0.00598,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2011-12-17,2011,3,12,351,319.69,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,242.7,0.76,242.7,0,0,0,0,-2,2,31,5,3,0,38,282,990,965,25,0.135,0.0164,0.000655,0.151,0.00605,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2011-12-18,2011,3,12,352,323.24,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,246.2,0.76,246.2,0,0,0,0,-2,2,31,5,3,0,38,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2011-12-19,2011,3,12,353,330.08,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,253.1,0.77,253.1,0,0,0,0,-2,2,31,5,3,0,38,292,990,965.1,24.9,0.139,0.0185,0.00074,0.157,0.0063,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2011-12-20,2011,3,12,354,336.92,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,259.9,0.77,259.9,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0217,0.00087,0.163,0.00653,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.4,56.7,1360
2011-12-21,2011,3,12,355,341.56,0.59,4,Mod_Dry,31,5,3,2,36,77,0.23,264.6,0.78,264.6,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0239,0.000959,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2011-12-22,2011,3,12,356,344.57,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,267.6,0.78,267.6,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0253,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2011-12-23,2011,3,12,357,348.13,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-24,2011,3,13,358,353.87,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,276.9,0.78,276.9,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0297,0.0012,0.177,0.00712,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2011-12-25,2011,3,13,359,356.33,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,279.3,0.78,279.3,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0308,0.00124,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2011-12-26,2011,3,13,360,356.6,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,279.6,0.78,279.6,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00721,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2011-12-27,2011,3,13,361,357.42,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0314,0.00126,0.18,0.00724,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2011-12-28,2011,3,13,362,357.7,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,31,5,3,0,38,320,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2011-12-29,2011,3,13,363,361.25,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,284.3,0.79,284.3,0,0,0,0,-2,2,31,5,3,0,38,323,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00737,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2011-12-30,2011,3,13,364,366.99,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,290,0.79,290,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0359,0.00145,0.188,0.00757,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2011-12-31,2011,3,14,365,372.19,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,295.2,0.79,295.2,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0383,0.00155,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2012-01-01,2011,4,14,1,374.65,0.56,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2012-01-02,2011,4,14,2,378.75,0.56,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2012-01-03,2011,4,14,3,381.21,0.56,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2012-01-04,2011,4,14,4,384.77,0.55,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2012-01-05,2011,4,14,5,388.87,0.55,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2012-01-06,2011,4,14,6,394.06,0.55,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2012-01-07,2011,4,15,7,398.71,0.54,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2012-01-08,2011,4,15,8,403.36,0.54,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1730
2012-01-09,2011,4,15,9,408.01,0.53,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2012-01-10,2011,4,15,10,413.21,0.53,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2012-01-11,2011,4,15,11,419.49,0.52,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2012-01-12,2011,4,15,12,423.05,0.52,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2012-01-13,2011,4,15,13,429.34,0.52,5,Dry,29,5,4,2,33,73,0.17,356.3,0.83,356.3,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-01-14,2011,4,16,14,436.17,0.51,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2012-01-15,2011,4,16,15,441.92,0.51,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2012-01-16,2011,4,16,16,448.21,0.5,5,Dry,29,5,4,2,33,73,0.16,375.2,0.84,375.2,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2012-01-17,2011,4,16,17,454.49,0.5,5,Dry,29,5,4,2,33,73,0.16,381.5,0.84,381.5,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.4,2000
2012-01-18,2011,4,16,18,460.78,0.49,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
2012-01-19,2011,4,16,19,468.17,0.49,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2012-01-20,2011,4,16,20,476.1,0.48,5,Dry,29,5,4,2,33,73,0.15,403.1,0.85,403.1,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.28,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
2012-01-21,2011,4,17,21,480.74,0.48,5,Dry,29,5,4,2,33,73,0.15,407.7,0.85,407.7,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2012-01-22,2011,4,17,22,485.94,0.48,5,Dry,29,5,4,2,33,73,0.15,412.9,0.85,412.9,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0939,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,89.9,2160
2012-01-23,2011,4,17,23,494.42,0.47,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2012-01-24,2011,4,17,24,500.16,0.47,5,Dry,29,5,4,2,33,73,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2012-01-25,2011,4,17,25,509.73,0.46,5,Dry,29,5,4,2,33,73,0.14,436.7,0.86,436.7,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.7,2270
2012-01-26,2011,4,17,26,522.03,0.46,5,Dry,29,5,4,2,33,73,0.14,449,0.86,449,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-01-27,2011,4,17,27,537.07,0.45,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2012-01-28,2011,4,18,28,552.66,0.44,5,Dry,29,5,4,2,33,73,0.13,479.7,0.87,479.7,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-01-29,2011,4,18,29,569.34,0.43,5,Dry,29,5,4,2,33,73,0.13,496.3,0.87,496.3,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2012-01-30,2011,4,18,30,585.47,0.42,5,Dry,29,5,4,2,33,73,0.13,512.5,0.88,512.5,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00603,0.383,0.0161,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2012-01-31,2011,4,18,31,601.6,0.42,5,Dry,29,5,4,2,33,73,0.12,528.6,0.88,528.6,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.0065,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2012-02-01,2011,5,18,32,623.21,0.4,4,Mod_Dry,36,6,5,4,54,105,0.17,518.2,0.83,518.2,0,0,0,0,-4,4,36,6,5,0,58,565,990,966.4,23.6,0.248,0.147,0.00623,0.395,0.0167,3,0.176,0.571,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2012-02-02,2011,5,18,33,644.26,0.39,4,Mod_Dry,36,6,5,4,54,105,0.16,539.3,0.84,539.3,0,0,0,0,-4,4,36,6,5,0,58,586,990,966.5,23.5,0.26,0.161,0.00685,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2012-02-03,2011,5,18,34,662.58,0.39,4,Mod_Dry,36,6,5,4,54,105,0.16,557.6,0.84,557.6,0,0,0,0,-4,4,36,6,5,0,58,605,990,966.6,23.4,0.27,0.173,0.0074,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2012-02-04,2011,5,19,35,681.99,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,577,0.85,577,0,0,0,0,-4,4,36,6,5,0,58,624,990,966.6,23.4,0.281,0.186,0.00798,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2012-02-05,2011,5,19,36,703.6,0.37,4,Mod_Dry,36,6,5,4,54,105,0.15,598.6,0.85,598.6,0,0,0,0,-4,4,36,6,5,0,58,646,990,966.7,23.3,0.293,0.201,0.00863,0.494,0.0212,3,0.212,0.706,0.0303,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2012-02-06,2011,5,19,37,725.2,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,620.2,0.85,620.2,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.306,0.215,0.00928,0.521,0.0225,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2012-02-07,2011,5,19,38,744.06,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,639.1,0.86,639.1,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.316,0.228,0.00986,0.544,0.0235,3,0.23,0.774,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2012-02-08,2011,5,19,39,760.74,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,655.7,0.86,655.7,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-02-09,2011,5,19,40,770.31,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-10,2011,5,19,41,777.21,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2012-02-11,2011,5,20,42,781.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,676.1,0.87,676.1,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-12,2011,5,20,43,785.19,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2012-02-13,2011,5,20,44,789.56,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2012-02-14,2011,5,20,45,794.14,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2012-02-15,2011,5,20,46,795.7,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2012-02-16,2011,5,20,47,797.29,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2012-02-17,2011,5,20,48,802.16,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.267,0.0117,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
2012-02-18,2011,5,21,49,807.18,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2012-02-19,2011,5,21,50,808.89,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2012-02-20,2011,5,21,51,810.61,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2012-02-21,2011,5,21,52,812.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2012-02-22,2011,5,21,53,810.61,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2012-02-23,2011,5,21,54,812.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2012-02-24,2011,5,21,55,814.09,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2012-02-25,2011,5,22,56,815.86,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-02-26,2011,5,22,57,817.64,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2012-02-27,2011,5,22,58,826.74,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-02-28,2011,5,22,59,836.14,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2012-02-29,2011,5,22,60,849.78,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-03-01,2011,6,22,61,863.93,0.31,4,Mod_Dry,41,8,7,6,67,129,0.15,734.9,0.85,734.9,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2012-03-02,2011,6,22,62,878.54,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,749.5,0.85,749.5,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0307,3,0.28,0.974,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2012-03-03,2011,6,23,63,902.33,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,773.3,0.86,773.3,0,0,0,0,-6,6,41,8,7,0,73,829,990,967.5,22.5,0.414,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2012-03-04,2011,6,23,64,927.06,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,798.1,0.86,798.1,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.437,0.325,0.0145,0.762,0.034,4,0.212,0.974,0.0435,21.4,0.953,0.976,0.93,39.9,39,156,3740
2012-03-05,2011,6,23,65,952.64,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,823.6,0.86,823.6,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2012-03-06,2011,6,23,66,983.87,0.27,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2012-03-07,2011,6,23,67,1021.1,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-03-08,2011,6,23,68,1059.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2012-03-09,2011,6,23,69,1099.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2012-03-10,2011,6,24,70,1139.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2012-03-11,2011,6,24,71,1176,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.529,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2012-03-12,2011,6,24,72,1207,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2012-03-13,2011,6,24,73,1238.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.6,21.4,0.783,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-03-14,2011,6,24,74,1276.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.1,1147,0.9,1100,47,11,1,1,-5,39,52,9,8,1,106,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2012-03-15,2011,6,24,75,1314.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-16,2011,6,24,76,1353.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.095,1225,0.91,1100,125,28,4,4,-2,91,69,12,11,4,158,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-03-17,2011,6,25,77,1387.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
2012-03-18,2011,6,25,78,1402.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-03-19,2011,6,25,79,1412,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-03-20,2011,6,25,80,1415.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-03-21,2011,6,25,81,1418.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2012-03-22,2011,6,25,82,1427.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2012-03-23,2011,6,25,83,1430.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2012-03-24,2011,6,26,84,1433.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-03-25,2011,6,26,85,1436.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-03-26,2011,6,26,86,1440,0.2,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2012-03-27,2011,6,26,87,1443.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-03-28,2011,6,26,88,1452.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2012-03-29,2011,6,26,89,1461.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2012-03-30,2011,6,26,90,1471.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.088,1342,0.91,1100,242,55,7,7,1,172,96,15,14,7,239,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2012-03-31,2011,6,27,91,1480.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2012-04-01,2011,7,27,92,1490.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2012-04-02,2011,7,27,93,1493.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
2012-04-03,2011,7,27,94,1496.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2012-04-04,2011,7,27,95,1506.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-04-05,2011,7,27,96,1515.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-04-06,2011,7,27,97,1525.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2012-04-07,2011,7,28,98,1534.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2012-04-08,2011,7,28,99,1544.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2012-04-09,2011,7,28,100,1554.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-10,2011,7,28,101,1563.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2012-04-11,2011,7,28,102,1580.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-04-12,2011,7,28,103,1596.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2012-04-13,2011,7,28,104,1612.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2012-04-14,2011,7,29,105,1629.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2012-04-15,2011,7,29,106,1645.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-16,2011,7,29,107,1662.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2012-04-17,2011,7,29,108,1672.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2012-04-18,2011,7,29,109,1675.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2012-04-19,2011,7,29,110,1678.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2012-04-20,2011,7,29,111,1675.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2012-04-21,2011,7,30,112,1665.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2012-04-22,2011,7,30,113,1655.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2012-04-23,2011,7,30,114,1639,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2012-04-24,2011,7,30,115,1622.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2012-04-25,2011,7,30,116,1599.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2012-04-26,2011,7,30,117,1576.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-04-27,2011,7,30,118,1554.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-28,2011,7,31,119,1531.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2012-04-29,2011,7,31,120,1502.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2012-04-30,2011,7,31,121,1474.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-05-01,2011,8,31,122,1446.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-05-02,2011,8,31,123,1418.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-05-03,2011,8,31,124,1390.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2012-05-04,2011,8,31,125,1338.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-05-05,2011,8,32,126,1294,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2012-05-06,2011,8,32,127,1250.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1058,0.85,1058,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.735,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0742,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2012-05-07,2011,8,32,128,1212.7,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.68,0.47,0.0219,1.15,0.0537,4,0.284,1.43,0.0669,20,0.955,0.98,0.936,47.8,46.8,187,4500
2012-05-08,2011,8,32,129,1176,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2012-05-09,2011,8,32,130,1139.9,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2012-05-10,2011,8,32,131,1110,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2012-05-11,2011,8,32,132,1080.6,0.25,5,Dry,42,9,8,6,82,147,0.14,933.6,0.86,933.6,0,0,0,0,-6,6,42,9,8,0,88,993,990,968.2,21.8,0.564,0.391,0.0179,0.954,0.0437,4,0.258,1.21,0.0555,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2012-05-12,2011,8,33,133,1051.8,0.26,5,Dry,42,9,8,6,82,147,0.14,904.9,0.86,904.9,0,0,0,0,-6,6,42,9,8,0,88,964,990,968.1,21.9,0.537,0.377,0.0172,0.914,0.0417,4,0.248,1.16,0.053,20.8,0.955,0.98,0.936,44,43.2,173,4140
2012-05-13,2011,8,33,134,1023.7,0.26,5,Dry,42,9,8,6,82,147,0.14,876.7,0.86,876.7,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.511,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2012-05-14,2011,8,33,135,1001.1,0.27,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2012-05-15,2011,8,33,136,979,0.27,5,Dry,42,9,8,6,82,147,0.15,832,0.85,832,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.471,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.2,40.3,161,3870
2012-05-16,2011,8,33,137,957.38,0.28,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2012-05-17,2011,8,33,138,936.27,0.28,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2012-05-18,2011,8,33,139,915.71,0.29,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2012-05-19,2011,8,34,140,900.13,0.29,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2012-05-20,2011,8,34,141,884.93,0.3,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2012-05-21,2011,8,34,142,870.14,0.31,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2012-05-22,2011,8,34,143,855.79,0.31,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2012-05-23,2011,8,34,144,841.92,0.32,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2012-05-24,2011,8,34,145,828.59,0.32,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2012-05-25,2011,8,34,146,815.86,0.32,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2012-05-26,2011,8,35,147,803.82,0.33,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2012-05-27,2011,8,35,148,792.59,0.33,5,Dry,42,9,8,6,82,147,0.18,645.6,0.81,645.6,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
