date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-05-28,2011,8,35,149,782.41,0.34,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2012-05-29,2011,8,35,150,773.72,0.34,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2012-05-30,2011,8,35,151,765.12,0.35,5,Dry,42,9,8,6,82,147,0.19,618.1,0.81,618.1,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00928,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,126,3040
2012-05-31,2011,8,35,152,752.81,0.35,5,Dry,42,9,8,6,82,147,0.2,605.8,0.81,605.8,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00891,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2012-06-01,2011,9,35,153,739.96,0.36,5,Dry,39,9,7,5,59,119,0.16,621,0.84,621,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00933,0.526,0.0228,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2012-06-02,2011,9,36,154,727.66,0.36,5,Dry,39,9,7,5,59,119,0.16,608.7,0.84,608.7,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00895,0.511,0.022,3,0.216,0.728,0.0314,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2012-06-03,2011,9,36,155,716.45,0.37,5,Dry,39,9,7,5,59,119,0.17,597.5,0.83,597.5,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.00861,0.497,0.0214,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2012-06-04,2011,9,36,156,704.69,0.37,5,Dry,39,9,7,5,59,119,0.17,585.7,0.83,585.7,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2012-06-05,2011,9,36,157,692.93,0.38,5,Dry,39,9,7,5,59,119,0.17,573.9,0.83,573.9,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.184,0.0079,0.468,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2012-06-06,2011,9,36,158,681.72,0.38,5,Dry,39,9,7,5,59,119,0.17,562.7,0.82,562.7,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2012-06-07,2011,9,36,159,671.6,0.38,5,Dry,39,9,7,5,59,119,0.18,552.6,0.82,552.6,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00727,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-06-08,2011,9,36,160,660.94,0.39,5,Dry,39,9,7,5,59,119,0.18,541.9,0.82,541.9,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2012-06-09,2011,9,37,161,650.28,0.39,5,Dry,39,9,7,5,59,119,0.18,531.3,0.82,531.3,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00663,0.416,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-06-10,2011,9,37,162,640.16,0.4,5,Dry,39,9,7,5,59,119,0.19,521.2,0.81,521.2,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2012-06-11,2011,9,37,163,631.14,0.4,5,Dry,39,9,7,5,59,119,0.19,512.1,0.81,512.1,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.5,35.4,106,2550
2012-06-12,2011,9,37,164,621.56,0.41,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2500
2012-06-13,2011,9,37,165,611.99,0.41,5,Dry,39,9,7,5,59,119,0.19,493,0.81,493,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2012-06-14,2011,9,37,166,602.42,0.42,5,Dry,39,9,7,5,59,119,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.628,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-06-15,2011,9,37,167,593.4,0.42,5,Dry,39,9,7,5,59,119,0.2,474.4,0.8,474.4,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2012-06-16,2011,9,38,168,585.47,0.42,5,Dry,39,9,7,5,59,119,0.2,466.5,0.8,466.5,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-06-17,2011,9,38,169,576.99,0.43,5,Dry,39,9,7,5,59,119,0.21,458,0.79,458,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2012-06-18,2011,9,38,170,568.52,0.43,5,Dry,39,9,7,5,59,119,0.21,449.5,0.79,449.5,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00466,0.325,0.0136,2,0.246,0.571,0.0239,23.3,0.958,0.98,0.939,49.1,48.2,96.3,2310
2012-06-19,2011,9,38,171,560.04,0.44,5,Dry,39,9,7,5,59,119,0.21,441,0.79,441,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2012-06-20,2011,9,38,172,552.11,0.44,5,Dry,39,9,7,5,59,119,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2012-06-21,2011,9,38,173,544.18,0.45,4,Mod_Dry,45,10,9,9,88,161,0.3,383.2,0.7,383.2,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0799,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
2012-06-22,2011,9,38,174,537.35,0.45,4,Mod_Dry,45,10,9,9,88,161,0.3,376.4,0.7,376.4,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0766,0.0032,0.268,0.0112,2,0.197,0.464,0.0194,23.5,0.952,0.979,0.932,41.3,40.4,80.9,1940
2012-06-23,2011,9,39,175,529.96,0.45,4,Mod_Dry,45,10,9,9,88,161,0.3,369,0.7,369,0,0,0,0,-9,9,45,10,9,0,97,433,990,966,24,0.188,0.0731,0.00305,0.261,0.0109,2,0.192,0.453,0.0189,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
2012-06-24,2011,9,39,176,522.58,0.46,4,Mod_Dry,45,10,9,9,88,161,0.31,361.6,0.69,361.6,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0697,0.0029,0.255,0.0106,2,0.187,0.442,0.0184,23.6,0.95,0.976,0.927,39.8,38.8,77.6,1860
2012-06-25,2011,9,39,177,515.2,0.46,4,Mod_Dry,45,10,9,9,88,161,0.31,354.2,0.69,354.2,0,0,0,0,-9,9,45,10,9,0,97,418,990,965.9,24.1,0.183,0.0662,0.00275,0.249,0.0104,2,0.182,0.431,0.0179,23.7,0.949,0.974,0.924,39,38,75.9,1820
2012-06-26,2011,9,39,178,507.81,0.47,4,Mod_Dry,45,10,9,9,88,161,0.32,346.8,0.68,346.8,0,0,0,0,-9,9,45,10,9,0,97,411,990,965.9,24.1,0.181,0.0627,0.0026,0.243,0.0101,2,0.177,0.42,0.0174,23.7,0.948,0.972,0.922,38.2,37.1,74.3,1780
2012-06-27,2011,9,39,179,500.98,0.47,4,Mod_Dry,45,10,9,9,88,161,0.32,340,0.68,340,0,0,0,0,-9,9,45,10,9,0,97,404,990,965.9,24.1,0.178,0.0595,0.00246,0.238,0.00984,2,0.172,0.41,0.017,23.7,0.947,0.971,0.919,37.5,36.4,72.7,1750
2012-06-28,2011,9,39,180,494.14,0.47,4,Mod_Dry,45,10,9,9,88,161,0.33,333.1,0.67,333.1,0,0,0,0,-9,9,45,10,9,0,97,397,990,965.8,24.2,0.176,0.0562,0.00233,0.232,0.00959,2,0.167,0.399,0.0165,23.8,0.946,0.97,0.918,36.7,35.6,71.3,1710
2012-06-29,2011,9,39,181,488.4,0.48,4,Mod_Dry,45,10,9,9,88,161,0.33,327.4,0.67,327.4,0,0,0,0,-9,9,45,10,9,0,97,391,990,965.8,24.2,0.174,0.0535,0.00221,0.227,0.00939,2,0.163,0.391,0.0161,23.8,0.945,0.97,0.917,36.1,35,70.1,1680
2012-06-30,2011,9,40,182,482.11,0.48,4,Mod_Dry,45,10,9,9,88,161,0.33,321.1,0.67,321.1,0,0,0,0,-9,9,45,10,9,0,97,385,990,965.8,24.2,0.171,0.0506,0.00209,0.222,0.00916,2,0.159,0.381,0.0157,23.8,0.944,0.97,0.916,35.5,34.4,68.8,1650
2012-07-01,2011,10,40,183,475.82,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,340.8,0.72,340.8,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0599,0.00247,0.237,0.00975,2,0.173,0.409,0.0169,23.8,0.947,0.971,0.92,37.7,36.7,73.3,1760
2012-07-02,2011,10,40,184,469.53,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,334.5,0.71,334.5,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.174,0.0569,0.00234,0.231,0.00952,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,71.9,1730
2012-07-03,2011,10,40,185,463.24,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,328.2,0.71,328.2,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2012-07-04,2011,10,40,186,456.96,0.5,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2012-07-05,2011,10,40,187,450.67,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,315.7,0.7,315.7,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00885,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35,34,68,1630
2012-07-06,2011,10,40,188,444.92,0.51,4,Mod_Dry,42,9,8,6,70,135,0.3,309.9,0.7,309.9,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2012-07-07,2011,10,41,189,439.18,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,304.2,0.69,304.2,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0426,0.00174,0.206,0.00845,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2012-07-08,2011,10,41,190,434.53,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,299.5,0.69,299.5,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.202,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2012-07-09,2011,10,41,191,429.34,0.52,4,Mod_Dry,42,9,8,6,70,135,0.31,294.3,0.69,294.3,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
2012-07-10,2011,10,41,192,424.14,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
2012-07-11,2011,10,41,193,418.95,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,283.9,0.68,283.9,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00773,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.2,1470
2012-07-12,2011,10,41,194,413.75,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,278.8,0.67,278.8,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2012-07-13,2011,10,41,195,408.56,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,273.6,0.67,273.6,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0281,0.00114,0.181,0.00737,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2012-07-14,2011,10,42,196,403.36,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2012-07-15,2011,10,42,197,398.71,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,263.7,0.66,263.7,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0235,0.000954,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1370
2012-07-16,2011,10,42,198,394.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000864,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2012-07-17,2011,10,42,199,389.42,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,254.4,0.65,254.4,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0191,0.000774,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2012-07-18,2011,10,42,200,384.77,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2012-07-19,2011,10,42,201,381.21,0.56,4,Mod_Dry,42,9,8,6,70,135,0.35,246.2,0.65,246.2,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
2012-07-20,2011,10,42,202,377.11,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,242.1,0.64,242.1,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2012-07-21,2011,10,43,203,373.01,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2012-07-22,2011,10,43,204,368.91,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2012-07-23,2011,10,43,205,364.81,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-07-24,2011,10,43,206,360.71,0.58,4,Mod_Dry,42,9,8,6,70,135,0.37,225.7,0.63,225.7,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-07-25,2011,10,43,207,356.6,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,221.6,0.62,221.6,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0157,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2012-07-26,2011,10,43,208,352.5,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,217.5,0.62,217.5,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2012-07-27,2011,10,43,209,348.95,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-07-28,2011,10,44,210,345.39,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,210.4,0.61,210.4,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2012-07-29,2011,10,44,211,341.84,0.59,4,Mod_Dry,42,9,8,6,70,135,0.4,206.8,0.6,206.8,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00573,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2012-07-30,2011,10,44,212,338.28,0.6,4,Mod_Dry,42,9,8,6,70,135,0.4,203.3,0.6,203.3,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2012-07-31,2011,10,44,213,334.73,0.6,4,Mod_Dry,42,9,8,6,70,135,0.4,199.7,0.6,199.7,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,46,45,45,1080
2012-08-01,2011,11,44,214,331.17,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-08-02,2011,11,44,215,325.98,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,211,0.65,211,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2012-08-03,2011,11,44,216,321.33,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,206.3,0.64,206.3,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2012-08-04,2011,11,45,217,317.78,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2012-08-05,2011,11,45,218,313.67,0.62,4,Mod_Dry,39,7,5,4,60,115,0.37,198.7,0.63,198.7,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2012-08-06,2011,11,45,219,309.57,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.134,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2012-08-07,2011,11,45,220,305.47,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2012-08-08,2011,11,45,221,301.37,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2012-08-09,2011,11,45,222,297.81,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2012-08-10,2011,11,45,223,294.26,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2012-08-11,2011,11,46,224,290.71,0.65,4,Mod_Dry,39,7,5,4,60,115,0.4,175.7,0.6,175.7,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2012-08-12,2011,11,46,225,287.15,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2012-08-13,2011,11,46,226,283.6,0.66,4,Mod_Dry,39,7,5,4,60,115,0.41,168.6,0.59,168.6,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2012-08-14,2011,11,46,227,281.14,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,166.1,0.59,166.1,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2012-08-15,2011,11,46,228,278.13,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2012-08-16,2011,11,46,229,275.12,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2012-08-17,2011,11,46,230,272.11,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,157.1,0.58,157.1,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2012-08-18,2011,11,47,231,269.1,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,154.1,0.57,154.1,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00885,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.4,34.4,826
2012-08-19,2011,11,47,232,266.1,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2012-08-20,2011,11,47,233,263.09,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2012-08-21,2011,11,47,234,260.08,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,145.1,0.56,145.1,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00447,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2012-08-22,2011,11,47,235,257.62,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,142.6,0.55,142.6,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00787,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2012-08-23,2011,11,47,236,255.16,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,140.2,0.55,140.2,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00438,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2012-08-24,2011,11,47,237,252.7,0.72,4,Mod_Dry,39,7,5,4,60,115,0.46,137.7,0.55,137.7,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00745,0.000295,0.11,0.00433,1,0.128,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2012-08-25,2011,11,48,238,250.24,0.72,4,Mod_Dry,39,7,5,4,60,115,0.46,135.2,0.54,135.2,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2012-08-26,2011,11,48,239,247.78,0.73,4,Mod_Dry,39,7,5,4,60,115,0.46,132.8,0.54,132.8,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2012-08-27,2011,11,48,240,245.31,0.74,4,Mod_Dry,39,7,5,4,60,115,0.47,130.3,0.53,130.3,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0995,0.00683,0.00027,0.106,0.0042,1,0.118,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2012-08-28,2011,11,48,241,242.85,0.74,4,Mod_Dry,39,7,5,4,60,115,0.47,127.8,0.53,127.8,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2012-08-29,2011,11,48,242,240.39,0.75,4,Mod_Dry,39,7,5,4,60,115,0.48,125.4,0.52,125.4,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2012-08-30,2011,11,48,243,237.93,0.75,4,Mod_Dry,39,7,5,4,60,115,0.48,122.9,0.52,122.9,0,0,0,0,-4,4,39,7,5,0,64,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.212,0.00834,25.2,0.927,0.97,0.9,28.1,27.3,27.3,655
2012-08-31,2011,11,48,244,236.56,0.76,4,Mod_Dry,39,7,5,4,60,115,0.49,121.6,0.51,121.6,0,0,0,0,-4,4,39,7,5,0,64,173,990,964.6,25.4,0.0964,0.00608,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.8,27,27,647
2012-09-01,2011,12,49,245,233.56,0.76,5,Dry,30,6,4,2,30,72,0.31,161.6,0.69,161.6,0,0,0,0,-2,2,30,6,4,0,32,202,990,964.6,25.4,0.107,0.00948,0.000373,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
2012-09-02,2011,12,49,246,229.46,0.78,5,Dry,30,6,4,2,30,72,0.31,157.5,0.69,157.5,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.0045,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2012-09-03,2011,12,49,247,225.9,0.79,5,Dry,30,6,4,2,30,72,0.32,153.9,0.68,153.9,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.00883,0.000347,0.113,0.00443,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2012-09-04,2011,12,49,248,222.35,0.8,5,Dry,30,6,4,2,30,72,0.32,150.3,0.68,150.3,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00853,0.000335,0.111,0.00437,1,0.145,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,812
2012-09-05,2011,12,49,249,218.79,0.81,5,Dry,30,6,4,2,30,72,0.33,146.8,0.67,146.8,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.101,0.00823,0.000323,0.11,0.0043,1,0.141,0.25,0.00982,25.2,0.937,0.97,0.909,34.1,33,33,793
2012-09-06,2011,12,49,250,216.33,0.82,5,Dry,30,6,4,2,30,72,0.33,144.3,0.67,144.3,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.00802,0.000314,0.109,0.00426,1,0.137,0.246,0.00964,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2012-09-07,2011,12,49,251,213.32,0.82,5,Dry,30,6,4,2,30,72,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00776,0.000304,0.107,0.0042,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-09-08,2011,12,50,252,210.31,0.83,5,Dry,30,6,4,2,30,72,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0985,0.00751,0.000294,0.106,0.00415,1,0.129,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2012-09-09,2011,12,50,253,207.31,0.84,5,Dry,30,6,4,2,30,72,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00725,0.000284,0.105,0.0041,1,0.125,0.23,0.00899,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2012-09-10,2011,12,50,254,204.3,0.85,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.007,0.000274,0.103,0.00404,1,0.121,0.224,0.00878,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-09-11,2011,12,50,255,201.29,0.86,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-09-12,2011,12,50,256,198.83,0.87,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2012-09-13,2011,12,50,257,196.37,0.87,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2012-09-14,2011,12,50,258,193.91,0.88,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2012-09-15,2011,12,51,259,191.45,0.89,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2012-09-16,2011,12,51,260,188.99,0.89,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-09-17,2011,12,51,261,187.62,0.9,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2012-09-18,2011,12,51,262,185.71,0.9,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2012-09-19,2011,12,51,263,183.79,0.9,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2012-09-20,2011,12,51,264,181.88,0.91,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-09-21,2011,12,51,265,179.96,0.91,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2012-09-22,2011,12,52,266,178.05,0.92,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.178,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2012-09-23,2011,12,52,267,176.14,0.92,5,Dry,30,6,4,2,30,72,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00681,25.4,0.914,0.97,0.886,23.7,23,23,551
2012-09-24,2011,12,52,268,174.22,0.92,5,Dry,30,6,4,2,30,72,0.41,102.2,0.59,102.2,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0805,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2012-09-25,2011,12,52,269,172.31,0.92,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.882,22.7,22,22,529
2012-09-26,2011,12,52,270,170.94,0.93,5,Dry,30,6,4,2,30,72,0.42,98.94,0.58,98.94,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.0761,0.165,0.00645,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2012-09-27,2011,12,52,271,169.57,0.93,5,Dry,30,6,4,2,30,72,0.42,97.57,0.57,97.57,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2012-09-28,2011,12,52,272,167.66,0.93,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2012-09-29,2011,12,53,273,167.39,0.93,5,Dry,30,6,4,2,30,72,0.43,95.39,0.57,95.39,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.158,0.00621,25.4,0.916,0.967,0.886,21.7,21,21,505
2012-09-30,2011,12,53,274,166.56,0.93,5,Dry,30,6,4,2,30,72,0.43,94.56,0.57,94.56,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,500
2012-10-01,2012,1,1,275,164.65,0.94,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2012-10-02,2012,1,1,276,162.74,0.94,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0904,0.00354,1,0.092,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2012-10-03,2012,1,1,277,160.82,0.94,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2012-10-04,2012,1,1,278,158.91,0.94,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2012-10-05,2012,1,1,279,157.54,0.94,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2012-10-06,2012,1,1,280,156.17,0.95,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2012-10-07,2012,1,1,281,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2012-10-08,2012,1,2,282,153.44,0.95,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2012-10-09,2012,1,2,283,153.17,0.95,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2012-10-10,2012,1,2,284,153.44,0.95,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2012-10-11,2012,1,2,285,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2012-10-12,2012,1,2,286,155.08,0.95,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2012-10-13,2012,1,2,287,156.45,0.95,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
2012-10-14,2012,1,2,288,157.81,0.94,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2012-10-15,2012,1,3,289,155.9,0.95,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2012-10-16,2012,1,3,290,153.99,0.95,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2012-10-17,2012,1,3,291,152.07,0.95,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2012-10-18,2012,1,3,292,151.8,0.95,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-10-19,2012,1,3,293,149.89,0.95,5,Dry,24,4,2,2,20,52,0.35,97.89,0.65,97.89,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2012-10-20,2012,1,3,294,148.52,0.96,5,Dry,24,4,2,2,20,52,0.35,96.52,0.65,96.52,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0728,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2012-10-21,2012,1,3,295,148.24,0.96,5,Dry,24,4,2,2,20,52,0.35,96.24,0.65,96.24,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2012-10-22,2012,1,4,296,149.06,0.95,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2012-10-23,2012,1,4,297,150.98,0.95,5,Dry,24,4,2,2,20,52,0.34,98.98,0.66,98.98,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-10-24,2012,1,4,298,151.8,0.95,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-10-25,2012,1,4,299,151.53,0.95,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-10-26,2012,1,4,300,151.25,0.95,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-10-27,2012,1,4,301,148.79,0.95,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2012-10-28,2012,1,4,302,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2012-10-29,2012,1,5,303,145.51,0.96,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2012-10-30,2012,1,5,304,143.6,0.96,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2012-10-31,2012,1,5,305,141.68,0.96,5,Dry,24,4,2,2,20,52,0.37,89.68,0.63,89.68,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0636,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2012-11-01,2012,2,5,306,145.78,0.96,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-02,2012,2,5,307,150.43,0.95,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2012-11-03,2012,2,5,308,150.71,0.95,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2012-11-04,2012,2,5,309,150.98,0.95,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2012-11-05,2012,2,6,310,151.25,0.95,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2012-11-06,2012,2,6,311,150.43,0.95,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2012-11-07,2012,2,6,312,150.16,0.95,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2012-11-08,2012,2,6,313,150.98,0.95,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2012-11-09,2012,2,6,314,153.44,0.95,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-11-10,2012,2,6,315,159.73,0.94,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2012-11-11,2012,2,6,316,162.19,0.94,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2012-11-12,2012,2,7,317,160.28,0.94,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2012-11-13,2012,2,7,318,160,0.94,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-11-14,2012,2,7,319,161.37,0.94,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2012-11-15,2012,2,7,320,162.74,0.94,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2012-11-16,2012,2,7,321,163.56,0.94,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2012-11-17,2012,2,7,322,166.02,0.93,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2012-11-18,2012,2,7,323,167.39,0.93,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-11-19,2012,2,8,324,168.21,0.93,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2012-11-20,2012,2,8,325,167.39,0.93,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-11-21,2012,2,8,326,167.11,0.93,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2012-11-22,2012,2,8,327,166.84,0.93,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-11-23,2012,2,8,328,167.66,0.93,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-11-24,2012,2,8,329,171.76,0.93,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2012-11-25,2012,2,8,330,176.96,0.92,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2012-11-26,2012,2,9,331,180.51,0.91,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-11-27,2012,2,9,332,183.52,0.9,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2012-11-28,2012,2,9,333,186.53,0.9,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2012-11-29,2012,2,9,334,190.63,0.89,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2012-11-30,2012,2,9,335,194.73,0.88,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2012-12-01,2012,3,9,336,198.83,0.87,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2012-12-02,2012,3,9,337,199.1,0.87,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2012-12-03,2012,3,10,338,199.38,0.87,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2012-12-04,2012,3,10,339,202.93,0.85,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2012-12-05,2012,3,10,340,206.49,0.84,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2012-12-06,2012,3,10,341,206.76,0.84,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2012-12-07,2012,3,10,342,207.03,0.84,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2012-12-08,2012,3,10,343,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2012-12-09,2012,3,10,344,210.31,0.83,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-12-10,2012,3,11,345,213.32,0.82,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
2012-12-11,2012,3,11,346,215.78,0.82,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2012-12-12,2012,3,11,347,216.06,0.82,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2012-12-13,2012,3,11,348,215.24,0.82,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2012-12-14,2012,3,11,349,217.7,0.81,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2012-12-15,2012,3,11,350,221.25,0.8,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2012-12-16,2012,3,11,351,222.62,0.8,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2012-12-17,2012,3,12,352,223.99,0.79,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2012-12-18,2012,3,12,353,225.35,0.79,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2012-12-19,2012,3,12,354,226.72,0.78,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2012-12-20,2012,3,12,355,231.92,0.77,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2012-12-21,2012,3,12,356,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2012-12-22,2012,3,12,357,241.21,0.74,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2012-12-23,2012,3,12,358,245.31,0.74,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2012-12-24,2012,3,13,359,245.59,0.73,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2012-12-25,2012,3,13,360,249.69,0.73,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2012-12-26,2012,3,13,361,256.53,0.71,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2012-12-27,2012,3,13,362,263.36,0.7,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
