date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-12-28,2012,3,13,363,271.84,0.68,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-12-29,2012,3,13,364,279.77,0.67,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2012-12-30,2012,3,13,365,289.34,0.66,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2012-12-31,2012,3,14,366,300,0.64,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2013-01-01,2012,4,14,1,307.93,0.63,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2013-01-02,2012,4,14,2,313.67,0.62,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2013-01-03,2012,4,14,3,324.34,0.61,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2013-01-04,2012,4,14,4,337.74,0.6,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2013-01-05,2012,4,14,5,352.78,0.58,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2013-01-06,2012,4,14,6,365.63,0.57,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2013-01-07,2012,4,15,7,379.57,0.56,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2013-01-08,2012,4,15,8,396.8,0.54,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2013-01-09,2012,4,15,9,415.12,0.53,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2013-01-10,2012,4,15,10,431.8,0.52,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.00279,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2013-01-11,2012,4,15,11,450.12,0.5,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2013-01-12,2012,4,15,12,469.53,0.49,5,Dry,29,5,4,2,33,73,0.15,396.5,0.84,396.5,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0862,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2013-01-13,2012,4,15,13,488.95,0.48,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2013-01-14,2012,4,16,14,507.81,0.47,5,Dry,29,5,4,2,33,73,0.14,434.8,0.86,434.8,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.3,2260
2013-01-15,2012,4,16,15,530.51,0.45,5,Dry,29,5,4,2,33,73,0.14,457.5,0.86,457.5,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.21,0.115,0.00479,0.325,0.0135,2,0.251,0.577,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2013-01-16,2012,4,16,16,553.75,0.44,5,Dry,29,5,4,2,33,73,0.13,480.8,0.87,480.8,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00527,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-01-17,2012,4,16,17,577.54,0.43,5,Dry,29,5,4,2,33,73,0.13,504.5,0.87,504.5,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.138,0.0058,0.373,0.0157,3,0.17,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2013-01-18,2012,4,16,18,601.88,0.42,5,Dry,29,5,4,2,33,73,0.12,528.9,0.88,528.9,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2013-01-19,2012,4,16,19,631.68,0.4,5,Dry,29,5,4,2,33,73,0.12,558.7,0.88,558.7,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.174,0.00739,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
2013-01-20,2012,4,16,20,665.31,0.39,5,Dry,29,5,4,2,33,73,0.11,592.3,0.89,592.3,0,0,0,0,-2,2,29,5,4,0,35,630,990,966.6,23.4,0.285,0.197,0.00839,0.481,0.0205,3,0.209,0.69,0.0295,22.7,0.954,0.98,0.935,42,41.2,124,2960
2013-01-21,2012,4,17,21,698.4,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,607.4,0.87,607.4,0,0,0,0,-3,3,34,5,4,0,48,650,990,966.7,23.3,0.296,0.207,0.00887,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.8,42,126,3020
2013-01-22,2012,4,17,22,730.94,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,639.9,0.88,639.9,0,0,0,0,-3,3,34,5,4,0,48,683,990,966.8,23.2,0.315,0.228,0.00986,0.543,0.0234,3,0.23,0.774,0.0334,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2013-01-23,2012,4,17,23,763.48,0.35,4,Mod_Dry,34,5,4,3,45,91,0.12,672.5,0.88,672.5,0,0,0,0,-3,3,34,5,4,0,48,715,990,967,23,0.333,0.25,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2013-01-24,2012,4,17,24,783.79,0.34,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2013-01-25,2012,4,17,25,810.61,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,34,5,4,0,48,763,990,967.1,22.9,0.36,0.282,0.0123,0.642,0.0281,3,0.266,0.908,0.0397,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2013-01-26,2012,4,17,26,841.92,0.32,4,Mod_Dry,34,5,4,3,45,91,0.11,750.9,0.89,750.9,0,0,0,0,-3,3,34,5,4,0,48,794,990,967.3,22.7,0.382,0.302,0.0133,0.684,0.0301,3,0.28,0.964,0.0424,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2013-01-27,2012,4,17,27,876.42,0.3,4,Mod_Dry,34,5,4,3,45,91,0.1,785.4,0.9,785.4,0,0,0,0,-3,3,34,5,4,0,48,828,990,967.4,22.6,0.413,0.319,0.0141,0.732,0.0324,4,0.208,0.94,0.0416,21.7,0.953,0.975,0.929,39.7,38.8,155,3720
2013-01-28,2012,4,18,28,913.46,0.29,4,Mod_Dry,34,5,4,3,45,91,0.1,822.5,0.9,822.5,0,0,0,0,-3,3,34,5,4,0,48,865,990,967.6,22.4,0.447,0.337,0.015,0.784,0.0349,4,0.22,1,0.0447,21.4,0.954,0.979,0.934,41.2,40.4,161,3880
2013-01-29,2012,4,18,29,952.64,0.28,4,Mod_Dry,34,5,4,3,45,91,0.096,861.6,0.9,861.6,0,0,0,0,-3,3,34,5,4,0,48,905,990,967.7,22.3,0.483,0.356,0.016,0.839,0.0376,4,0.233,1.07,0.0481,21.2,0.955,0.98,0.936,42.8,41.9,168,4030
2013-01-30,2012,4,18,30,988.77,0.27,4,Mod_Dry,34,5,4,3,45,91,0.092,897.8,0.91,897.8,0,0,0,0,-3,3,34,5,4,0,48,941,990,967.9,22.1,0.516,0.374,0.0169,0.89,0.0402,4,0.245,1.14,0.0513,21,0.956,0.98,0.937,44.2,43.3,173,4160
2013-01-31,2012,4,18,31,1021.1,0.26,4,Mod_Dry,34,5,4,3,45,91,0.089,930.1,0.91,930.1,0,0,0,0,-3,3,34,5,4,0,48,973,990,968,22,0.546,0.389,0.0177,0.935,0.0424,4,0.256,1.19,0.0541,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2013-02-01,2012,5,18,32,1054.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.15,892.4,0.85,892.4,0,0,0,0,-5,5,49,8,7,0,98,956,990,968.1,21.9,0.53,0.371,0.0169,0.901,0.0411,4,0.244,1.15,0.0522,20.8,0.955,0.98,0.936,43.4,42.6,170,4090
2013-02-02,2012,5,18,33,1088.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,926.6,0.85,926.6,0,0,0,0,-5,5,49,8,7,0,98,991,990,968.2,21.8,0.562,0.387,0.0178,0.949,0.0435,4,0.255,1.2,0.0552,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2013-02-03,2012,5,18,34,1123.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,961.5,0.86,961.5,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.594,0.404,0.0186,0.998,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
2013-02-04,2012,5,19,35,1159.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,997.2,0.86,997.2,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.642,0.422,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.955,0.98,0.936,47.3,46.4,186,4450
2013-02-05,2012,5,19,36,1190,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.687,0.486,0.0226,1.17,0.0545,4,0.286,1.46,0.0678,20,0.955,0.98,0.936,48.3,47.3,189,4540
2013-02-06,2012,5,19,37,1215.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1054,0.87,1054,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.724,0.543,0.0254,1.27,0.0592,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49,48,192,4610
2013-02-07,2012,5,19,38,1235.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2013-02-08,2012,5,19,39,1244.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.766,0.608,0.0285,1.37,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2013-02-09,2012,5,19,40,1253,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
2013-02-10,2012,5,19,41,1255.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1094,0.87,1094,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.783,0.634,0.0298,1.42,0.0666,4,0.299,1.72,0.0806,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-11,2012,5,20,42,1253,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
2013-02-12,2012,5,20,43,1250.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-13,2012,5,20,44,1247.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-14,2012,5,20,45,1244.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.766,0.608,0.0285,1.37,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2013-02-15,2012,5,20,46,1247.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.771,0.615,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-16,2012,5,20,47,1250.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-17,2012,5,20,48,1258.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-18,2012,5,21,49,1273.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1111,0.87,1100,11,2,0,0,-5,14,51,8,7,0,107,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-19,2012,5,21,50,1282.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-02-20,2012,5,21,51,1291.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.88,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-02-21,2012,5,21,52,1311.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-22,2012,5,21,53,1338.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-02-23,2012,5,21,54,1366,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-24,2012,5,21,55,1393.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-25,2012,5,22,56,1408.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-02-26,2012,5,22,57,1424.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-02-27,2012,5,22,58,1446.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-02-28,2012,5,22,59,1468.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-03-01,2012,6,22,60,1490.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-03-02,2012,6,22,61,1518.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2013-03-03,2012,6,22,62,1541.3,0.18,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2013-03-04,2012,6,23,63,1563.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-03-05,2012,6,23,64,1593.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2013-03-06,2012,6,23,65,1622.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-03-07,2012,6,23,66,1652.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2013-03-08,2012,6,23,67,1675.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-03-09,2012,6,23,68,1698.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-03-10,2012,6,23,69,1722.3,0.15,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-11,2012,6,24,70,1745.9,0.15,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2013-03-12,2012,6,24,71,1769.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2013-03-13,2012,6,24,72,1786.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-03-14,2012,6,24,73,1810.7,0.14,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-15,2012,6,24,74,1841.6,0.14,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-03-16,2012,6,24,75,1872.8,0.14,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2013-03-17,2012,6,24,76,1911.2,0.13,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-03-18,2012,6,25,77,1956.9,0.13,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-03-19,2012,6,25,78,2017.2,0.13,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-03-20,2012,6,25,79,2085.4,0.12,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2013-03-21,2012,6,25,80,2161.7,0.12,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2013-03-22,2012,6,25,81,2253.7,0.11,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2013-03-23,2012,6,25,82,2324.5,0.11,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2013-03-24,2012,6,25,83,2403.5,0.098,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-03-25,2012,6,26,84,2491.1,0.09,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-03-26,2012,6,26,85,2579.6,0.083,3,Normal,49,9,9,9,107,183,0.071,2397,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2013-03-27,2012,6,26,86,2669.1,0.074,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2013-03-28,2012,6,26,87,2751.7,0.066,3,Normal,49,9,9,9,107,183,0.067,2569,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2013-03-29,2012,6,26,88,2835,0.06,3,Normal,49,9,9,9,107,183,0.065,2652,0.94,1100,1550,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2013-03-30,2012,6,26,89,2902.9,0.056,3,Normal,49,9,9,9,107,183,0.063,2720,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2013-03-31,2012,6,26,90,2971.4,0.052,3,Normal,49,9,9,9,107,183,0.062,2788,0.94,1100,1690,51,9,16,42,1570,100,18,25,51,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-04-01,2012,7,27,91,3032.2,0.049,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2013-04-02,2012,7,27,92,3085.2,0.046,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2013-04-03,2012,7,27,93,3130.2,0.044,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-04,2012,7,27,94,3167.2,0.043,3,Normal,54,13,14,19,117,217,0.069,2950,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-04-05,2012,7,27,95,3187.8,0.042,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2013-04-06,2012,7,27,96,3200.2,0.041,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2013-04-07,2012,7,27,97,3204.3,0.041,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2013-04-08,2012,7,28,98,3200.2,0.041,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2013-04-09,2012,7,28,99,3187.8,0.042,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2013-04-10,2012,7,28,100,3167.2,0.043,3,Normal,54,13,14,19,117,217,0.069,2950,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-04-11,2012,7,28,101,3138.4,0.044,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-12,2012,7,28,102,3109.7,0.045,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2013-04-13,2012,7,28,103,3081.1,0.047,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2013-04-14,2012,7,28,104,3044.4,0.048,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2013-04-15,2012,7,29,105,3007.8,0.05,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2013-04-16,2012,7,29,106,2971.4,0.052,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-04-17,2012,7,29,107,2935.1,0.054,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2013-04-18,2012,7,29,108,2898.9,0.056,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2013-04-19,2012,7,29,109,2854.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2013-04-20,2012,7,29,110,2811.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2013-04-21,2012,7,29,111,2767.5,0.065,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-04-22,2012,7,30,112,2724.1,0.069,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2013-04-23,2012,7,30,113,2680.9,0.073,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2013-04-24,2012,7,30,114,2637.9,0.077,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2013-04-25,2012,7,30,115,2595.1,0.082,3,Normal,54,13,14,19,117,217,0.084,2378,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2013-04-26,2012,7,30,116,2552.6,0.085,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2013-04-27,2012,7,30,117,2502.6,0.089,3,Normal,54,13,14,19,117,217,0.087,2286,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2013-04-28,2012,7,30,118,2460.5,0.093,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-04-29,2012,7,31,119,2418.7,0.096,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-30,2012,7,31,120,2377.1,0.1,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-05-01,2012,8,31,121,2335.7,0.1,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-05-02,2012,8,31,122,2294.6,0.11,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2013-05-03,2012,8,31,123,2246.3,0.11,3,Normal,55,13,13,17,178,276,0.12,1970,0.88,1100,870,45,5,12,9,799,100,18,25,26,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2013-05-04,2012,8,31,124,2183.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1908,0.87,1100,808,45,5,12,7,739,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-05-05,2012,8,31,125,2121.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2013-05-06,2012,8,32,126,2067.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-05-07,2012,8,32,127,2013.6,0.13,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2013-05-08,2012,8,32,128,1960.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-05-09,2012,8,32,129,1907.7,0.13,3,Normal,55,13,13,17,178,276,0.14,1632,0.85,1100,532,45,5,12,-1,471,100,18,25,16,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2013-05-10,2012,8,32,130,1862.4,0.14,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-05-11,2012,8,32,131,1817.5,0.14,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-05-12,2012,8,32,132,1773.1,0.15,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2013-05-13,2012,8,33,133,1729,0.15,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-14,2012,8,33,134,1692.1,0.16,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-15,2012,8,33,135,1655.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-05-16,2012,8,33,136,1619.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-17,2012,8,33,137,1583.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-18,2012,8,33,138,1547.7,0.18,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-19,2012,8,33,139,1512.5,0.18,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0744,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-05-20,2012,8,34,140,1477.6,0.19,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-05-21,2012,8,34,141,1449.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-22,2012,8,34,142,1421.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2013-05-23,2012,8,34,143,1393.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2013-05-24,2012,8,34,144,1341.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-05-25,2012,8,34,145,1291.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-05-26,2012,8,34,146,1247.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2013-05-27,2012,8,35,147,1204.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2013-05-28,2012,8,35,148,1167.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2013-05-29,2012,8,35,149,1131.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2013-05-30,2012,8,35,150,1101.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,909.9,0.83,909.9,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-31,2012,8,35,151,1072.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2013-06-01,2012,9,35,152,1044.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2013-06-02,2012,9,35,153,1021.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2013-06-03,2012,9,36,154,998.63,0.27,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2013-06-04,2012,9,36,155,976.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2013-06-05,2012,9,36,156,955,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-06,2012,9,36,157,933.95,0.28,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2013-06-07,2012,9,36,158,917.96,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2013-06-08,2012,9,36,159,902.33,0.29,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2013-06-09,2012,9,36,160,887.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2013-06-10,2012,9,37,161,872.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2013-06-11,2012,9,37,162,857.81,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2013-06-12,2012,9,37,163,843.87,0.31,4,Mod_Dry,45,10,9,9,88,161,0.19,682.9,0.81,682.9,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0268,3,0.25,0.858,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2013-06-13,2012,9,37,164,830.46,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
2013-06-14,2012,9,37,165,817.64,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2013-06-15,2012,9,37,166,805.49,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2013-06-16,2012,9,37,167,794.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2013-06-17,2012,9,38,168,786.62,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2013-06-18,2012,9,38,169,779.74,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2013-06-19,2012,9,38,170,773.72,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2013-06-20,2012,9,38,171,766.21,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2013-06-21,2012,9,38,172,753.36,0.35,4,Mod_Dry,45,10,9,9,88,161,0.21,592.4,0.79,592.4,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.3,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2013-06-22,2012,9,38,173,741.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,580.1,0.78,580.1,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.188,0.00815,0.481,0.0208,3,0.204,0.685,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2013-06-23,2012,9,38,174,729.85,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,568.9,0.78,568.9,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0202,3,0.198,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2013-06-24,2012,9,39,175,718.09,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,557.1,0.78,557.1,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
2013-06-25,2012,9,39,176,706.88,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2013-06-26,2012,9,39,177,696.76,0.37,4,Mod_Dry,45,10,9,9,88,161,0.23,535.8,0.77,535.8,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00682,0.426,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2013-06-27,2012,9,39,178,686.1,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,525.1,0.77,525.1,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0253,22.8,0.949,0.97,0.92,37.1,36,108,2590
2013-06-28,2012,9,39,179,675.43,0.38,4,Mod_Dry,45,10,9,9,88,161,0.24,514.4,0.76,514.4,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2013-06-29,2012,9,39,180,664.77,0.39,4,Mod_Dry,45,10,9,9,88,161,0.24,503.8,0.76,503.8,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00587,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2013-06-30,2012,9,39,181,654.65,0.39,4,Mod_Dry,45,10,9,9,88,161,0.25,493.6,0.75,493.6,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.243,0.132,0.00562,0.375,0.016,3,0.165,0.54,0.023,22.9,0.946,0.97,0.917,35,34,102,2440
2013-07-01,2012,10,40,182,645.63,0.39,3,Normal,50,10,9,9,108,186,0.29,459.6,0.71,459.6,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00493,0.343,0.0146,2,0.253,0.596,0.0253,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2013-07-02,2012,10,40,183,636.06,0.4,3,Normal,50,10,9,9,108,186,0.29,450.1,0.71,450.1,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00473,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2290
2013-07-03,2012,10,40,184,626.49,0.4,3,Normal,50,10,9,9,108,186,0.3,440.5,0.7,440.5,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.6,46.7,93.4,2240
2013-07-04,2012,10,40,185,616.92,0.41,3,Normal,50,10,9,9,108,186,0.3,430.9,0.7,430.9,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.5,2200
2013-07-05,2012,10,40,186,607.35,0.41,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2013-07-06,2012,10,40,187,598.32,0.42,3,Normal,50,10,9,9,108,186,0.31,412.3,0.69,412.3,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2013-07-07,2012,10,40,188,590.39,0.42,3,Normal,50,10,9,9,108,186,0.32,404.4,0.69,404.4,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0899,0.00379,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2013-07-08,2012,10,41,189,581.92,0.43,3,Normal,50,10,9,9,108,186,0.32,395.9,0.68,395.9,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0859,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2013-07-09,2012,10,41,190,573.44,0.43,3,Normal,50,10,9,9,108,186,0.32,387.4,0.68,387.4,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0819,0.00344,0.278,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.8,1990
2013-07-10,2012,10,41,191,564.96,0.43,3,Normal,50,10,9,9,108,186,0.33,379,0.67,379,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00326,0.271,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2013-07-11,2012,10,41,192,557.03,0.44,3,Normal,50,10,9,9,108,186,0.33,371,0.67,371,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0741,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2013-07-12,2012,10,41,193,549.1,0.44,3,Normal,50,10,9,9,108,186,0.34,363.1,0.66,363.1,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0704,0.00294,0.258,0.0108,2,0.188,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2013-07-13,2012,10,41,194,542.27,0.45,3,Normal,50,10,9,9,108,186,0.34,356.3,0.66,356.3,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2013-07-14,2012,10,41,195,534.89,0.45,3,Normal,50,10,9,9,108,186,0.35,348.9,0.65,348.9,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2013-07-15,2012,10,42,196,527.5,0.45,3,Normal,50,10,9,9,108,186,0.35,341.5,0.65,341.5,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1740
2013-07-16,2012,10,42,197,520.12,0.46,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2013-07-17,2012,10,42,198,513.28,0.46,3,Normal,50,10,9,9,108,186,0.36,327.3,0.64,327.3,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0535,0.00222,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2013-07-18,2012,10,42,199,506.45,0.47,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0503,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2013-07-19,2012,10,42,200,499.61,0.47,3,Normal,50,10,9,9,108,186,0.37,313.6,0.63,313.6,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.047,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2013-07-20,2012,10,42,201,493.87,0.47,3,Normal,50,10,9,9,108,186,0.38,307.9,0.62,307.9,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2013-07-21,2012,10,42,202,487.58,0.48,3,Normal,50,10,9,9,108,186,0.38,301.6,0.62,301.6,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2013-07-22,2012,10,43,203,481.29,0.48,3,Normal,50,10,9,9,108,186,0.39,295.3,0.61,295.3,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0384,0.00158,0.202,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2013-07-23,2012,10,43,204,475,0.49,3,Normal,50,10,9,9,108,186,0.39,289,0.61,289,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2013-07-24,2012,10,43,205,468.71,0.49,3,Normal,50,10,9,9,108,186,0.4,282.7,0.6,282.7,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00134,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2013-07-25,2012,10,43,206,462.97,0.49,3,Normal,50,10,9,9,108,186,0.4,277,0.6,277,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2013-07-26,2012,10,43,207,457.23,0.5,3,Normal,50,10,9,9,108,186,0.41,271.2,0.59,271.2,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2013-07-27,2012,10,43,208,451.49,0.5,3,Normal,50,10,9,9,108,186,0.41,265.5,0.59,265.5,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.154,0.0243,0.000998,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.4,56.7,1360
2013-07-28,2012,10,43,209,446.84,0.5,3,Normal,50,10,9,9,108,186,0.42,260.8,0.58,260.8,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000907,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
