date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-29,2012,10,44,210,441.64,0.51,3,Normal,50,10,9,9,108,186,0.42,255.6,0.58,255.6,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0197,0.000805,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2013-07-30,2012,10,44,211,436.45,0.51,3,Normal,50,10,9,9,108,186,0.43,250.4,0.57,250.4,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0172,0.000704,0.165,0.00677,2,0.112,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2013-07-31,2012,10,44,212,431.25,0.52,3,Normal,50,10,9,9,108,186,0.43,245.3,0.57,245.3,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2013-08-01,2012,11,44,213,424.96,0.52,3,Normal,47,8,6,5,89,155,0.36,270,0.64,270,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2013-08-02,2012,11,44,214,419.22,0.52,3,Normal,47,8,6,5,89,155,0.37,264.2,0.63,264.2,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000967,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2013-08-03,2012,11,44,215,412.93,0.53,3,Normal,47,8,6,5,89,155,0.38,257.9,0.63,257.9,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0207,0.000845,0.169,0.00688,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2013-08-04,2012,11,44,216,406.64,0.53,3,Normal,47,8,6,5,89,155,0.38,251.6,0.62,251.6,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000723,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2013-08-05,2012,11,45,217,400.9,0.54,3,Normal,47,8,6,5,89,155,0.39,245.9,0.61,245.9,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.16,0.00653,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2013-08-06,2012,11,45,218,395.16,0.54,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2013-08-07,2012,11,45,219,390.51,0.55,3,Normal,47,8,6,5,89,155,0.4,235.5,0.6,235.5,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.5,1210
2013-08-08,2012,11,45,220,385.31,0.55,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2013-08-09,2012,11,45,221,380.12,0.56,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2013-08-10,2012,11,45,222,374.92,0.56,3,Normal,47,8,6,5,89,155,0.41,219.9,0.59,219.9,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2013-08-11,2012,11,45,223,370.28,0.57,3,Normal,47,8,6,5,89,155,0.42,215.3,0.58,215.3,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-08-12,2012,11,46,224,365.63,0.57,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2013-08-13,2012,11,46,225,360.98,0.57,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2013-08-14,2012,11,46,226,356.33,0.58,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2013-08-15,2012,11,46,227,352.78,0.58,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2013-08-16,2012,11,46,228,348.67,0.59,3,Normal,47,8,6,5,89,155,0.45,193.7,0.56,193.7,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00554,1,0.204,0.342,0.0137,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2013-08-17,2012,11,46,229,344.57,0.59,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2013-08-18,2012,11,46,230,340.47,0.59,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2013-08-19,2012,11,47,231,336.37,0.6,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
2013-08-20,2012,11,47,232,332.27,0.6,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2013-08-21,2012,11,47,233,328.17,0.61,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2013-08-22,2012,11,47,234,324.61,0.61,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2013-08-23,2012,11,47,235,321.06,0.62,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
2013-08-24,2012,11,47,236,317.5,0.62,3,Normal,47,8,6,5,89,155,0.49,162.5,0.51,162.5,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,865
2013-08-25,2012,11,47,237,313.95,0.62,3,Normal,47,8,6,5,89,155,0.49,158.9,0.51,158.9,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2013-08-26,2012,11,48,238,310.39,0.63,3,Normal,47,8,6,5,89,155,0.5,155.4,0.5,155.4,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
2013-08-27,2012,11,48,239,307.93,0.63,3,Normal,47,8,6,5,89,155,0.5,152.9,0.5,152.9,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00875,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2013-08-28,2012,11,48,240,304.92,0.63,3,Normal,47,8,6,5,89,155,0.51,149.9,0.49,149.9,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00849,0.000339,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.3,33.2,33.2,798
2013-08-29,2012,11,48,241,301.92,0.64,3,Normal,47,8,6,5,89,155,0.51,146.9,0.49,146.9,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00824,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,781
2013-08-30,2012,11,48,242,298.91,0.64,3,Normal,47,8,6,5,89,155,0.52,143.9,0.48,143.9,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00798,0.000318,0.116,0.00461,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
2013-08-31,2012,11,48,243,295.9,0.65,3,Normal,47,8,6,5,89,155,0.52,140.9,0.48,140.9,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00773,0.000308,0.115,0.00456,1,0.133,0.247,0.00984,24.9,0.936,0.97,0.908,32.2,31.2,31.2,749
2013-09-01,2012,12,48,244,291.8,0.65,3,Normal,40,6,4,3,65,118,0.4,173.8,0.6,173.8,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2013-09-02,2012,12,49,245,286.6,0.66,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2013-09-03,2012,12,49,246,281.96,0.67,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2013-09-04,2012,12,49,247,278.4,0.67,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2013-09-05,2012,12,49,248,274.3,0.68,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2013-09-06,2012,12,49,249,270.2,0.69,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
2013-09-07,2012,12,49,250,266.1,0.69,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2013-09-08,2012,12,49,251,261.99,0.7,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2013-09-09,2012,12,50,252,258.44,0.71,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2013-09-10,2012,12,50,253,254.89,0.71,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2013-09-11,2012,12,50,254,251.33,0.72,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2013-09-12,2012,12,50,255,248.87,0.73,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2013-09-13,2012,12,50,256,245.86,0.73,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2013-09-14,2012,12,50,257,242.85,0.74,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2013-09-15,2012,12,50,258,239.85,0.75,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.9,27,27,648
2013-09-16,2012,12,51,259,236.84,0.75,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2013-09-17,2012,12,51,260,233.83,0.76,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.00022,0.0997,0.00392,1,0.0989,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2013-09-18,2012,12,51,261,230.82,0.77,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2013-09-19,2012,12,51,262,227.81,0.78,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
2013-09-20,2012,12,51,263,225.35,0.79,3,Normal,40,6,4,3,65,118,0.52,107.3,0.48,107.3,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00487,0.000192,0.0959,0.00377,1,0.0874,0.183,0.00721,25.3,0.917,0.97,0.889,24.4,23.6,23.6,568
2013-09-21,2012,12,51,264,222.89,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-09-22,2012,12,51,265,220.43,0.8,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-09-23,2012,12,52,266,217.97,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2013-09-24,2012,12,52,267,216.6,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2013-09-25,2012,12,52,268,214.69,0.82,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2013-09-26,2012,12,52,269,211.68,0.83,4,Mod_Dry,34,6,4,3,44,91,0.43,120.7,0.57,120.7,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2013-09-27,2012,12,52,270,209.22,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,118.2,0.56,118.2,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2013-09-28,2012,12,52,271,207.85,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-09-29,2012,12,52,272,205.94,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2013-09-30,2012,12,53,273,204.57,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2013-10-01,2013,1,1,274,203.21,0.85,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2013-10-02,2013,1,1,275,201.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-10-03,2013,1,1,276,199.38,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2013-10-04,2013,1,1,277,197.46,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2013-10-05,2013,1,1,278,195.55,0.88,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-10-06,2013,1,1,279,193.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2013-10-07,2013,1,1,280,191.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2013-10-08,2013,1,2,281,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2013-10-09,2013,1,2,282,187.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2013-10-10,2013,1,2,283,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-10-11,2013,1,2,284,184.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2013-10-12,2013,1,2,285,182.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-13,2013,1,2,286,180.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2013-10-14,2013,1,2,287,178.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2013-10-15,2013,1,3,288,176.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2013-10-16,2013,1,3,289,175.59,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-10-17,2013,1,3,290,174.22,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2013-10-18,2013,1,3,291,172.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-19,2013,1,3,292,171.49,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,98.49,0.57,98.49,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2013-10-20,2013,1,3,293,171.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2013-10-21,2013,1,3,294,170.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2013-10-22,2013,1,4,295,169.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2013-10-23,2013,1,4,296,173.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-10-24,2013,1,4,297,176.68,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2013-10-25,2013,1,4,298,175.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2013-10-26,2013,1,4,299,174.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2013-10-27,2013,1,4,300,174.77,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2013-10-28,2013,1,4,301,174.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2013-10-29,2013,1,5,302,172.58,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2013-10-30,2013,1,5,303,171.76,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-10-31,2013,1,5,304,169.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2013-11-01,2013,2,5,305,169.57,0.93,4,Mod_Dry,29,4,2,2,30,67,0.4,102.6,0.6,102.6,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00447,0.000175,0.0886,0.00347,1,0.081,0.17,0.00664,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-11-02,2013,2,5,306,173.13,0.92,4,Mod_Dry,29,4,2,2,30,67,0.39,106.1,0.61,106.1,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00477,0.000187,0.0901,0.00353,1,0.0858,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.4,23.4,562
2013-11-03,2013,2,5,307,179.42,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2013-11-04,2013,2,5,308,180.78,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2013-11-05,2013,2,6,309,183.24,0.91,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-06,2013,2,6,310,186.25,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2013-11-07,2013,2,6,311,188.71,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2013-11-08,2013,2,6,312,191.17,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2013-11-09,2013,2,6,313,190.35,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-11-10,2013,2,6,314,189.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-11-11,2013,2,6,315,187.62,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2013-11-12,2013,2,7,316,186.25,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2013-11-13,2013,2,7,317,185.98,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2013-11-14,2013,2,7,318,185.71,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-15,2013,2,7,319,185.43,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-11-16,2013,2,7,320,186.8,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-11-17,2013,2,7,321,188.71,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2013-11-18,2013,2,7,322,188.44,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2013-11-19,2013,2,8,323,190.9,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-20,2013,2,8,324,193.91,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2013-11-21,2013,2,8,325,196.37,0.87,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2013-11-22,2013,2,8,326,202.11,0.86,5,Dry,23,4,2,2,19,50,0.25,152.1,0.75,152.1,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00868,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2013-11-23,2013,2,8,327,203.48,0.85,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.0088,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2013-11-24,2013,2,8,328,205.39,0.85,5,Dry,23,4,2,2,19,50,0.24,155.4,0.76,155.4,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00896,0.00035,0.11,0.00429,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.3,35.2,35.2,844
2013-11-25,2013,2,8,329,208.4,0.84,5,Dry,23,4,2,2,19,50,0.24,158.4,0.76,158.4,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00921,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2013-11-26,2013,2,9,330,208.13,0.84,5,Dry,23,4,2,2,19,50,0.24,158.1,0.76,158.1,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00919,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,859
2013-11-27,2013,2,9,331,206.21,0.84,5,Dry,23,4,2,2,19,50,0.24,156.2,0.76,156.2,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00903,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.4,35.4,849
2013-11-28,2013,2,9,332,204.3,0.85,5,Dry,23,4,2,2,19,50,0.24,154.3,0.76,154.3,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00887,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2013-11-29,2013,2,9,333,202.39,0.86,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2013-11-30,2013,2,9,334,204.3,0.85,5,Dry,23,4,2,2,19,50,0.24,154.3,0.76,154.3,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00887,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2013-12-01,2013,3,9,335,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2013-12-02,2013,3,9,336,211.96,0.83,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2013-12-03,2013,3,10,337,217.7,0.81,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2013-12-04,2013,3,10,338,220.16,0.8,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2013-12-05,2013,3,10,339,220.98,0.8,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2013-12-06,2013,3,10,340,221.8,0.8,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2013-12-07,2013,3,10,341,224.81,0.79,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2013-12-08,2013,3,10,342,231.1,0.77,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2013-12-09,2013,3,10,343,237.39,0.75,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2013-12-10,2013,3,11,344,243.13,0.74,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2013-12-11,2013,3,11,345,247.78,0.73,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2013-12-12,2013,3,11,346,252.42,0.72,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-12-13,2013,3,11,347,255.98,0.71,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2013-12-14,2013,3,11,348,257.89,0.71,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2013-12-15,2013,3,11,349,260.35,0.7,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2013-12-16,2013,3,11,350,266.64,0.69,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2013-12-17,2013,3,12,351,271.29,0.68,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2013-12-18,2013,3,12,352,275.94,0.68,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-12-19,2013,3,12,353,281.68,0.67,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2013-12-20,2013,3,12,354,287.97,0.66,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.0971,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2013-12-21,2013,3,12,355,292.07,0.65,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2013-12-22,2013,3,12,356,294.53,0.65,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2013-12-23,2013,3,12,357,299.73,0.64,5,Dry,26,4,3,2,24,59,0.2,240.7,0.8,240.7,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.2,26.4,52.7,1260
2013-12-24,2013,3,13,358,307.11,0.63,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2013-12-25,2013,3,13,359,314.49,0.62,5,Dry,26,4,3,2,24,59,0.19,255.5,0.81,255.5,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000783,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2013-12-26,2013,3,13,360,320.78,0.62,5,Dry,26,4,3,2,24,59,0.18,261.8,0.82,261.8,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0226,0.000903,0.162,0.00649,2,0.119,0.281,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.3,1380
2013-12-27,2013,3,13,361,325.43,0.61,5,Dry,26,4,3,2,24,59,0.18,266.4,0.82,266.4,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0248,0.000991,0.166,0.00665,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30.1,29.2,58.4,1400
2013-12-28,2013,3,13,362,335,0.6,5,Dry,26,4,3,2,24,59,0.18,276,0.82,276,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0293,0.00117,0.174,0.00698,2,0.129,0.303,0.0121,24.6,0.935,0.97,0.907,31.2,30.2,60.4,1450
2013-12-29,2013,3,13,363,346.21,0.59,5,Dry,26,4,3,2,24,59,0.17,287.2,0.83,287.2,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0346,0.00139,0.183,0.00736,2,0.136,0.319,0.0128,24.5,0.937,0.97,0.909,32.4,31.4,62.9,1510
2013-12-30,2013,3,13,364,357.42,0.58,5,Dry,26,4,3,2,24,59,0.17,298.4,0.83,298.4,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.153,0.0399,0.00161,0.192,0.00775,2,0.144,0.336,0.0136,24.5,0.94,0.97,0.912,33.7,32.6,65.3,1570
2013-12-31,2013,3,14,365,372.46,0.56,5,Dry,26,4,3,2,24,59,0.16,313.5,0.84,313.5,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.047,0.0019,0.205,0.00828,2,0.154,0.359,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.5,1640
2014-01-01,2013,4,14,1,386.96,0.55,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2014-01-02,2013,4,14,2,403.09,0.54,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2014-01-03,2013,4,14,3,416.49,0.53,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2014-01-04,2013,4,14,4,428.79,0.52,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2014-01-05,2013,4,14,5,441.1,0.51,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2014-01-06,2013,4,14,6,453.95,0.5,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2014-01-07,2013,4,15,7,469.53,0.49,5,Dry,29,5,4,2,33,73,0.15,396.5,0.84,396.5,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0862,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2014-01-08,2013,4,15,8,486.76,0.48,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2014-01-09,2013,4,15,9,501.8,0.47,5,Dry,29,5,4,2,33,73,0.14,428.8,0.85,428.8,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2014-01-10,2013,4,15,10,516.84,0.46,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2014-01-11,2013,4,15,11,532.42,0.45,4,Mod_Dry,34,5,4,3,45,91,0.17,441.4,0.83,441.4,0,0,0,0,-3,3,34,5,4,0,48,484,990,966,24,0.206,0.107,0.00447,0.314,0.0131,2,0.24,0.554,0.0231,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
2014-01-12,2013,4,15,12,550.2,0.44,4,Mod_Dry,34,5,4,3,45,91,0.17,459.2,0.83,459.2,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.116,0.00484,0.329,0.0137,2,0.252,0.581,0.0243,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2014-01-13,2013,4,15,13,567.97,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,477,0.84,477,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.00521,0.346,0.0145,2,0.264,0.611,0.0256,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2014-01-14,2013,4,16,14,586.29,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,495.3,0.84,495.3,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0154,3,0.165,0.531,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,104,2480
2014-01-15,2013,4,16,15,606.25,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,515.3,0.85,515.3,0,0,0,0,-3,3,34,5,4,0,48,558,990,966.3,23.7,0.244,0.145,0.00613,0.389,0.0164,3,0.174,0.563,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2014-01-16,2013,4,16,16,625.12,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,534.1,0.85,534.1,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.158,0.00669,0.412,0.0175,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.1,37.1,111,2670
2014-01-17,2013,4,16,17,645.63,0.39,4,Mod_Dry,34,5,4,3,45,91,0.14,554.6,0.86,554.6,0,0,0,0,-3,3,34,5,4,0,48,598,990,966.5,23.5,0.266,0.171,0.00729,0.438,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2014-01-18,2013,4,16,18,669.96,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,579,0.86,579,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00802,0.468,0.02,3,0.203,0.671,0.0286,22.7,0.953,0.978,0.932,41,40.1,120,2890
2014-01-19,2013,4,16,19,695.39,0.37,4,Mod_Dry,34,5,4,3,45,91,0.13,604.4,0.87,604.4,0,0,0,0,-3,3,34,5,4,0,48,647,990,966.7,23.3,0.294,0.205,0.00878,0.499,0.0214,3,0.214,0.714,0.0306,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2014-01-20,2013,4,16,20,719.73,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,628.7,0.87,628.7,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.308,0.221,0.00952,0.529,0.0228,3,0.225,0.755,0.0325,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2014-01-21,2013,4,17,21,742.42,0.36,3,Normal,41,6,4,3,66,120,0.16,622.4,0.84,622.4,0,0,0,0,-3,3,41,6,4,0,69,673,990,966.9,23.1,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2014-01-22,2013,4,17,22,766.21,0.35,3,Normal,41,6,4,3,66,120,0.16,646.2,0.84,646.2,0,0,0,0,-3,3,41,6,4,0,69,697,990,967,23,0.323,0.233,0.0101,0.555,0.0241,3,0.233,0.789,0.0342,22.2,0.956,0.98,0.937,44.9,44,132,3170
2014-01-23,2013,4,17,23,783.79,0.34,3,Normal,41,6,4,3,66,120,0.15,663.8,0.85,663.8,0,0,0,0,-3,3,41,6,4,0,69,715,990,967,23,0.333,0.244,0.0106,0.577,0.0251,3,0.241,0.818,0.0356,22.1,0.957,0.98,0.938,46,45.1,135,3240
2014-01-24,2013,4,17,24,803.82,0.33,3,Normal,41,6,4,3,66,120,0.15,683.8,0.85,683.8,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.852,0.0372,22,0.957,0.98,0.938,47.1,46.2,139,3330
2014-01-25,2013,4,17,25,830.46,0.32,3,Normal,41,6,4,3,66,120,0.14,710.5,0.86,710.5,0,0,0,0,-3,3,41,6,4,0,69,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0279,3,0.262,0.897,0.0394,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2014-01-26,2013,4,17,26,859.84,0.31,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2014-01-27,2013,4,17,27,891.39,0.3,3,Normal,41,6,4,3,66,120,0.14,771.4,0.86,771.4,0,0,0,0,-3,3,41,6,4,0,69,822,990,967.5,22.5,0.408,0.312,0.0139,0.72,0.032,3,0.286,1.01,0.0446,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2014-01-28,2013,4,18,28,924.78,0.29,3,Normal,41,6,4,3,66,120,0.13,804.8,0.87,804.8,0,0,0,0,-3,3,41,6,4,0,69,856,990,967.6,22.4,0.438,0.329,0.0147,0.767,0.0342,4,0.214,0.981,0.0438,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
2014-01-29,2013,4,18,29,964.53,0.28,3,Normal,41,6,4,3,66,120,0.12,844.5,0.88,844.5,0,0,0,0,-3,3,41,6,4,0,69,896,990,967.8,22.2,0.475,0.348,0.0156,0.822,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,41.9,41,164,3940
2014-01-30,2013,4,18,30,1006.1,0.27,3,Normal,41,6,4,3,66,120,0.12,886.1,0.88,886.1,0,0,0,0,-3,3,41,6,4,0,69,937,990,967.9,22.1,0.513,0.368,0.0167,0.881,0.0399,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.5,42.6,170,4090
2014-01-31,2013,4,18,31,1054.4,0.26,3,Normal,41,6,4,3,66,120,0.11,934.4,0.89,934.4,0,0,0,0,-3,3,41,6,4,0,69,985,990,968.1,21.9,0.557,0.391,0.0178,0.948,0.0432,4,0.258,1.21,0.055,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2014-02-01,2013,5,18,32,1104.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.15,942.6,0.85,942.6,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0182,0.972,0.0446,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
2014-02-02,2013,5,18,33,1150.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.14,988.9,0.86,988.9,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.629,0.418,0.0193,1.05,0.0484,4,0.276,1.32,0.0612,20.3,0.955,0.98,0.936,47,46.1,184,4420
2014-02-03,2013,5,18,34,1198.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.505,0.0235,1.2,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2014-02-04,2013,5,19,35,1241.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2014-02-05,2013,5,19,36,1279.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.13,1117,0.87,1100,17,4,1,1,-4,15,53,9,8,1,108,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-02-06,2013,5,19,37,1305.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-02-07,2013,5,19,38,1326.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1165,0.88,1100,65,15,2,2,-3,49,64,10,9,2,142,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-02-08,2013,5,19,39,1341.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-09,2013,5,19,40,1350.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-10,2013,5,19,41,1360,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1198,0.88,1100,98,22,3,3,-2,72,71,11,10,3,165,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-11,2013,5,20,42,1369.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-02-12,2013,5,20,43,1384.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1222,0.88,1100,122,28,4,4,-1,87,77,12,11,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-02-13,2013,5,20,44,1399.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-14,2013,5,20,45,1408.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-15,2013,5,20,46,1412,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-16,2013,5,20,47,1415.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-17,2013,5,20,48,1418.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-02-18,2013,5,21,49,1421.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-19,2013,5,21,50,1418.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-02-20,2013,5,21,51,1415.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-21,2013,5,21,52,1412,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-22,2013,5,21,53,1408.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-23,2013,5,21,54,1405.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2014-02-24,2013,5,21,55,1396.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2014-02-25,2013,5,22,56,1387.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2014-02-26,2013,5,22,57,1372.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-02-27,2013,5,22,58,1356.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-28,2013,5,22,59,1347.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
