date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-03-01,2013,6,22,60,1338.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-02,2013,6,22,61,1335.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-03-03,2013,6,22,62,1338.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1156,0.86,1100,56,13,2,2,-7,46,62,11,11,2,153,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-04,2013,6,23,63,1347.8,0.21,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-05,2013,6,23,64,1363,0.21,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-03-06,2013,6,23,65,1390.5,0.2,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-07,2013,6,23,66,1405.8,0.2,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-08,2013,6,23,67,1427.5,0.2,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-09,2013,6,23,68,1455.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-10,2013,6,23,69,1490.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-03-11,2013,6,24,70,1525.3,0.18,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-12,2013,6,24,71,1567.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-03-13,2013,6,24,72,1609.4,0.17,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2014-03-14,2013,6,24,73,1652.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-03-15,2013,6,24,74,1695.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-03-16,2013,6,24,75,1739.2,0.15,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-03-17,2013,6,24,76,1783.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2014-03-18,2013,6,25,77,1827.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-03-19,2013,6,25,78,1872.8,0.14,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2014-03-20,2013,6,25,79,1925.2,0.13,3,Normal,49,9,9,9,107,183,0.095,1742,0.91,1100,642,51,9,16,10,556,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-03-21,2013,6,25,80,1985.2,0.13,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-03-22,2013,6,25,81,2045.8,0.12,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2014-03-23,2013,6,25,82,2107.1,0.12,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-03-24,2013,6,25,83,2176.3,0.12,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-03-25,2013,6,26,84,2253.7,0.11,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2014-03-26,2013,6,26,85,2317,0.11,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2014-03-27,2013,6,26,86,2380.9,0.1,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-03-28,2013,6,26,87,2437.7,0.095,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-03-29,2013,6,26,88,2494.9,0.09,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-03-30,2013,6,26,89,2552.6,0.085,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-03-31,2013,6,26,90,2602.9,0.081,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-04-01,2013,7,27,91,2653.5,0.076,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2014-04-02,2013,7,27,92,2704.4,0.07,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-04-03,2013,7,27,93,2747.7,0.067,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2014-04-04,2013,7,27,94,2783.3,0.064,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2014-04-05,2013,7,27,95,2811.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2014-04-06,2013,7,27,96,2831,0.06,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2014-04-07,2013,7,27,97,2850.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-08,2013,7,28,98,2862.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-09,2013,7,28,99,2866.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-10,2013,7,28,100,2870.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-11,2013,7,28,101,2866.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-12,2013,7,28,102,2862.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-13,2013,7,28,103,2858.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-14,2013,7,28,104,2854.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-15,2013,7,29,105,2850.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-16,2013,7,29,106,2846.9,0.059,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2014-04-17,2013,7,29,107,2842.9,0.06,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2014-04-18,2013,7,29,108,2839,0.06,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-19,2013,7,29,109,2835,0.06,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-20,2013,7,29,110,2839,0.06,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-21,2013,7,29,111,2842.9,0.06,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2014-04-22,2013,7,30,112,2839,0.06,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-23,2013,7,30,113,2835,0.06,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-24,2013,7,30,114,2831,0.06,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2014-04-25,2013,7,30,115,2827,0.061,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2014-04-26,2013,7,30,116,2823,0.061,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2014-04-27,2013,7,30,117,2819.1,0.061,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2014-04-28,2013,7,30,118,2815.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2014-04-29,2013,7,31,119,2811.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2014-04-30,2013,7,31,120,2799.2,0.063,3,Normal,54,13,14,19,117,217,0.077,2582,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2014-05-01,2013,8,31,121,2779.4,0.064,3,Normal,55,13,13,17,178,276,0.099,2503,0.9,1100,1400,45,5,12,25,1320,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2014-05-02,2013,8,31,122,2759.6,0.066,3,Normal,55,13,13,17,178,276,0.1,2484,0.9,1100,1380,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-05-03,2013,8,31,123,2731.9,0.068,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2014-05-04,2013,8,31,124,2704.4,0.07,3,Normal,55,13,13,17,178,276,0.1,2428,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-05-05,2013,8,31,125,2669.1,0.074,3,Normal,55,13,13,17,178,276,0.1,2393,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2014-05-06,2013,8,32,126,2634,0.078,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-05-07,2013,8,32,127,2599,0.081,3,Normal,55,13,13,17,178,276,0.11,2323,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2014-05-08,2013,8,32,128,2564.2,0.084,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2014-05-09,2013,8,32,129,2529.5,0.087,3,Normal,55,13,13,17,178,276,0.11,2253,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2014-05-10,2013,8,32,130,2494.9,0.09,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-05-11,2013,8,32,131,2460.5,0.093,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2014-05-12,2013,8,32,132,2426.3,0.096,3,Normal,55,13,13,17,178,276,0.11,2150,0.89,1100,1050,45,5,12,15,973,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2014-05-13,2013,8,33,133,2392.2,0.099,3,Normal,55,13,13,17,178,276,0.12,2116,0.89,1100,1020,45,5,12,13,941,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-05-14,2013,8,33,134,2358.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2014-05-15,2013,8,33,135,2324.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2014-05-16,2013,8,33,136,2283.4,0.11,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2014-05-17,2013,8,33,137,2235.2,0.11,3,Normal,55,13,13,17,178,276,0.12,1959,0.88,1100,859,45,5,12,9,788,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2014-05-18,2013,8,33,138,2180,0.12,3,Normal,55,13,13,17,178,276,0.13,1904,0.87,1100,804,45,5,12,7,735,100,18,25,24,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-05-19,2013,8,33,139,2125.2,0.12,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-05-20,2013,8,34,140,2071,0.12,3,Normal,55,13,13,17,178,276,0.13,1795,0.87,1100,695,45,5,12,4,629,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-05-21,2013,8,34,141,2024.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1748,0.86,1100,648,45,5,12,2,584,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-05-22,2013,8,34,142,1978.1,0.13,3,Normal,55,13,13,17,178,276,0.14,1702,0.86,1100,602,45,5,12,1,539,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2014-05-23,2013,8,34,143,1932.2,0.13,3,Normal,55,13,13,17,178,276,0.14,1656,0.86,1100,556,45,5,12,0,494,100,18,25,17,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2014-05-24,2013,8,34,144,1886.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2014-05-25,2013,8,34,145,1841.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-05-26,2013,8,34,146,1797,0.14,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-05-27,2013,8,35,147,1752.7,0.15,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-05-28,2013,8,35,148,1715.6,0.15,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-05-29,2013,8,35,149,1678.8,0.16,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2014-05-30,2013,8,35,150,1642.3,0.16,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2014-05-31,2013,8,35,151,1606.2,0.17,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-06-01,2013,9,35,152,1570.3,0.17,3,Normal,53,12,12,13,120,210,0.13,1360,0.87,1100,260,47,6,8,-5,204,100,18,20,8,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-06-02,2013,9,35,153,1534.9,0.18,3,Normal,53,12,12,13,120,210,0.14,1325,0.86,1100,225,47,6,7,-6,171,100,18,19,7,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2014-06-03,2013,9,36,154,1499.8,0.19,3,Normal,53,12,12,13,120,210,0.14,1290,0.86,1100,190,43,6,6,-7,142,96,18,18,6,262,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-06-04,2013,9,36,155,1471.3,0.19,3,Normal,53,12,12,13,120,210,0.14,1261,0.86,1100,161,36,5,5,-8,123,89,17,17,5,243,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-06-05,2013,9,36,156,1443.1,0.2,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-06-06,2013,9,36,157,1415.1,0.2,3,Normal,53,12,12,13,120,210,0.15,1205,0.85,1100,105,24,3,3,-10,85,77,15,15,3,205,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-06-07,2013,9,36,158,1381.3,0.21,3,Normal,53,12,12,13,120,210,0.15,1171,0.85,1100,71,16,2,2,-11,62,69,14,14,2,182,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-06-08,2013,9,36,159,1329.8,0.21,3,Normal,53,12,12,13,120,210,0.16,1120,0.84,1100,20,5,1,1,-12,25,58,13,13,1,145,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-06-09,2013,9,36,160,1279.3,0.22,3,Normal,53,12,12,13,120,210,0.16,1069,0.84,1069,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.766,0.579,0.0273,1.35,0.0634,4,0.294,1.64,0.0772,19.6,0.954,0.98,0.935,49,48,192,4610
2014-06-10,2013,9,37,161,1235.6,0.23,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.702,0.481,0.0225,1.18,0.0554,4,0.285,1.47,0.0687,19.9,0.955,0.98,0.936,47.8,46.8,187,4490
2014-06-11,2013,9,37,162,1192.8,0.23,3,Normal,53,12,12,13,120,210,0.18,982.8,0.82,982.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.64,0.415,0.0193,1.05,0.0491,4,0.274,1.33,0.0618,20.2,0.955,0.98,0.936,46.4,45.5,182,4370
2014-06-12,2013,9,37,163,1156.5,0.24,3,Normal,53,12,12,13,120,210,0.18,946.5,0.82,946.5,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.989,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2014-06-13,2013,9,37,164,1120.8,0.25,3,Normal,53,12,12,13,120,210,0.19,910.8,0.81,910.8,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2014-06-14,2013,9,37,165,1091.3,0.25,3,Normal,53,12,12,13,120,210,0.19,881.3,0.81,881.3,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.366,0.0168,0.898,0.0412,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2014-06-15,2013,9,37,166,1062.3,0.26,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2014-06-16,2013,9,37,167,1033.8,0.26,3,Normal,53,12,12,13,120,210,0.2,823.9,0.8,823.9,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.817,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3780
2014-06-17,2013,9,38,168,1011.1,0.27,3,Normal,53,12,12,13,120,210,0.21,801.1,0.79,801.1,0,0,0,0,-13,13,53,12,12,0,133,878,990,967.9,22.1,0.459,0.327,0.0148,0.785,0.0356,4,0.213,0.998,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
2014-06-18,2013,9,38,169,988.77,0.27,3,Normal,53,12,12,13,120,210,0.21,778.8,0.79,778.8,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.438,0.316,0.0143,0.754,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2014-06-19,2013,9,38,170,966.93,0.28,3,Normal,53,12,12,13,120,210,0.22,756.9,0.78,756.9,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0326,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2014-06-20,2013,9,38,171,945.58,0.28,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2014-06-21,2013,9,38,172,929.35,0.29,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2014-06-22,2013,9,38,173,913.46,0.29,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2014-06-23,2013,9,38,174,897.93,0.3,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2014-06-24,2013,9,39,175,882.79,0.3,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2014-06-25,2013,9,39,176,868.06,0.31,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2014-06-26,2013,9,39,177,853.78,0.31,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2014-06-27,2013,9,39,178,839.99,0.32,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2014-06-28,2013,9,39,179,826.74,0.32,3,Normal,53,12,12,13,120,210,0.25,616.7,0.75,616.7,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00934,0.534,0.0234,3,0.22,0.754,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,2990
2014-06-29,2013,9,39,180,814.09,0.33,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
2014-06-30,2013,9,39,181,802.16,0.33,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2014-07-01,2013,10,40,182,791.07,0.34,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2014-07-02,2013,10,40,183,781.06,0.34,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2014-07-03,2013,10,40,184,772.67,0.34,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2014-07-04,2013,10,40,185,763.75,0.35,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2014-07-05,2013,10,40,186,751.45,0.35,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2014-07-06,2013,10,40,187,739.14,0.36,3,Normal,50,10,9,9,108,186,0.25,553.1,0.75,553.1,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00737,0.451,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2014-07-07,2013,10,40,188,727.93,0.36,3,Normal,50,10,9,9,108,186,0.26,541.9,0.74,541.9,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00703,0.437,0.0188,3,0.186,0.623,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2014-07-08,2013,10,41,189,716.17,0.37,3,Normal,50,10,9,9,108,186,0.26,530.2,0.74,530.2,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2014-07-09,2013,10,41,190,704.42,0.37,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2014-07-10,2013,10,41,191,693.21,0.37,3,Normal,50,10,9,9,108,186,0.27,507.2,0.73,507.2,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.14,0.00599,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.7,34.7,104,2500
2014-07-11,2013,10,41,192,683.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2014-07-12,2013,10,41,193,672.42,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2014-07-13,2013,10,41,194,661.76,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,434.8,0.66,434.8,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2014-07-14,2013,10,41,195,651.64,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2014-07-15,2013,10,42,196,641.53,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,414.5,0.65,414.5,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0947,0.00402,0.305,0.0129,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
2014-07-16,2013,10,42,197,632.5,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,405.5,0.64,405.5,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0904,0.00384,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2014-07-17,2013,10,42,198,622.93,0.41,2,Mod_Wet,58,11,11,11,136,227,0.36,395.9,0.64,395.9,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0859,0.00364,0.289,0.0123,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,42,83.9,2010
2014-07-18,2013,10,42,199,613.36,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,386.4,0.63,386.4,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0814,0.00344,0.281,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.8,41,82,1970
2014-07-19,2013,10,42,200,604.34,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,377.3,0.62,377.3,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0771,0.00326,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2014-07-20,2013,10,42,201,595.31,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,368.3,0.62,368.3,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0728,0.00307,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2014-07-21,2013,10,42,202,587.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,360.4,0.61,360.4,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0691,0.00291,0.26,0.0109,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2014-07-22,2013,10,43,203,578.91,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,351.9,0.61,351.9,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0651,0.00274,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.4,1790
2014-07-23,2013,10,43,204,570.43,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,343.4,0.6,343.4,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0611,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.92,37.4,36.3,72.5,1740
2014-07-24,2013,10,43,205,561.96,0.44,2,Mod_Wet,58,11,11,11,136,227,0.4,335,0.6,335,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0571,0.00239,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2014-07-25,2013,10,43,206,554.03,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,327,0.59,327,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0534,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2014-07-26,2013,10,43,207,546.1,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,319.1,0.58,319.1,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0496,0.00207,0.226,0.00944,2,0.158,0.384,0.016,23.6,0.944,0.97,0.916,34.8,33.8,67.5,1620
2014-07-27,2013,10,43,208,539.26,0.45,2,Mod_Wet,58,11,11,11,136,227,0.42,312.3,0.58,312.3,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0464,0.00193,0.22,0.00919,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33,66.1,1590
2014-07-28,2013,10,43,209,531.88,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,304.9,0.57,304.9,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00893,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.913,33.3,32.3,64.6,1550
2014-07-29,2013,10,44,210,524.49,0.46,2,Mod_Wet,58,11,11,11,136,227,0.43,297.5,0.57,297.5,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0394,0.00164,0.208,0.00866,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2014-07-30,2013,10,44,211,517.11,0.46,2,Mod_Wet,58,11,11,11,136,227,0.44,290.1,0.56,290.1,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0359,0.00149,0.202,0.00839,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.7,30.7,61.5,1480
2014-07-31,2013,10,44,212,510.28,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,283.3,0.56,283.3,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0327,0.00136,0.196,0.00815,2,0.134,0.33,0.0137,23.8,0.937,0.97,0.909,31,30,60.1,1440
2014-08-01,2013,11,44,213,503.44,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,319.4,0.64,319.4,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2014-08-02,2013,11,44,214,494.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,311,0.63,311,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0458,0.00189,0.216,0.00894,2,0.152,0.369,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2014-08-03,2013,11,44,215,488.13,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,304.1,0.62,304.1,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00176,0.21,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2014-08-04,2013,11,44,216,480.74,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2014-08-05,2013,11,45,217,473.36,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,289.4,0.61,289.4,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0356,0.00147,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2014-08-06,2013,11,45,218,465.98,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2014-08-07,2013,11,45,219,459.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2014-08-08,2013,11,45,220,452.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2014-08-09,2013,11,45,221,446.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2014-08-10,2013,11,45,222,440.28,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2014-08-11,2013,11,45,223,433.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2014-08-12,2013,11,46,224,427.7,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2014-08-13,2013,11,46,225,421.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,238,0.56,238,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2014-08-14,2013,11,46,226,416.21,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2014-08-15,2013,11,46,227,410.47,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2014-08-16,2013,11,46,228,405.82,0.54,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2014-08-17,2013,11,46,229,400.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2014-08-18,2013,11,46,230,395.43,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,211.4,0.54,211.4,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2014-08-19,2013,11,47,231,390.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2014-08-20,2013,11,47,232,385.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2014-08-21,2013,11,47,233,379.85,0.56,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-08-22,2013,11,47,234,375.2,0.56,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2014-08-23,2013,11,47,235,370.55,0.57,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-24,2013,11,47,236,365.9,0.57,3,Normal,47,8,6,5,89,155,0.42,210.9,0.58,210.9,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2014-08-25,2013,11,47,237,361.25,0.57,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2014-08-26,2013,11,48,238,357.7,0.58,3,Normal,47,8,6,5,89,155,0.43,202.7,0.57,202.7,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2014-08-27,2013,11,48,239,353.6,0.58,3,Normal,47,8,6,5,89,155,0.44,198.6,0.56,198.6,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-08-28,2013,11,48,240,349.49,0.59,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2014-08-29,2013,11,48,241,345.39,0.59,3,Normal,47,8,6,5,89,155,0.45,190.4,0.55,190.4,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2014-08-30,2013,11,48,242,341.29,0.59,3,Normal,47,8,6,5,89,155,0.45,186.3,0.55,186.3,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2014-08-31,2013,11,48,243,337.19,0.6,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2014-09-01,2013,12,48,244,331.99,0.6,3,Normal,40,6,4,3,65,118,0.35,214,0.65,214,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.0139,0.000559,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-09-02,2013,12,49,245,327.35,0.61,3,Normal,40,6,4,3,65,118,0.36,209.3,0.64,209.3,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000543,0.141,0.00563,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2014-09-03,2013,12,49,246,322.15,0.61,3,Normal,40,6,4,3,65,118,0.37,204.2,0.63,204.2,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000524,0.138,0.00554,1,0.218,0.356,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2014-09-04,2013,12,49,247,316.96,0.62,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2014-09-05,2013,12,49,248,311.76,0.63,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2014-09-06,2013,12,49,249,308.21,0.63,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2014-09-07,2013,12,49,250,303.01,0.64,3,Normal,40,6,4,3,65,118,0.39,185,0.61,185,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2014-09-08,2013,12,49,251,298.36,0.64,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2014-09-09,2013,12,50,252,294.81,0.65,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2014-09-10,2013,12,50,253,290.71,0.65,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2014-09-11,2013,12,50,254,286.6,0.66,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2014-09-12,2013,12,50,255,284.14,0.66,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2014-09-13,2013,12,50,256,280.04,0.67,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-09-14,2013,12,50,257,275.94,0.68,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2014-09-15,2013,12,50,258,272.39,0.68,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2014-09-16,2013,12,51,259,268.83,0.69,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2014-09-17,2013,12,51,260,265.28,0.69,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2014-09-18,2013,12,51,261,261.72,0.7,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2014-09-19,2013,12,51,262,259.26,0.7,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2014-09-20,2013,12,51,263,256.25,0.71,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2014-09-21,2013,12,51,264,253.24,0.72,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2014-09-22,2013,12,51,265,250.24,0.72,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2014-09-23,2013,12,52,266,247.23,0.73,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2014-09-24,2013,12,52,267,244.22,0.74,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2014-09-25,2013,12,52,268,241.21,0.74,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
