date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-29,2015,9,39,181,729.85,0.36,4,Mod_Dry,45,10,9,9,88,161,0.22,568.9,0.78,568.9,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0202,3,0.198,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2016-06-30,2015,9,40,182,718.09,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,557.1,0.78,557.1,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
2016-07-01,2015,10,40,183,706.33,0.37,3,Normal,50,10,9,9,108,186,0.26,520.3,0.74,520.3,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.149,0.00638,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,106,2560
2016-07-02,2015,10,40,184,695.12,0.37,3,Normal,50,10,9,9,108,186,0.27,509.1,0.73,509.1,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00605,0.396,0.017,3,0.172,0.568,0.0243,22.8,0.947,0.97,0.919,35.9,34.8,104,2500
2016-07-03,2015,10,40,185,685,0.38,3,Normal,50,10,9,9,108,186,0.27,499,0.73,499,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.135,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2016-07-04,2015,10,40,186,674.34,0.38,3,Normal,50,10,9,9,108,186,0.28,488.3,0.72,488.3,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.373,0.0159,2,0.272,0.645,0.0276,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2016-07-05,2015,10,40,187,663.67,0.39,3,Normal,50,10,9,9,108,186,0.28,477.7,0.72,477.7,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.124,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2016-07-06,2015,10,40,188,653.56,0.39,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2016-07-07,2015,10,41,189,643.44,0.4,3,Normal,50,10,9,9,108,186,0.29,457.4,0.71,457.4,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.341,0.0145,2,0.251,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2016-07-08,2015,10,41,190,634.42,0.4,3,Normal,50,10,9,9,108,186,0.29,448.4,0.71,448.4,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.576,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2016-07-09,2015,10,41,191,624.85,0.4,3,Normal,50,10,9,9,108,186,0.3,438.9,0.7,438.9,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93,2230
2016-07-10,2015,10,41,192,615.28,0.41,3,Normal,50,10,9,9,108,186,0.3,429.3,0.7,429.3,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2016-07-11,2015,10,41,193,606.25,0.41,3,Normal,50,10,9,9,108,186,0.31,420.3,0.69,420.3,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0974,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2016-07-12,2015,10,41,194,598.32,0.42,3,Normal,50,10,9,9,108,186,0.31,412.3,0.69,412.3,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2016-07-13,2015,10,41,195,589.85,0.42,3,Normal,50,10,9,9,108,186,0.32,403.9,0.69,403.9,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0896,0.00377,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.1,2070
2016-07-14,2015,10,42,196,581.37,0.43,3,Normal,50,10,9,9,108,186,0.32,395.4,0.68,395.4,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0856,0.0036,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2016-07-15,2015,10,42,197,572.89,0.43,3,Normal,50,10,9,9,108,186,0.33,386.9,0.68,386.9,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0816,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2016-07-16,2015,10,42,198,564.96,0.43,3,Normal,50,10,9,9,108,186,0.33,379,0.67,379,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00326,0.271,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2016-07-17,2015,10,42,199,557.03,0.44,3,Normal,50,10,9,9,108,186,0.33,371,0.67,371,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0741,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2016-07-18,2015,10,42,200,550.2,0.44,3,Normal,50,10,9,9,108,186,0.34,364.2,0.66,364.2,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0709,0.00296,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.8,1870
2016-07-19,2015,10,42,201,542.81,0.45,3,Normal,50,10,9,9,108,186,0.34,356.8,0.66,356.8,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0674,0.00281,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2016-07-20,2015,10,42,202,535.43,0.45,3,Normal,50,10,9,9,108,186,0.35,349.4,0.65,349.4,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0639,0.00266,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2016-07-21,2015,10,43,203,528.05,0.45,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00252,0.241,0.01,2,0.173,0.414,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2016-07-22,2015,10,43,204,521.21,0.46,3,Normal,50,10,9,9,108,186,0.36,335.2,0.64,335.2,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0572,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2016-07-23,2015,10,43,205,514.38,0.46,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2016-07-24,2015,10,43,206,507.54,0.47,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1650
2016-07-25,2015,10,43,207,501.8,0.47,3,Normal,50,10,9,9,108,186,0.37,315.8,0.63,315.8,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2016-07-26,2015,10,43,208,495.51,0.47,3,Normal,50,10,9,9,108,186,0.38,309.5,0.63,309.5,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66.1,1590
2016-07-27,2015,10,43,209,489.22,0.48,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2016-07-28,2015,10,44,210,482.93,0.48,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2016-07-29,2015,10,44,211,476.64,0.48,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0362,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2016-07-30,2015,10,44,212,470.9,0.49,3,Normal,50,10,9,9,108,186,0.4,284.9,0.6,284.9,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0335,0.00138,0.194,0.00799,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2016-07-31,2015,10,44,213,465.16,0.49,3,Normal,50,10,9,9,108,186,0.4,279.2,0.6,279.2,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0308,0.00127,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.7,1430
2016-08-01,2015,11,44,214,459.42,0.5,3,Normal,47,8,6,5,89,155,0.34,304.4,0.66,304.4,0,0,0,0,-5,5,47,8,6,0,94,365,990,965.7,24.3,0.164,0.0427,0.00175,0.207,0.00851,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.7,32.7,65.4,1570
2016-08-02,2015,11,44,215,452.03,0.5,3,Normal,47,8,6,5,89,155,0.34,297,0.66,297,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.0392,0.00161,0.201,0.00825,2,0.143,0.344,0.0141,24,0.94,0.97,0.912,32.9,31.9,63.8,1530
2016-08-03,2015,11,44,216,446.29,0.5,3,Normal,47,8,6,5,89,155,0.35,291.3,0.65,291.3,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0365,0.0015,0.196,0.00805,2,0.139,0.335,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2016-08-04,2015,11,45,217,440,0.51,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2016-08-05,2015,11,45,218,433.71,0.51,3,Normal,47,8,6,5,89,155,0.36,278.7,0.64,278.7,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2016-08-06,2015,11,45,219,427.42,0.52,3,Normal,47,8,6,5,89,155,0.36,272.4,0.64,272.4,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0276,0.00113,0.181,0.00739,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1410
2016-08-07,2015,11,45,220,421.68,0.52,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2016-08-08,2015,11,45,221,415.94,0.53,3,Normal,47,8,6,5,89,155,0.37,260.9,0.63,260.9,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000904,0.171,0.00698,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56.1,1350
2016-08-09,2015,11,45,222,410.2,0.53,3,Normal,47,8,6,5,89,155,0.38,255.2,0.62,255.2,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0195,0.000792,0.167,0.00678,2,0.115,0.281,0.0115,24.3,0.931,0.97,0.903,28.3,27.4,54.9,1320
2016-08-10,2015,11,45,223,405.55,0.54,3,Normal,47,8,6,5,89,155,0.38,250.6,0.62,250.6,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.145,0.0173,0.000702,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2016-08-11,2015,11,46,224,400.35,0.54,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2016-08-12,2015,11,46,225,395.16,0.54,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2016-08-13,2015,11,46,226,389.96,0.55,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2016-08-14,2015,11,46,227,384.77,0.55,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2016-08-15,2015,11,46,228,380.12,0.56,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2016-08-16,2015,11,46,229,375.47,0.56,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2016-08-17,2015,11,46,230,370.82,0.57,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-08-18,2015,11,47,231,366.17,0.57,3,Normal,47,8,6,5,89,155,0.42,211.2,0.58,211.2,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
2016-08-19,2015,11,47,232,362.62,0.57,3,Normal,47,8,6,5,89,155,0.43,207.6,0.57,207.6,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
2016-08-20,2015,11,47,233,358.52,0.58,3,Normal,47,8,6,5,89,155,0.43,203.5,0.57,203.5,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.013,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2016-08-21,2015,11,47,234,354.42,0.58,3,Normal,47,8,6,5,89,155,0.44,199.4,0.56,199.4,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2016-08-22,2015,11,47,235,350.31,0.59,3,Normal,47,8,6,5,89,155,0.44,195.3,0.56,195.3,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-08-23,2015,11,47,236,346.21,0.59,3,Normal,47,8,6,5,89,155,0.45,191.2,0.55,191.2,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2016-08-24,2015,11,47,237,342.11,0.59,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2016-08-25,2015,11,48,238,338.01,0.6,3,Normal,47,8,6,5,89,155,0.46,183,0.54,183,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.0129,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
2016-08-26,2015,11,48,239,334.46,0.6,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
2016-08-27,2015,11,48,240,330.9,0.6,3,Normal,47,8,6,5,89,155,0.47,175.9,0.53,175.9,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.925,40.3,39.3,39.3,944
2016-08-28,2015,11,48,241,327.35,0.61,3,Normal,47,8,6,5,89,155,0.47,172.3,0.53,172.3,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.303,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2016-08-29,2015,11,48,242,323.79,0.61,3,Normal,47,8,6,5,89,155,0.48,168.8,0.52,168.8,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
2016-08-30,2015,11,48,243,320.24,0.62,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2016-08-31,2015,11,48,244,316.68,0.62,3,Normal,47,8,6,5,89,155,0.49,161.7,0.51,161.7,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00949,0.000379,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2016-09-01,2015,12,49,245,313.13,0.62,3,Normal,40,6,4,3,65,118,0.38,195.1,0.62,195.1,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000493,0.134,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2016-09-02,2015,12,49,246,307.93,0.63,3,Normal,40,6,4,3,65,118,0.38,189.9,0.62,189.9,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,43,43,1030
2016-09-03,2015,12,49,247,302.74,0.64,3,Normal,40,6,4,3,65,118,0.39,184.7,0.61,184.7,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2016-09-04,2015,12,49,248,298.09,0.64,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2016-09-05,2015,12,49,249,293.44,0.65,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2016-09-06,2015,12,49,250,289.89,0.65,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2016-09-07,2015,12,49,251,285.78,0.66,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2016-09-08,2015,12,50,252,281.68,0.67,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2016-09-09,2015,12,50,253,277.58,0.67,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-09-10,2015,12,50,254,274.03,0.68,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2016-09-11,2015,12,50,255,270.47,0.69,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2016-09-12,2015,12,50,256,266.92,0.69,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2016-09-13,2015,12,50,257,263.36,0.7,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2016-09-14,2015,12,50,258,260.9,0.7,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2016-09-15,2015,12,51,259,257.89,0.71,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2016-09-16,2015,12,51,260,254.89,0.71,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2016-09-17,2015,12,51,261,251.88,0.72,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2016-09-18,2015,12,51,262,248.87,0.73,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2016-09-19,2015,12,51,263,246.41,0.73,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2016-09-20,2015,12,51,264,243.4,0.74,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2016-09-21,2015,12,51,265,240.39,0.75,3,Normal,40,6,4,3,65,118,0.49,122.4,0.51,122.4,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00615,0.000243,0.103,0.00404,1,0.108,0.21,0.00829,25.1,0.927,0.97,0.899,28,27.1,27.1,651
2016-09-22,2015,12,52,266,237.39,0.75,3,Normal,40,6,4,3,65,118,0.5,119.4,0.5,119.4,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2016-09-23,2015,12,52,267,234.92,0.76,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00569,0.000224,0.1,0.00394,1,0.1,0.2,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2016-09-24,2015,12,52,268,232.46,0.77,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.0991,0.0039,1,0.097,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2016-09-25,2015,12,52,269,230,0.78,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0937,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2016-09-26,2015,12,52,270,227.54,0.78,3,Normal,40,6,4,3,65,118,0.52,109.5,0.48,109.5,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0918,0.00506,0.000199,0.0969,0.00381,1,0.0904,0.187,0.00736,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2016-09-27,2015,12,52,271,225.08,0.79,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2016-09-28,2015,12,52,272,222.62,0.8,3,Normal,40,6,4,3,65,118,0.53,104.6,0.47,104.6,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00464,0.000182,0.0947,0.00372,1,0.0837,0.178,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,552
2016-09-29,2015,12,53,273,220.16,0.8,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
2016-09-30,2015,12,53,274,217.7,0.81,3,Normal,40,6,4,3,65,118,0.54,99.7,0.46,99.7,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0884,0.00422,0.000166,0.0926,0.00363,1,0.0771,0.17,0.00666,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2016-10-01,2016,1,1,275,215.24,0.82,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-10-02,2016,1,1,276,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2016-10-03,2016,1,1,277,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2016-10-04,2016,1,1,278,211.14,0.83,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-10-05,2016,1,1,279,208.67,0.84,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-10-06,2016,1,1,280,206.21,0.84,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-10-07,2016,1,1,281,203.75,0.85,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2016-10-08,2016,1,2,282,202.39,0.86,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2016-10-09,2016,1,2,283,202.11,0.86,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2016-10-10,2016,1,2,284,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2016-10-11,2016,1,2,285,197.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2016-10-12,2016,1,2,286,194.73,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2016-10-13,2016,1,2,287,192.27,0.89,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2016-10-14,2016,1,2,288,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-10-15,2016,1,3,289,187.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-10-16,2016,1,3,290,184.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2016-10-17,2016,1,3,291,183.52,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-18,2016,1,3,292,181.6,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2016-10-19,2016,1,3,293,179.69,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2016-10-20,2016,1,3,294,177.78,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-10-21,2016,1,3,295,175.86,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2016-10-22,2016,1,4,296,173.95,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2016-10-23,2016,1,4,297,172.03,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2016-10-24,2016,1,4,298,170.12,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2016-10-25,2016,1,4,299,168.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2016-10-26,2016,1,4,300,166.29,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2016-10-27,2016,1,4,301,164.92,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,91.92,0.56,91.92,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2016-10-28,2016,1,4,302,164.65,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,91.65,0.56,91.65,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2016-10-29,2016,1,5,303,163.83,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,90.83,0.55,90.83,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2016-10-30,2016,1,5,304,161.92,0.94,4,Mod_Dry,31,4,3,2,33,73,0.45,88.92,0.55,88.92,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0625,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2016-10-31,2016,1,5,305,160.55,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,87.55,0.55,87.55,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2016-11-01,2016,2,5,306,162.46,0.94,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2016-11-02,2016,2,5,307,164.92,0.94,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-11-03,2016,2,5,308,166.84,0.93,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2016-11-04,2016,2,5,309,172.03,0.93,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2016-11-05,2016,2,6,310,180.51,0.91,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-11-06,2016,2,6,311,184.06,0.9,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2016-11-07,2016,2,6,312,184.34,0.9,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2016-11-08,2016,2,6,313,183.52,0.9,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2016-11-09,2016,2,6,314,186.53,0.9,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-10,2016,2,6,315,193.91,0.88,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2016-11-11,2016,2,6,316,196.37,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2016-11-12,2016,2,7,317,198.83,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2016-11-13,2016,2,7,318,200.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2016-11-14,2016,2,7,319,197.74,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-11-15,2016,2,7,320,196.37,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2016-11-16,2016,2,7,321,194.46,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-17,2016,2,7,322,194.73,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2016-11-18,2016,2,7,323,197.74,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-11-19,2016,2,8,324,201.84,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2016-11-20,2016,2,8,325,204.3,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2016-11-21,2016,2,8,326,205.67,0.85,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2016-11-22,2016,2,8,327,207.03,0.84,5,Dry,23,4,2,2,19,50,0.24,157,0.76,157,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.0091,0.000356,0.11,0.00432,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,853
2016-11-23,2016,2,8,328,210.04,0.83,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,870
2016-11-24,2016,2,8,329,211.41,0.83,5,Dry,23,4,2,2,19,50,0.24,161.4,0.76,161.4,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00947,0.000371,0.112,0.00439,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-11-25,2016,2,8,330,213.32,0.82,5,Dry,23,4,2,2,19,50,0.23,163.3,0.77,163.3,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00963,0.000377,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37.1,37.1,889
2016-11-26,2016,2,9,331,214.14,0.82,5,Dry,23,4,2,2,19,50,0.23,164.1,0.77,164.1,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.0097,0.00038,0.113,0.00444,1,0.164,0.277,0.0109,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2016-11-27,2016,2,9,332,211.14,0.83,5,Dry,23,4,2,2,19,50,0.24,161.1,0.76,161.1,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00945,0.00037,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.6,36.5,36.5,876
2016-11-28,2016,2,9,333,208.13,0.84,5,Dry,23,4,2,2,19,50,0.24,158.1,0.76,158.1,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00919,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,859
2016-11-29,2016,2,9,334,208.4,0.84,5,Dry,23,4,2,2,19,50,0.24,158.4,0.76,158.4,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00921,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2016-11-30,2016,2,9,335,211.41,0.83,5,Dry,23,4,2,2,19,50,0.24,161.4,0.76,161.4,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00947,0.000371,0.112,0.00439,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-01,2016,3,9,336,211.68,0.83,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2016-12-02,2016,3,9,337,209.77,0.83,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2016-12-03,2016,3,10,338,209.49,0.83,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2016-12-04,2016,3,10,339,209.22,0.84,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2016-12-05,2016,3,10,340,207.85,0.84,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2016-12-06,2016,3,10,341,207.03,0.84,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2016-12-07,2016,3,10,342,208.4,0.84,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2016-12-08,2016,3,10,343,210.86,0.83,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2016-12-09,2016,3,10,344,211.14,0.83,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2016-12-10,2016,3,11,345,212.5,0.83,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2016-12-11,2016,3,11,346,217.7,0.81,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2016-12-12,2016,3,11,347,220.16,0.8,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2016-12-13,2016,3,11,348,222.07,0.8,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2016-12-14,2016,3,11,349,225.08,0.79,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2016-12-15,2016,3,11,350,229.18,0.78,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2016-12-16,2016,3,11,351,232.19,0.77,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2016-12-17,2016,3,12,352,234.65,0.76,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2016-12-18,2016,3,12,353,238.21,0.75,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2016-12-19,2016,3,12,354,241.76,0.74,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2016-12-20,2016,3,12,355,245.31,0.74,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2016-12-21,2016,3,12,356,247.78,0.73,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2016-12-22,2016,3,12,357,250.78,0.72,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2016-12-23,2016,3,12,358,253.24,0.72,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2016-12-24,2016,3,13,359,256.25,0.71,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2016-12-25,2016,3,13,360,259.26,0.7,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-12-26,2016,3,13,361,258.44,0.71,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2016-12-27,2016,3,13,362,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2016-12-28,2016,3,13,363,263.91,0.7,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2016-12-29,2016,3,13,364,266.37,0.69,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2016-12-30,2016,3,13,365,266.64,0.69,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2016-12-31,2016,3,14,366,270.74,0.68,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-01-01,2016,4,14,1,276.49,0.68,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2017-01-02,2016,4,14,2,283.87,0.66,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-01-03,2016,4,14,3,290.71,0.65,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-01-04,2016,4,14,4,299.18,0.64,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2017-01-05,2016,4,14,5,304.92,0.63,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2017-01-06,2016,4,14,6,308.48,0.63,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2017-01-07,2016,4,15,7,313.13,0.62,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2017-01-08,2016,4,15,8,321.06,0.62,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2017-01-09,2016,4,15,9,330.63,0.61,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2017-01-10,2016,4,15,10,339.1,0.6,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2017-01-11,2016,4,15,11,348.67,0.59,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2017-01-12,2016,4,15,12,359.34,0.58,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2017-01-13,2016,4,15,13,371.64,0.57,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2017-01-14,2016,4,16,14,386.14,0.55,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2017-01-15,2016,4,16,15,397.89,0.54,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2017-01-16,2016,4,16,16,408.56,0.53,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2017-01-17,2016,4,16,17,421.41,0.52,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2017-01-18,2016,4,16,18,434.26,0.51,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2017-01-19,2016,4,16,19,443.28,0.51,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2017-01-20,2016,4,16,20,451.21,0.5,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2017-01-21,2016,4,17,21,462.97,0.49,5,Dry,29,5,4,2,33,73,0.16,390,0.84,390,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2017-01-22,2016,4,17,22,473.09,0.49,5,Dry,29,5,4,2,33,73,0.15,400.1,0.85,400.1,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.3,2100
2017-01-23,2016,4,17,23,483.75,0.48,5,Dry,29,5,4,2,33,73,0.15,410.8,0.85,410.8,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0929,0.00383,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2017-01-24,2016,4,17,24,493.32,0.47,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2017-01-25,2016,4,17,25,499.06,0.47,5,Dry,29,5,4,2,33,73,0.15,426.1,0.85,426.1,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2017-01-26,2016,4,17,26,505.9,0.47,5,Dry,29,5,4,2,33,73,0.14,432.9,0.86,432.9,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
2017-01-27,2016,4,17,27,515.47,0.46,5,Dry,29,5,4,2,33,73,0.14,442.5,0.86,442.5,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2017-01-28,2016,4,18,28,523.95,0.46,5,Dry,29,5,4,2,33,73,0.14,450.9,0.86,450.9,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
