date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-29,2016,4,18,29,531.88,0.45,5,Dry,29,5,4,2,33,73,0.14,458.9,0.86,458.9,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00481,0.326,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2017-01-30,2016,4,18,30,539.81,0.45,5,Dry,29,5,4,2,33,73,0.14,466.8,0.86,466.8,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2017-01-31,2016,4,18,31,548.83,0.44,5,Dry,29,5,4,2,33,73,0.13,475.8,0.87,475.8,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00516,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2017-02-01,2016,5,18,32,561.14,0.44,5,Dry,31,6,4,3,41,85,0.15,476.1,0.85,476.1,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-02-02,2016,5,18,33,573.44,0.43,5,Dry,31,6,4,3,41,85,0.15,488.4,0.85,488.4,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2017-02-03,2016,5,18,34,587.39,0.42,5,Dry,31,6,4,3,41,85,0.14,502.4,0.85,502.4,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2017-02-04,2016,5,19,35,600.78,0.42,5,Dry,31,6,4,3,41,85,0.14,515.8,0.86,515.8,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00614,0.388,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2017-02-05,2016,5,19,36,611.99,0.41,5,Dry,31,6,4,3,41,85,0.14,527,0.86,527,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2017-02-06,2016,5,19,37,622.11,0.41,5,Dry,31,6,4,3,41,85,0.14,537.1,0.86,537.1,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2017-02-07,2016,5,19,38,636.06,0.4,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2017-02-08,2016,5,19,39,649.46,0.39,5,Dry,31,6,4,3,41,85,0.13,564.5,0.87,564.5,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2017-02-09,2016,5,19,40,661.76,0.39,5,Dry,31,6,4,3,41,85,0.13,576.8,0.87,576.8,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2017-02-10,2016,5,19,41,673.52,0.38,5,Dry,31,6,4,3,41,85,0.13,588.5,0.87,588.5,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.00829,0.478,0.0204,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2017-02-11,2016,5,20,42,684.18,0.38,5,Dry,31,6,4,3,41,85,0.12,599.2,0.88,599.2,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.492,0.021,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2017-02-12,2016,5,20,43,695.94,0.37,5,Dry,31,6,4,3,41,85,0.12,610.9,0.88,610.9,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00897,0.506,0.0217,3,0.217,0.724,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2017-02-13,2016,5,20,44,708.79,0.37,5,Dry,31,6,4,3,41,85,0.12,623.8,0.88,623.8,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2017-02-14,2016,5,20,45,719.46,0.36,5,Dry,31,6,4,3,41,85,0.12,634.5,0.88,634.5,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.023,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2017-02-15,2016,5,20,46,733.4,0.36,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2017-02-16,2016,5,20,47,751.17,0.35,5,Dry,31,6,4,3,41,85,0.11,666.2,0.89,666.2,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0107,0.574,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2017-02-17,2016,5,20,48,770.59,0.35,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2017-02-18,2016,5,21,49,783.79,0.34,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2017-02-19,2016,5,21,50,803.82,0.33,5,Dry,31,6,4,3,41,85,0.11,718.8,0.89,718.8,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0396,22,0.957,0.98,0.938,49.4,48.2,145,3470
2017-02-20,2016,5,21,51,830.46,0.32,5,Dry,31,6,4,3,41,85,0.1,745.5,0.9,745.5,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.375,0.299,0.0131,0.674,0.0296,3,0.278,0.952,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2017-02-21,2016,5,21,52,859.84,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2017-02-22,2016,5,21,53,895.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2017-02-23,2016,5,21,54,933.95,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,829,0.89,829,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
2017-02-24,2016,5,21,55,979,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2017-02-25,2016,5,22,56,1026.2,0.26,4,Mod_Dry,36,6,5,4,54,105,0.1,921.2,0.9,921.2,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.926,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
2017-02-26,2016,5,22,57,1075.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.098,970.4,0.9,970.4,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.409,0.0187,0.995,0.0455,4,0.27,1.26,0.0579,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
2017-02-27,2016,5,22,58,1126.3,0.24,4,Mod_Dry,36,6,5,4,54,105,0.093,1021,0.91,1021,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.652,0.471,0.0217,1.12,0.0517,4,0.284,1.41,0.0648,20.3,0.956,0.98,0.936,48.6,47.6,190,4570
2017-02-28,2016,5,22,59,1184.4,0.24,4,Mod_Dry,36,6,5,4,54,105,0.089,1079,0.91,1079,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.737,0.602,0.028,1.34,0.0622,4,0.296,1.63,0.076,19.9,0.955,0.98,0.936,50.2,48.2,193,4630
2017-03-01,2016,6,22,60,1244.3,0.23,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
2017-03-02,2016,6,22,61,1311.9,0.22,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-03-03,2016,6,22,62,1387.4,0.2,3,Normal,49,9,9,9,107,183,0.13,1204,0.87,1100,104,24,3,3,-6,80,73,12,12,3,187,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2017-03-04,2016,6,23,63,1433.7,0.2,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2017-03-05,2016,6,23,64,1480.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-03-06,2016,6,23,65,1534.9,0.18,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2017-03-07,2016,6,23,66,1589.8,0.17,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2017-03-08,2016,6,23,67,1652.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2017-03-09,2016,6,23,68,1715.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2017-03-10,2016,6,23,69,1786.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-11,2016,6,24,70,1858.9,0.14,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-03-12,2016,6,24,71,1946.3,0.13,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2017-03-13,2016,6,24,72,2042.2,0.12,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-03-14,2016,6,24,73,2154.4,0.12,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2017-03-15,2016,6,24,74,2276,0.11,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2017-03-16,2016,6,24,75,2377.1,0.1,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-03-17,2016,6,24,76,2494.9,0.09,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-03-18,2016,6,25,77,2622.3,0.079,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2017-03-19,2016,6,25,78,2751.7,0.066,3,Normal,49,9,9,9,107,183,0.067,2569,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2017-03-20,2016,6,25,79,2890.9,0.057,3,Normal,49,9,9,9,107,183,0.063,2708,0.94,1100,1610,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-03-21,2016,6,25,80,3040.3,0.048,3,Normal,49,9,9,9,107,183,0.06,2857,0.94,1100,1760,51,9,16,44,1640,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-03-22,2016,6,25,81,3208.4,0.041,3,Normal,49,9,9,9,107,183,0.057,3025,0.94,1100,1930,51,9,16,49,1800,100,18,25,58,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2017-03-23,2016,6,25,82,3362.4,0.034,3,Normal,49,9,9,9,107,183,0.054,3179,0.95,1100,2080,51,9,16,53,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2017-03-24,2016,6,25,83,3509.9,0.028,3,Normal,49,9,9,9,107,183,0.052,3327,0.95,1100,2230,51,9,16,58,2090,100,18,25,67,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2017-03-25,2016,6,26,84,3650.6,0.024,3,Normal,49,9,9,9,107,183,0.05,3468,0.95,1100,2370,51,9,16,62,2230,100,18,25,71,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-03-26,2016,6,26,85,3792.8,0.02,3,Normal,49,9,9,9,107,183,0.048,3610,0.95,1100,2510,51,9,16,66,2370,100,18,25,75,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2017-03-27,2016,6,26,86,3936.5,0.016,3,Normal,49,9,9,9,107,183,0.046,3754,0.95,1100,2650,51,9,16,71,2510,100,18,25,80,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2017-03-28,2016,6,26,87,4072.9,0.013,3,Normal,49,9,9,9,107,183,0.045,3890,0.95,1100,2790,51,9,16,71,2640,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2017-03-29,2016,6,26,88,4192.6,0.011,3,Normal,49,9,9,9,107,183,0.044,4010,0.96,1100,2910,51,9,16,71,2760,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2017-03-30,2016,6,26,89,4295.4,0.0089,3,Normal,49,9,9,9,107,183,0.043,4112,0.96,1100,3010,51,9,16,71,2870,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2017-03-31,2016,6,26,90,4380.8,0.0075,3,Normal,49,9,9,9,107,183,0.042,4198,0.96,1100,3100,51,9,16,71,2950,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2017-04-01,2016,7,27,91,4439.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2017-04-02,2016,7,27,92,4480.2,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2017-04-03,2016,7,27,93,4511.9,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2017-04-04,2016,7,27,94,4534.7,0.005,2,Mod_Wet,70,14,18,25,168,295,0.065,4240,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2017-04-05,2016,7,27,95,4548.3,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2017-04-06,2016,7,27,96,4552.9,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.065,4258,0.94,1100,3160,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2017-04-07,2016,7,27,97,4557.4,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2017-04-08,2016,7,28,98,4562,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-04-09,2016,7,28,99,4557.4,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2017-04-10,2016,7,28,100,4552.9,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.065,4258,0.94,1100,3160,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2017-04-11,2016,7,28,101,4548.3,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2017-04-12,2016,7,28,102,4534.7,0.005,2,Mod_Wet,70,14,18,25,168,295,0.065,4240,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2017-04-13,2016,7,28,103,4521,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.065,4226,0.94,1100,3130,30,4,7,55,3030,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2017-04-14,2016,7,28,104,4507.4,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.065,4212,0.94,1100,3110,30,4,7,55,3020,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2017-04-15,2016,7,29,105,4484.7,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2017-04-16,2016,7,29,106,4453,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.066,4158,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-04-17,2016,7,29,107,4421.4,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2017-04-18,2016,7,29,108,4380.8,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.067,4086,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2017-04-19,2016,7,29,109,4331.3,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.068,4036,0.93,1100,2940,30,4,7,55,2840,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-20,2016,7,29,110,4281.9,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2017-04-21,2016,7,29,111,4223.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3929,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2017-04-22,2016,7,30,112,4165.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3871,0.93,1100,2770,30,4,7,55,2680,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2017-04-23,2016,7,30,113,4108.2,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2017-04-24,2016,7,30,114,4050.8,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3756,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2017-04-25,2016,7,30,115,3993.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2017-04-26,2016,7,30,116,3936.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2017-04-27,2016,7,30,117,3879.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2017-04-28,2016,7,30,118,3823.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2017-04-29,2016,7,31,119,3766.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2017-04-30,2016,7,31,120,3710.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2017-05-01,2016,8,31,121,3654.9,0.024,2,Mod_Wet,65,14,17,23,202,321,0.088,3334,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-05-02,2016,8,31,122,3599.3,0.025,2,Mod_Wet,65,14,17,23,202,321,0.089,3278,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2017-05-03,2016,8,31,123,3552.4,0.027,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2017-05-04,2016,8,31,124,3505.7,0.028,2,Mod_Wet,65,14,17,23,202,321,0.092,3185,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2017-05-05,2016,8,31,125,3459.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2017-05-06,2016,8,32,126,3412.8,0.032,2,Mod_Wet,65,14,17,23,202,321,0.094,3092,0.91,1100,1990,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-05-07,2016,8,32,127,3366.6,0.034,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-05-08,2016,8,32,128,3320.6,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,3000,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-05-09,2016,8,32,129,3283.1,0.038,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2017-05-10,2016,8,32,130,3237.4,0.04,2,Mod_Wet,65,14,17,23,202,321,0.099,2916,0.9,1100,1820,35,4,8,31,1740,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2017-05-11,2016,8,32,131,3183.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-05-12,2016,8,32,132,3138.4,0.044,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-05-13,2016,8,33,133,3093.3,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-05-14,2016,8,33,134,3048.5,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2727,0.9,1100,1630,35,4,8,26,1550,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2017-05-15,2016,8,33,135,3003.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2017-05-16,2016,8,33,136,2951.2,0.053,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2017-05-17,2016,8,33,137,2898.9,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-05-18,2016,8,33,138,2846.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2017-05-19,2016,8,33,139,2795.2,0.063,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2017-05-20,2016,8,34,140,2743.8,0.067,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2017-05-21,2016,8,34,141,2692.6,0.071,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2017-05-22,2016,8,34,142,2641.8,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2017-05-23,2016,8,34,143,2591.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-05-24,2016,8,34,144,2541,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-25,2016,8,34,145,2491.1,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-05-26,2016,8,34,146,2441.5,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2017-05-27,2016,8,35,147,2392.2,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-05-28,2016,8,35,148,2343.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-05-29,2016,8,35,149,2302,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-30,2016,8,35,150,2253.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1933,0.86,1100,833,35,4,8,2,784,100,18,25,25,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-05-31,2016,8,35,151,2191,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1870,0.85,1100,770,35,4,8,0,723,100,18,25,23,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-06-01,2016,9,35,152,2128.9,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1872,0.88,1100,772,38,6,11,7,710,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2017-06-02,2016,9,35,153,2067.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1810,0.88,1100,710,38,6,11,5,650,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-06-03,2016,9,36,154,2013.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1757,0.87,1100,657,38,6,11,4,598,100,18,25,20,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2017-06-04,2016,9,36,155,1960.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1703,0.87,1100,603,38,6,11,2,546,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-06-05,2016,9,36,156,1907.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1651,0.86,1100,551,38,6,11,1,495,100,18,25,17,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2017-06-06,2016,9,36,157,1862.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1605,0.86,1100,505,38,6,11,-1,451,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-06-07,2016,9,36,158,1817.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2017-06-08,2016,9,36,159,1773.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2017-06-09,2016,9,36,160,1729,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-06-10,2016,9,37,161,1685.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2017-06-11,2016,9,37,162,1648.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1392,0.84,1100,292,38,6,9,-7,246,100,18,23,9,399,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2017-06-12,2016,9,37,163,1612.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1356,0.84,1100,256,38,6,8,-8,212,100,18,22,8,365,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-06-13,2016,9,37,164,1576.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-06-14,2016,9,37,165,1541.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-06-15,2016,9,37,166,1506.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2017-06-16,2016,9,37,167,1471.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2017-06-17,2016,9,38,168,1436.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-06-18,2016,9,38,169,1408.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2017-06-19,2016,9,38,170,1369.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1112,0.81,1100,12,3,0,0,-16,25,65,12,14,0,178,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2017-06-20,2016,9,38,171,1311.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1055,0.8,1055,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.761,0.546,0.0259,1.31,0.0619,4,0.291,1.6,0.0757,19.5,0.954,0.98,0.935,48.2,47.2,189,4530
2017-06-21,2016,9,38,172,1261.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2017-06-22,2016,9,38,173,1218.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2017-06-23,2016,9,38,174,1176,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,919,0.78,919,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.577,0.384,0.0178,0.96,0.0446,4,0.253,1.21,0.0563,20.3,0.955,0.98,0.936,43.7,42.9,171,4120
2017-06-24,2016,9,39,175,1139.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,882.9,0.78,882.9,0,0,0,0,-16,16,62,12,14,0,169,971,990,968.3,21.7,0.544,0.366,0.0169,0.91,0.042,4,0.24,1.15,0.0531,20.5,0.954,0.98,0.935,42.4,41.5,166,3990
2017-06-25,2016,9,39,176,1104.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,847.6,0.77,847.6,0,0,0,0,-16,16,62,12,14,0,169,936,990,968.2,21.8,0.511,0.349,0.016,0.861,0.0395,4,0.229,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2017-06-26,2016,9,39,177,1075.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,818.4,0.76,818.4,0,0,0,0,-16,16,62,12,14,0,169,906,990,968.1,21.9,0.485,0.335,0.0153,0.82,0.0375,4,0.219,1.04,0.0475,20.8,0.953,0.976,0.93,39.8,38.9,155,3730
2017-06-27,2016,9,39,178,1046.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2017-06-28,2016,9,39,179,1023.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,766.7,0.75,766.7,0,0,0,0,-16,16,62,12,14,0,169,855,990,968,22,0.437,0.31,0.0141,0.747,0.0339,3,0.284,1.03,0.0468,21,0.957,0.98,0.937,50.3,48.2,145,3470
2017-06-29,2016,9,39,180,1001.1,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,744.1,0.74,744.1,0,0,0,0,-16,16,62,12,14,0,169,832,990,967.9,22.1,0.417,0.298,0.0135,0.715,0.0323,3,0.277,0.992,0.0449,21.1,0.957,0.98,0.937,49.1,48.1,144,3470
2017-06-30,2016,9,39,181,979,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,722,0.74,722,0,0,0,0,-16,16,62,12,14,0,169,810,990,967.8,22.2,0.396,0.283,0.0128,0.68,0.0306,3,0.267,0.947,0.0427,21.2,0.956,0.98,0.937,47.9,47,141,3380
2017-07-01,2016,10,40,182,957.38,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,730.4,0.76,730.4,0,0,0,0,-11,11,58,11,11,0,147,810,990,967.7,22.3,0.397,0.289,0.013,0.686,0.0308,3,0.271,0.957,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3430
2017-07-02,2016,10,40,183,936.27,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2017-07-03,2016,10,40,184,915.71,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2017-07-04,2016,10,40,185,900.13,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2017-07-05,2016,10,40,186,884.93,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2017-07-06,2016,10,40,187,870.14,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2017-07-07,2016,10,40,188,855.79,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2017-07-08,2016,10,41,189,841.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2017-07-09,2016,10,41,190,828.59,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2017-07-10,2016,10,41,191,815.86,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2017-07-11,2016,10,41,192,803.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2017-07-12,2016,10,41,193,792.59,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2017-07-13,2016,10,41,194,785.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2017-07-14,2016,10,41,195,778.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2017-07-15,2016,10,42,196,770.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2017-07-16,2016,10,42,197,763.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2017-07-17,2016,10,42,198,751.45,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2017-07-18,2016,10,42,199,740.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2017-07-19,2016,10,42,200,728.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2017-07-20,2016,10,42,201,716.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2017-07-21,2016,10,42,202,705.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2017-07-22,2016,10,43,203,695.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2017-07-23,2016,10,43,204,684.73,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2017-07-24,2016,10,43,205,674.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2017-07-25,2016,10,43,206,663.95,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.9,0.66,436.9,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2017-07-26,2016,10,43,207,654.92,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,427.9,0.65,427.9,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.0043,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2170
2017-07-27,2016,10,43,208,645.35,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,418.4,0.65,418.4,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0965,0.0041,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.3,2120
2017-07-28,2016,10,43,209,635.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,408.8,0.64,408.8,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0919,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2017-07-29,2016,10,44,210,626.21,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,399.2,0.64,399.2,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0874,0.00371,0.292,0.0124,2,0.212,0.504,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2017-07-30,2016,10,44,211,617.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,390.2,0.63,390.2,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0832,0.00352,0.285,0.012,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
2017-07-31,2016,10,44,212,609.26,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,382.3,0.63,382.3,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0794,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81.1,1950
2017-08-01,2016,11,44,213,599.69,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,415.7,0.69,415.7,0,0,0,0,-6,6,54,9,8,0,113,487,990,966.3,23.7,0.207,0.0952,0.00402,0.303,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2017-08-02,2016,11,44,214,590.67,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,406.7,0.69,406.7,0,0,0,0,-6,6,54,9,8,0,113,478,990,966.3,23.7,0.204,0.0909,0.00383,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.7,2080
2017-08-03,2016,11,44,215,581.1,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,397.1,0.68,397.1,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0864,0.00363,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2017-08-04,2016,11,44,216,571.53,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,387.5,0.68,387.5,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2017-08-05,2016,11,45,217,562.5,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,378.5,0.67,378.5,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0777,0.00325,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2017-08-06,2016,11,45,218,554.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,370.6,0.67,370.6,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2017-08-07,2016,11,45,219,546.1,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,362.1,0.66,362.1,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2017-08-08,2016,11,45,220,537.62,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,353.6,0.66,353.6,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2017-08-09,2016,11,45,221,529.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,345.7,0.65,345.7,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0622,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2017-08-10,2016,11,45,222,522.85,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,338.9,0.65,338.9,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0589,0.00245,0.239,0.00994,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2017-08-11,2016,11,45,223,515.47,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,331.5,0.64,331.5,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.178,0.0555,0.0023,0.233,0.00968,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2017-08-12,2016,11,46,224,508.09,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2017-08-13,2016,11,46,225,500.71,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,316.7,0.63,316.7,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2017-08-14,2016,11,46,226,493.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2017-08-15,2016,11,46,227,487.03,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,303,0.62,303,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2017-08-16,2016,11,46,228,481.29,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2017-08-17,2016,11,46,229,475,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,291,0.61,291,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2017-08-18,2016,11,46,230,468.71,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,284.7,0.61,284.7,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00137,0.194,0.00801,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2017-08-19,2016,11,47,231,462.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,278.4,0.6,278.4,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00778,2,0.13,0.32,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2017-08-20,2016,11,47,232,456.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2017-08-21,2016,11,47,233,450.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,266.4,0.59,266.4,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0247,0.00101,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2017-08-22,2016,11,47,234,444.65,0.51,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2017-08-23,2016,11,47,235,438.91,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,254.9,0.58,254.9,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.000791,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2017-08-24,2016,11,47,236,434.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2017-08-25,2016,11,47,237,429.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2017-08-26,2016,11,48,238,423.87,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
