date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-27,2016,11,48,239,418.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2017-08-28,2016,11,48,240,413.48,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,229.5,0.56,229.5,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2017-08-29,2016,11,48,241,408.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2017-08-30,2016,11,48,242,403.64,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,219.6,0.54,219.6,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000587,0.153,0.0062,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2017-08-31,2016,11,48,243,398.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2017-09-01,2016,12,48,244,393.24,0.55,2,Mod_Wet,46,7,6,4,75,138,0.35,255.2,0.65,255.2,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2017-09-02,2016,12,49,245,387.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249.5,0.64,249.5,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.7,26.9,53.8,1290
2017-09-03,2016,12,49,246,381.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2017-09-04,2016,12,49,247,374.92,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2017-09-05,2016,12,49,248,369.18,0.57,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2017-09-06,2016,12,49,249,363.44,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,225.4,0.62,225.4,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-09-07,2016,12,49,250,358.79,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-09-08,2016,12,49,251,353.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,215.6,0.61,215.6,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.132,0.0141,0.000567,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2017-09-09,2016,12,50,252,348.4,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2017-09-10,2016,12,50,253,343.21,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2017-09-11,2016,12,50,254,338.56,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2017-09-12,2016,12,50,255,333.91,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2017-09-13,2016,12,50,256,329.26,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2017-09-14,2016,12,50,257,325.71,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2017-09-15,2016,12,50,258,321.6,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2017-09-16,2016,12,51,259,317.5,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2017-09-17,2016,12,51,260,313.4,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2017-09-18,2016,12,51,261,309.3,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2017-09-19,2016,12,51,262,305.2,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.2,0.55,167.2,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00996,0.000397,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.3,37.3,896
2017-09-20,2016,12,51,263,301.64,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2017-09-21,2016,12,51,264,298.09,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
2017-09-22,2016,12,51,265,294.53,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2017-09-23,2016,12,52,266,290.98,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2017-09-24,2016,12,52,267,287.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.2,33.2,797
2017-09-25,2016,12,52,268,284.96,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2017-09-26,2016,12,52,269,281.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2017-09-27,2016,12,52,270,278.95,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2017-09-28,2016,12,52,271,275.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-09-29,2016,12,52,272,272.93,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,134.9,0.49,134.9,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00722,0.000286,0.111,0.00441,1,0.125,0.236,0.00936,25,0.933,0.97,0.905,30.8,29.9,29.9,718
2017-09-30,2016,12,53,273,269.92,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00914,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2017-10-01,2017,1,1,274,266.92,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2017-10-02,2017,1,1,275,264.46,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2017-10-03,2017,1,1,276,261.99,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2017-10-04,2017,1,1,277,259.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2017-10-05,2017,1,1,278,258.17,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2017-10-06,2017,1,1,279,256.25,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2017-10-07,2017,1,1,280,254.34,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2017-10-08,2017,1,2,281,254.61,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2017-10-09,2017,1,2,282,254.89,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-10-10,2017,1,2,283,252.97,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-10-11,2017,1,2,284,249.96,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-10-12,2017,1,2,285,247.5,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2017-10-13,2017,1,2,286,245.04,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2017-10-14,2017,1,2,287,243.67,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2017-10-15,2017,1,3,288,240.67,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2017-10-16,2017,1,3,289,238.21,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2017-10-17,2017,1,3,290,235.74,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2017-10-18,2017,1,3,291,233.28,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2017-10-19,2017,1,3,292,230.82,0.77,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2017-10-20,2017,1,3,293,229.46,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2017-10-21,2017,1,3,294,227.54,0.78,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2017-10-22,2017,1,4,295,225.63,0.79,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-23,2017,1,4,296,223.71,0.79,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2017-10-24,2017,1,4,297,221.8,0.8,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2017-10-25,2017,1,4,298,219.89,0.8,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2017-10-26,2017,1,4,299,217.97,0.81,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2017-10-27,2017,1,4,300,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2017-10-28,2017,1,4,301,215.78,0.82,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2017-10-29,2017,1,5,302,215.51,0.82,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2017-10-30,2017,1,5,303,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2017-10-31,2017,1,5,304,213.87,0.82,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2017-11-01,2017,2,5,305,213.05,0.83,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2017-11-02,2017,2,5,306,214.96,0.82,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2017-11-03,2017,2,5,307,219.61,0.81,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2017-11-04,2017,2,5,308,223.17,0.79,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-11-05,2017,2,6,309,222.35,0.8,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2017-11-06,2017,2,6,310,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-11-07,2017,2,6,311,220.71,0.8,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2017-11-08,2017,2,6,312,219.89,0.8,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2017-11-09,2017,2,6,313,223.99,0.79,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-10,2017,2,6,314,229.73,0.78,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2017-11-11,2017,2,6,315,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2017-11-12,2017,2,7,316,235.74,0.76,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2017-11-13,2017,2,7,317,234.92,0.76,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2017-11-14,2017,2,7,318,233.01,0.77,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2017-11-15,2017,2,7,319,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2017-11-16,2017,2,7,320,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-11-17,2017,2,7,321,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2017-11-18,2017,2,7,322,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2017-11-19,2017,2,8,323,230,0.78,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2017-11-20,2017,2,8,324,226.99,0.78,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2017-11-21,2017,2,8,325,225.63,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2017-11-22,2017,2,8,326,226.99,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,160,0.7,160,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000368,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-11-23,2017,2,8,327,232.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2017-11-24,2017,2,8,328,237.39,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2017-11-25,2017,2,8,329,242.03,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2017-11-26,2017,2,9,330,242.31,0.74,4,Mod_Dry,29,4,2,2,30,67,0.28,175.3,0.72,175.3,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0107,0.00042,0.12,0.00475,1,0.179,0.3,0.0118,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2017-11-27,2017,2,9,331,239.3,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,172.3,0.72,172.3,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.00041,0.119,0.0047,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2017-11-28,2017,2,9,332,237.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,931
2017-11-29,2017,2,9,333,234.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2017-11-30,2017,2,9,334,231.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2017-12-01,2017,3,9,335,230.55,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,153.6,0.67,153.6,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.00442,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2017-12-02,2017,3,9,336,230.82,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2017-12-03,2017,3,10,337,231.64,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,154.6,0.67,154.6,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00889,0.00035,0.113,0.00444,1,0.151,0.264,0.0104,25.1,0.94,0.97,0.912,35.9,34.8,34.8,835
2017-12-04,2017,3,10,338,233.01,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,156,0.67,156,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00901,0.000355,0.113,0.00446,1,0.153,0.266,0.0105,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
2017-12-05,2017,3,10,339,238.21,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2017-12-06,2017,3,10,340,243.4,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2017-12-07,2017,3,10,341,244.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-12-08,2017,3,10,342,246.14,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2017-12-09,2017,3,10,343,250.78,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2017-12-10,2017,3,11,344,254.34,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2017-12-11,2017,3,11,345,257.35,0.71,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2017-12-12,2017,3,11,346,259.81,0.7,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2017-12-13,2017,3,11,347,261.17,0.7,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2017-12-14,2017,3,11,348,260.9,0.7,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2017-12-15,2017,3,11,349,260.63,0.7,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-12-16,2017,3,11,350,263.64,0.7,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2017-12-17,2017,3,12,351,268.28,0.69,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2017-12-18,2017,3,12,352,273.48,0.68,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2017-12-19,2017,3,12,353,278.67,0.67,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2017-12-20,2017,3,12,354,282.78,0.66,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-12-21,2017,3,12,355,284.14,0.66,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2017-12-22,2017,3,12,356,284.96,0.66,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2017-12-23,2017,3,12,357,289.06,0.66,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2017-12-24,2017,3,13,358,295.9,0.65,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2017-12-25,2017,3,13,359,303.28,0.64,5,Dry,26,4,3,2,24,59,0.2,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000658,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2017-12-26,2017,3,13,360,310.67,0.63,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2017-12-27,2017,3,13,361,317.5,0.62,5,Dry,26,4,3,2,24,59,0.19,258.5,0.81,258.5,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.00084,0.159,0.00637,2,0.117,0.276,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2017-12-28,2017,3,13,362,327.07,0.61,5,Dry,26,4,3,2,24,59,0.18,268.1,0.82,268.1,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0255,0.00102,0.167,0.0067,2,0.123,0.291,0.0116,24.7,0.933,0.97,0.905,30.3,29.4,58.7,1410
2017-12-29,2017,3,13,363,333.91,0.6,5,Dry,26,4,3,2,24,59,0.18,274.9,0.82,274.9,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0288,0.00115,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2017-12-30,2017,3,13,364,340.74,0.59,5,Dry,26,4,3,2,24,59,0.17,281.7,0.83,281.7,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.032,0.00128,0.179,0.00717,2,0.133,0.311,0.0125,24.6,0.936,0.97,0.908,31.8,30.8,61.7,1480
2017-12-31,2017,3,14,365,349.22,0.59,5,Dry,26,4,3,2,24,59,0.17,290.2,0.83,290.2,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.15,0.036,0.00145,0.186,0.00747,2,0.138,0.324,0.013,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2018-01-01,2017,4,14,1,359.34,0.58,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2018-01-02,2017,4,14,2,371.64,0.57,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2018-01-03,2017,4,14,3,382.31,0.56,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2018-01-04,2017,4,14,4,391.33,0.55,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2018-01-05,2017,4,14,5,399.26,0.54,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2018-01-06,2017,4,14,6,407.74,0.53,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2018-01-07,2017,4,15,7,417.31,0.53,5,Dry,29,5,4,2,33,73,0.17,344.3,0.82,344.3,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2018-01-08,2017,4,15,8,426.33,0.52,5,Dry,29,5,4,2,33,73,0.17,353.3,0.83,353.3,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2018-01-09,2017,4,15,9,437.54,0.51,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0711,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2018-01-10,2017,4,15,10,450.94,0.5,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
2018-01-11,2017,4,15,11,463.79,0.49,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2018-01-12,2017,4,15,12,471.72,0.49,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2018-01-13,2017,4,15,13,480.2,0.48,5,Dry,29,5,4,2,33,73,0.15,407.2,0.85,407.2,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
2018-01-14,2017,4,16,14,490.31,0.48,5,Dry,29,5,4,2,33,73,0.15,417.3,0.85,417.3,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2018-01-15,2017,4,16,15,499.89,0.47,5,Dry,29,5,4,2,33,73,0.15,426.9,0.85,426.9,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2018-01-16,2017,4,16,16,509.46,0.46,5,Dry,29,5,4,2,33,73,0.14,436.5,0.86,436.5,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2018-01-17,2017,4,16,17,522.31,0.46,5,Dry,29,5,4,2,33,73,0.14,449.3,0.86,449.3,0,0,0,0,-2,2,29,5,4,0,35,487,990,966,24,0.208,0.111,0.00462,0.319,0.0132,2,0.246,0.564,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2018-01-18,2017,4,16,18,531.33,0.45,5,Dry,29,5,4,2,33,73,0.14,458.3,0.86,458.3,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2018-01-19,2017,4,16,19,537.07,0.45,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2018-01-20,2017,4,16,20,542.81,0.45,5,Dry,29,5,4,2,33,73,0.13,469.8,0.87,469.8,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00504,0.336,0.014,2,0.26,0.595,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2018-01-21,2017,4,17,21,547.46,0.44,4,Mod_Dry,34,5,4,3,45,91,0.17,456.5,0.83,456.5,0,0,0,0,-3,3,34,5,4,0,48,499,990,966.1,23.9,0.212,0.114,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2018-01-22,2017,4,17,22,554.85,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,463.9,0.84,463.9,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2018-01-23,2017,4,17,23,562.78,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,471.8,0.84,471.8,0,0,0,0,-3,3,34,5,4,0,48,515,990,966.1,23.9,0.219,0.122,0.0051,0.341,0.0143,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2018-01-24,2017,4,17,24,568.52,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,477.5,0.84,477.5,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.124,0.00522,0.347,0.0145,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2018-01-25,2017,4,17,25,573.71,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,482.7,0.84,482.7,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.225,0.127,0.00533,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2018-01-26,2017,4,17,26,578.36,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,487.4,0.84,487.4,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00542,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35,34,102,2450
2018-01-27,2017,4,17,27,585.74,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,494.7,0.84,494.7,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0153,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
2018-01-28,2017,4,18,28,590.94,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,499.9,0.85,499.9,0,0,0,0,-3,3,34,5,4,0,48,543,990,966.3,23.7,0.235,0.135,0.00569,0.37,0.0156,3,0.167,0.538,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2018-01-29,2017,4,18,29,596.14,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,505.1,0.85,505.1,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00584,0.376,0.0159,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-01-30,2017,4,18,30,601.33,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,510.3,0.85,510.3,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00599,0.383,0.0162,3,0.172,0.555,0.0234,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2018-01-31,2017,4,18,31,607.62,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,516.6,0.85,516.6,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00617,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.919,37,35.9,108,2580
2018-02-01,2017,5,18,32,617.19,0.41,4,Mod_Dry,36,6,5,4,54,105,0.17,512.2,0.83,512.2,0,0,0,0,-4,4,36,6,5,0,58,559,990,966.4,23.6,0.244,0.143,0.00606,0.387,0.0164,3,0.173,0.56,0.0237,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2018-02-02,2017,5,18,33,627.85,0.4,4,Mod_Dry,36,6,5,4,54,105,0.17,522.9,0.83,522.9,0,0,0,0,-4,4,36,6,5,0,58,570,990,966.4,23.6,0.25,0.15,0.00637,0.401,0.017,3,0.178,0.578,0.0245,23,0.949,0.97,0.92,37.3,36.2,109,2610
2018-02-03,2017,5,18,34,635.78,0.4,4,Mod_Dry,36,6,5,4,54,105,0.17,530.8,0.83,530.8,0,0,0,0,-4,4,36,6,5,0,58,578,990,966.4,23.6,0.255,0.156,0.0066,0.41,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2650
2018-02-04,2017,5,19,35,644.81,0.39,4,Mod_Dry,36,6,5,4,54,105,0.16,539.8,0.84,539.8,0,0,0,0,-4,4,36,6,5,0,58,587,990,966.5,23.5,0.26,0.162,0.00687,0.422,0.0179,3,0.185,0.607,0.0258,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2018-02-05,2017,5,19,36,657.11,0.39,4,Mod_Dry,36,6,5,4,54,105,0.16,552.1,0.84,552.1,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.17,0.00723,0.437,0.0186,3,0.191,0.628,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2018-02-06,2017,5,19,37,672.15,0.38,4,Mod_Dry,36,6,5,4,54,105,0.16,567.1,0.84,567.1,0,0,0,0,-4,4,36,6,5,0,58,614,990,966.6,23.4,0.276,0.18,0.00768,0.455,0.0195,3,0.198,0.653,0.0279,22.8,0.952,0.976,0.93,40.2,39.2,118,2820
2018-02-07,2017,5,19,38,687.74,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,582.7,0.85,582.7,0,0,0,0,-4,4,36,6,5,0,58,630,990,966.7,23.3,0.284,0.19,0.00815,0.475,0.0203,3,0.205,0.679,0.0291,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2018-02-08,2017,5,19,39,704.96,0.37,4,Mod_Dry,36,6,5,4,54,105,0.15,600,0.85,600,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00867,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2018-02-09,2017,5,19,40,723.28,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,618.3,0.85,618.3,0,0,0,0,-4,4,36,6,5,0,58,665,990,966.8,23.2,0.305,0.214,0.00922,0.519,0.0223,3,0.221,0.739,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2018-02-10,2017,5,19,41,742.15,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,637.1,0.86,637.1,0,0,0,0,-4,4,36,6,5,0,58,684,990,966.9,23.1,0.315,0.227,0.0098,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2018-02-11,2017,5,20,42,759.92,0.35,4,Mod_Dry,36,6,5,4,54,105,0.14,654.9,0.86,654.9,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2018-02-12,2017,5,20,43,772.67,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,667.7,0.86,667.7,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2018-02-13,2017,5,20,44,786.62,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2018-02-14,2017,5,20,45,807.18,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2018-02-15,2017,5,20,46,834.24,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2018-02-16,2017,5,20,47,868.06,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2018-02-17,2017,5,20,48,904.54,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2018-02-18,2017,5,21,49,947.93,0.28,4,Mod_Dry,36,6,5,4,54,105,0.11,842.9,0.89,842.9,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2018-02-19,2017,5,21,50,998.63,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
2018-02-20,2017,5,21,51,1057,0.26,4,Mod_Dry,36,6,5,4,54,105,0.099,952,0.9,952,0,0,0,0,-4,4,36,6,5,0,58,999,990,968.1,21.9,0.569,0.4,0.0182,0.969,0.0442,4,0.264,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2018-02-21,2017,5,21,52,1123.5,0.25,3,Normal,43,7,5,4,78,137,0.12,986.5,0.88,986.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2018-02-22,2017,5,21,53,1198.5,0.23,3,Normal,43,7,5,4,78,137,0.11,1061,0.89,1061,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.723,0.561,0.0261,1.28,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2018-02-23,2017,5,21,54,1282.3,0.22,3,Normal,43,7,5,4,78,137,0.11,1145,0.89,1100,45,10,1,1,-3,36,53,8,6,1,114,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-02-24,2017,5,21,55,1375.2,0.21,3,Normal,43,7,5,4,78,137,0.1,1238,0.9,1100,138,31,4,4,0,99,74,11,9,4,177,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-02-25,2017,5,22,56,1433.7,0.2,3,Normal,43,7,5,4,78,137,0.096,1297,0.9,1100,197,45,6,6,2,138,88,13,11,6,216,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-02-26,2017,5,22,57,1487.1,0.19,3,Normal,43,7,5,4,78,137,0.092,1350,0.91,1100,250,57,8,8,4,173,100,15,13,8,251,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-02-27,2017,5,22,58,1541.3,0.18,3,Normal,43,7,5,4,78,137,0.089,1404,0.91,1100,304,57,9,9,5,224,100,16,14,9,302,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-02-28,2017,5,22,59,1602.9,0.17,3,Normal,43,7,5,4,78,137,0.086,1466,0.92,1100,366,57,11,11,7,280,100,18,16,11,358,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0768,4,0.3,1.85,0.0917,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2018-03-01,2017,6,22,60,1665.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1426,0.86,1100,326,41,7,10,-3,271,100,18,22,10,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2018-03-02,2017,6,22,61,1729,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1490,0.86,1100,390,41,7,12,-1,331,100,18,24,12,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-03-03,2017,6,22,62,1786.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1548,0.87,1100,448,41,7,13,0,387,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-04,2017,6,23,63,1845.1,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1606,0.87,1100,506,41,7,13,2,443,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2018-03-05,2017,6,23,64,1904.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.13,1665,0.87,1100,565,41,7,13,4,500,100,18,25,17,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-03-06,2017,6,23,65,1956.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1718,0.88,1100,618,41,7,13,6,551,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-03-07,2017,6,23,66,2002.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1764,0.88,1100,664,41,7,13,7,596,100,18,25,20,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2018-03-08,2017,6,23,67,2049.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1810,0.88,1100,710,41,7,13,8,641,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2018-03-09,2017,6,23,68,2096.2,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1857,0.89,1100,757,41,7,13,10,686,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2018-03-10,2017,6,23,69,2150.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-03-11,2017,6,24,70,2213.1,0.11,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2018-03-12,2017,6,24,71,2268.5,0.11,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-03-13,2017,6,24,72,2309.5,0.11,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-03-14,2017,6,24,73,2350.7,0.1,3,Normal,49,9,9,9,107,183,0.078,2168,0.92,1100,1070,51,9,16,23,969,100,18,25,32,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2018-03-15,2017,6,24,74,2392.2,0.099,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-03-16,2017,6,24,75,2433.9,0.095,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-03-17,2017,6,24,76,2475.8,0.092,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2018-03-18,2017,6,25,77,2525.6,0.087,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-03-19,2017,6,25,78,2575.8,0.083,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2018-03-20,2017,6,25,79,2618.4,0.08,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-03-21,2017,6,25,80,2669.1,0.074,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2018-03-22,2017,6,25,81,2712.3,0.069,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2018-03-23,2017,6,25,82,2755.6,0.066,3,Normal,49,9,9,9,107,183,0.066,2573,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2018-03-24,2017,6,25,83,2791.2,0.063,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2018-03-25,2017,6,26,84,2827,0.061,3,Normal,49,9,9,9,107,183,0.065,2644,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2018-03-26,2017,6,26,85,2854.9,0.059,3,Normal,49,9,9,9,107,183,0.064,2672,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-03-27,2017,6,26,86,2882.9,0.057,3,Normal,49,9,9,9,107,183,0.064,2700,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-03-28,2017,6,26,87,2919,0.055,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2018-03-29,2017,6,26,88,2955.3,0.053,3,Normal,49,9,9,9,107,183,0.062,2772,0.94,1100,1670,51,9,16,41,1560,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
