date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-30,2017,6,26,89,2991.6,0.051,3,Normal,49,9,9,9,107,183,0.061,2809,0.94,1100,1710,51,9,16,42,1590,100,18,25,51,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-03-31,2017,6,26,90,3036.3,0.049,3,Normal,49,9,9,9,107,183,0.06,2853,0.94,1100,1750,51,9,16,44,1630,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2018-04-01,2017,7,27,91,3081.1,0.047,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2018-04-02,2017,7,27,92,3126.1,0.045,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2018-04-03,2017,7,27,93,3179.6,0.042,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-04-04,2017,7,27,94,3241.6,0.039,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2018-04-05,2017,7,27,95,3295.6,0.037,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2018-04-06,2017,7,27,96,3341.5,0.035,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2018-04-07,2017,7,27,97,3387.6,0.033,3,Normal,54,13,14,19,117,217,0.064,3171,0.94,1100,2070,46,5,11,43,1970,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2018-04-08,2017,7,28,98,3442.3,0.031,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-04-09,2017,7,28,99,3497.2,0.029,3,Normal,54,13,14,19,117,217,0.062,3280,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2018-04-10,2017,7,28,100,3552.4,0.027,3,Normal,54,13,14,19,117,217,0.061,3335,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2018-04-11,2017,7,28,101,3607.8,0.025,2,Mod_Wet,70,14,18,25,168,295,0.082,3313,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-04-12,2017,7,28,102,3663.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2018-04-13,2017,7,28,103,3710.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2018-04-14,2017,7,28,104,3749.6,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2018-04-15,2017,7,29,105,3788.5,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2018-04-16,2017,7,29,106,3818.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2018-04-17,2017,7,29,107,3849.3,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2018-04-18,2017,7,29,108,3871,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3576,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2018-04-19,2017,7,29,109,3884.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2018-04-20,2017,7,29,110,3897.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-04-21,2017,7,29,111,3901.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-04-22,2017,7,30,112,3905.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2018-04-23,2017,7,30,113,3901.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3607,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-04-24,2017,7,30,114,3897.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-04-25,2017,7,30,115,3892.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-04-26,2017,7,30,116,3879.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2018-04-27,2017,7,30,117,3866.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3572,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2018-04-28,2017,7,30,118,3853.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3559,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2018-04-29,2017,7,31,119,3840.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2018-04-30,2017,7,31,120,3827.5,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2018-05-01,2017,8,31,121,3814.5,0.019,2,Mod_Wet,65,14,17,23,202,321,0.084,3494,0.92,1100,2390,35,4,8,49,2300,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2018-05-02,2017,8,31,122,3792.8,0.02,2,Mod_Wet,65,14,17,23,202,321,0.085,3472,0.92,1100,2370,35,4,8,48,2280,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2018-05-03,2017,8,31,123,3771.2,0.02,2,Mod_Wet,65,14,17,23,202,321,0.085,3450,0.92,1100,2350,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2018-05-04,2017,8,31,124,3749.6,0.021,2,Mod_Wet,65,14,17,23,202,321,0.086,3429,0.91,1100,2330,35,4,8,47,2240,100,18,25,70,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2018-05-05,2017,8,31,125,3719.4,0.022,2,Mod_Wet,65,14,17,23,202,321,0.086,3398,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2018-05-06,2017,8,32,126,3689.2,0.023,2,Mod_Wet,65,14,17,23,202,321,0.087,3368,0.91,1100,2270,35,4,8,45,2180,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2018-05-07,2017,8,32,127,3659.2,0.024,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2018-05-08,2017,8,32,128,3620.6,0.025,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2018-05-09,2017,8,32,129,3582.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-05-10,2017,8,32,130,3535.4,0.027,2,Mod_Wet,65,14,17,23,202,321,0.091,3214,0.91,1100,2110,35,4,8,40,2030,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2018-05-11,2017,8,32,131,3488.7,0.029,2,Mod_Wet,65,14,17,23,202,321,0.092,3168,0.91,1100,2070,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2018-05-12,2017,8,32,132,3442.3,0.031,2,Mod_Wet,65,14,17,23,202,321,0.093,3121,0.91,1100,2020,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-05-13,2017,8,33,133,3396,0.033,2,Mod_Wet,65,14,17,23,202,321,0.095,3075,0.91,1100,1980,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-05-14,2017,8,33,134,3349.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-05-15,2017,8,33,135,3303.9,0.037,2,Mod_Wet,65,14,17,23,202,321,0.097,2983,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2018-05-16,2017,8,33,136,3249.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.099,2929,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2018-05-17,2017,8,33,137,3187.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-05-18,2017,8,33,138,3126.1,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2805,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2018-05-19,2017,8,33,139,3064.8,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-05-20,2017,8,34,140,3003.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2018-05-21,2017,8,34,141,2943.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2622,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2018-05-22,2017,8,34,142,2882.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-05-23,2017,8,34,143,2823,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2018-05-24,2017,8,34,144,2763.5,0.066,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-25,2017,8,34,145,2704.4,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-05-26,2017,8,34,146,2645.7,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-05-27,2017,8,35,147,2587.4,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-05-28,2017,8,35,148,2537.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-05-29,2017,8,35,149,2487.3,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2018-05-30,2017,8,35,150,2437.7,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-31,2017,8,35,151,2388.4,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2067,0.87,1100,967,35,4,8,6,914,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-06-01,2017,9,35,152,2339.5,0.1,2,Mod_Wet,62,12,14,16,153,257,0.11,2082,0.89,1100,982,38,6,11,13,914,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2018-06-02,2017,9,35,153,2290.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2034,0.89,1100,934,38,6,11,12,867,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2018-06-03,2017,9,36,154,2235.2,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1978,0.89,1100,878,38,6,11,10,813,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-06-04,2017,9,36,155,2172.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1916,0.88,1100,816,38,6,11,8,753,100,18,25,24,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2018-06-05,2017,9,36,156,2110.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1854,0.88,1100,754,38,6,11,7,692,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-06-06,2017,9,36,157,2049.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1792,0.88,1100,692,38,6,11,5,632,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2018-06-07,2017,9,36,158,1995.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1739,0.87,1100,639,38,6,11,3,581,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-06-08,2017,9,36,159,1942.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1686,0.87,1100,586,38,6,11,2,529,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2018-06-09,2017,9,36,160,1890.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1633,0.86,1100,533,38,6,11,0,478,100,18,25,16,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2018-06-10,2017,9,37,161,1838.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1581,0.86,1100,481,38,6,11,-2,428,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2018-06-11,2017,9,37,162,1793.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2018-06-12,2017,9,37,163,1749.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-06-13,2017,9,37,164,1705.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1449,0.85,1100,349,38,6,11,-6,300,100,18,25,10,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-06-14,2017,9,37,165,1662.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2018-06-15,2017,9,37,166,1625.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2018-06-16,2017,9,37,167,1589.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-06-17,2017,9,38,168,1554.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-06-18,2017,9,38,169,1518.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2018-06-19,2017,9,38,170,1483.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-06-20,2017,9,38,171,1449.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-06-21,2017,9,38,172,1421.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-06-22,2017,9,38,173,1393.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2018-06-23,2017,9,38,174,1341.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2018-06-24,2017,9,39,175,1291.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2018-06-25,2017,9,39,176,1241.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,984.4,0.79,984.4,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.7,21.3,0.658,0.415,0.0195,1.07,0.0503,4,0.275,1.35,0.0632,20,0.955,0.98,0.936,46.1,45.2,181,4340
2018-06-26,2017,9,39,177,1198.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2018-06-27,2017,9,39,178,1162,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2018-06-28,2017,9,39,179,1126.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,869.3,0.77,869.3,0,0,0,0,-16,16,62,12,14,0,169,957,990,968.3,21.7,0.531,0.36,0.0166,0.891,0.0411,4,0.236,1.13,0.0519,20.6,0.954,0.98,0.935,41.8,41,164,3940
2018-06-29,2017,9,39,180,1096.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
2018-06-30,2017,9,39,181,1067.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2018-07-01,2017,10,40,182,1039,0.26,2,Mod_Wet,58,11,11,11,136,227,0.22,812,0.78,812,0,0,0,0,-11,11,58,11,11,0,147,892,990,968,22,0.471,0.332,0.0151,0.803,0.0366,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,39.8,38.8,155,3720
2018-07-02,2017,10,40,183,1011.1,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,784.1,0.78,784.1,0,0,0,0,-11,11,58,11,11,0,147,864,990,967.9,22.1,0.446,0.318,0.0144,0.764,0.0346,3,0.289,1.05,0.0477,21,0.956,0.98,0.937,51.5,48.2,145,3470
2018-07-03,2017,10,40,184,988.77,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,761.8,0.77,761.8,0,0,0,0,-11,11,58,11,11,0,147,842,990,967.9,22.1,0.426,0.308,0.0139,0.733,0.0331,3,0.283,1.02,0.0459,21.1,0.957,0.98,0.937,50.3,48.2,145,3470
2018-07-04,2017,10,40,185,966.93,0.28,2,Mod_Wet,58,11,11,11,136,227,0.23,739.9,0.77,739.9,0,0,0,0,-11,11,58,11,11,0,147,820,990,967.8,22.2,0.406,0.295,0.0133,0.701,0.0315,3,0.275,0.976,0.0439,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2018-07-05,2017,10,40,186,945.58,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,718.6,0.76,718.6,0,0,0,0,-11,11,58,11,11,0,147,799,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.933,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
2018-07-06,2017,10,40,187,924.78,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2018-07-07,2017,10,40,188,908.99,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2018-07-08,2017,10,41,189,893.56,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2018-07-09,2017,10,41,190,878.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2018-07-10,2017,10,41,191,863.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2018-07-11,2017,10,41,192,849.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2018-07-12,2017,10,41,193,836.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2018-07-13,2017,10,41,194,823.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2018-07-14,2017,10,41,195,810.61,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2018-07-15,2017,10,42,196,798.9,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2018-07-16,2017,10,42,197,791.07,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2018-07-17,2017,10,42,198,783.79,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2018-07-18,2017,10,42,199,777.21,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2018-07-19,2017,10,42,200,770.31,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-20,2017,10,42,201,762.39,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2018-07-21,2017,10,42,202,749.53,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2018-07-22,2017,10,43,203,738.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2018-07-23,2017,10,43,204,726.56,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2018-07-24,2017,10,43,205,714.81,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-25,2017,10,43,206,703.6,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2018-07-26,2017,10,43,207,693.48,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,466.5,0.67,466.5,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00511,0.356,0.0153,2,0.257,0.614,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2018-07-27,2017,10,43,208,682.81,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,455.8,0.67,455.8,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.8,95.5,2290
2018-07-28,2017,10,43,209,672.15,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,445.1,0.66,445.1,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2250
2018-07-29,2017,10,44,210,662.03,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,435,0.66,435,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2018-07-30,2017,10,44,211,653.01,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,426,0.65,426,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2018-07-31,2017,10,44,212,643.44,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,416.4,0.65,416.4,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2018-08-01,2017,11,44,213,632.78,0.4,2,Mod_Wet,54,9,8,6,107,184,0.29,448.8,0.71,448.8,0,0,0,0,-6,6,54,9,8,0,113,520,990,966.4,23.6,0.222,0.111,0.0047,0.333,0.0141,2,0.245,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2018-08-02,2017,11,44,214,622.66,0.41,2,Mod_Wet,54,9,8,6,107,184,0.3,438.7,0.7,438.7,0,0,0,0,-6,6,54,9,8,0,113,510,990,966.4,23.6,0.216,0.106,0.00449,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.5,93,2230
2018-08-03,2017,11,44,215,612.54,0.41,2,Mod_Wet,54,9,8,6,107,184,0.3,428.5,0.7,428.5,0,0,0,0,-6,6,54,9,8,0,113,500,990,966.4,23.6,0.212,0.101,0.00428,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.4,45.5,91,2180
2018-08-04,2017,11,44,216,603.52,0.41,2,Mod_Wet,54,9,8,6,107,184,0.3,419.5,0.69,419.5,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.097,0.0041,0.306,0.0129,2,0.226,0.531,0.0224,23.2,0.956,0.98,0.937,45.5,44.6,89.3,2140
2018-08-05,2017,11,45,217,593.95,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,409.9,0.69,409.9,0,0,0,0,-6,6,54,9,8,0,113,481,990,966.3,23.7,0.205,0.0925,0.0039,0.298,0.0125,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2018-08-06,2017,11,45,218,584.38,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,400.4,0.69,400.4,0,0,0,0,-6,6,54,9,8,0,113,471,990,966.2,23.8,0.202,0.088,0.0037,0.29,0.0122,2,0.213,0.503,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2018-08-07,2017,11,45,219,575.35,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,391.4,0.68,391.4,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0837,0.00352,0.282,0.0119,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.7,2010
2018-08-08,2017,11,45,220,567.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,383.4,0.68,383.4,0,0,0,0,-6,6,54,9,8,0,113,454,990,966.2,23.8,0.196,0.08,0.00335,0.276,0.0116,2,0.201,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41,82.1,1970
2018-08-09,2017,11,45,221,558.95,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,374.9,0.67,374.9,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.076,0.00318,0.269,0.0113,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2018-08-10,2017,11,45,222,550.47,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,366.5,0.67,366.5,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.072,0.00301,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.3,1880
2018-08-11,2017,11,45,223,542.54,0.45,1,Wet,58,10,10,7,117,202,0.37,340.5,0.63,340.5,0,0,0,0,-7,7,58,10,10,0,124,419,990,966,24,0.183,0.0597,0.00249,0.243,0.0101,2,0.172,0.415,0.0173,23.5,0.947,0.97,0.919,37.2,36.1,72.2,1730
2018-08-12,2017,11,46,224,534.61,0.45,1,Wet,58,10,10,7,117,202,0.38,332.6,0.62,332.6,0,0,0,0,-7,7,58,10,10,0,124,411,990,966,24,0.18,0.056,0.00233,0.236,0.00985,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.918,36.4,35.3,70.6,1690
2018-08-13,2017,11,46,225,527.78,0.45,1,Wet,58,10,10,7,117,202,0.38,325.8,0.62,325.8,0,0,0,0,-7,7,58,10,10,0,124,404,990,966,24,0.178,0.0528,0.0022,0.231,0.00961,2,0.162,0.393,0.0164,23.6,0.945,0.97,0.917,35.7,34.6,69.2,1660
2018-08-14,2017,11,46,226,520.39,0.46,1,Wet,58,10,10,7,117,202,0.39,318.4,0.61,318.4,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.0493,0.00205,0.225,0.00934,2,0.157,0.382,0.0159,23.7,0.944,0.97,0.915,34.9,33.8,67.7,1620
2018-08-15,2017,11,46,227,513.01,0.46,1,Wet,58,10,10,7,117,202,0.39,311,0.61,311,0,0,0,0,-7,7,58,10,10,0,124,389,990,965.9,24.1,0.173,0.0458,0.0019,0.219,0.00907,2,0.152,0.371,0.0154,23.7,0.943,0.97,0.914,34.1,33.1,66.2,1590
2018-08-16,2017,11,46,228,505.63,0.47,1,Wet,58,10,10,7,117,202,0.4,303.6,0.6,303.6,0,0,0,0,-7,7,58,10,10,0,124,382,990,965.9,24.1,0.17,0.0423,0.00175,0.213,0.00881,2,0.147,0.36,0.0149,23.8,0.942,0.97,0.913,33.3,32.3,64.6,1550
2018-08-17,2017,11,46,229,498.79,0.47,1,Wet,58,10,10,7,117,202,0.41,296.8,0.59,296.8,0,0,0,0,-7,7,58,10,10,0,124,375,990,965.8,24.2,0.168,0.0391,0.00162,0.207,0.00857,2,0.143,0.35,0.0145,23.8,0.94,0.97,0.912,32.6,31.6,63.2,1520
2018-08-18,2017,11,46,230,491.96,0.47,1,Wet,58,10,10,7,117,202,0.41,290,0.59,290,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.0359,0.00148,0.201,0.00832,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.9,61.8,1480
2018-08-19,2017,11,47,231,486.21,0.48,1,Wet,58,10,10,7,117,202,0.41,284.2,0.58,284.2,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0331,0.00137,0.197,0.00812,2,0.134,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.5,1450
2018-08-20,2017,11,47,232,479.92,0.48,1,Wet,58,10,10,7,117,202,0.42,277.9,0.58,277.9,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0302,0.00124,0.191,0.00789,2,0.13,0.321,0.0133,23.9,0.936,0.97,0.908,30.5,29.6,59.2,1420
2018-08-21,2017,11,47,233,473.64,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2018-08-22,2017,11,47,234,467.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2018-08-23,2017,11,47,235,461.06,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2018-08-24,2017,11,47,236,455.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2018-08-25,2017,11,47,237,449.57,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2018-08-26,2017,11,48,238,444.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2018-08-27,2017,11,48,239,439.73,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2018-08-28,2017,11,48,240,434.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.5,0.58,250.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000706,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2018-08-29,2017,11,48,241,429.34,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2018-08-30,2017,11,48,242,424.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2018-08-31,2017,11,48,243,418.95,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2018-09-01,2017,12,48,244,414.3,0.53,2,Mod_Wet,46,7,6,4,75,138,0.33,276.3,0.67,276.3,0,0,0,0,-4,4,46,7,6,0,79,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2018-09-02,2017,12,49,245,408.01,0.53,2,Mod_Wet,46,7,6,4,75,138,0.34,270,0.66,270,0,0,0,0,-4,4,46,7,6,0,79,329,990,965.4,24.6,0.152,0.0264,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2018-09-03,2017,12,49,246,401.72,0.54,2,Mod_Wet,46,7,6,4,75,138,0.34,263.7,0.66,263.7,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.149,0.0235,0.000955,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1360
2018-09-04,2017,12,49,247,395.98,0.54,2,Mod_Wet,46,7,6,4,75,138,0.35,258,0.65,258,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.6,1340
2018-09-05,2017,12,49,248,391.33,0.55,2,Mod_Wet,46,7,6,4,75,138,0.35,253.3,0.65,253.3,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0186,0.000754,0.164,0.00667,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.6,1310
2018-09-06,2017,12,49,249,386.14,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,248.1,0.64,248.1,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2018-09-07,2017,12,49,250,380.94,0.56,2,Mod_Wet,46,7,6,4,75,138,0.36,242.9,0.64,242.9,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00642,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2018-09-08,2017,12,49,251,376.29,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,238.3,0.63,238.3,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2018-09-09,2017,12,50,252,372.74,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,234.7,0.63,234.7,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2018-09-10,2017,12,50,253,368.64,0.57,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2018-09-11,2017,12,50,254,364.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2018-09-12,2017,12,50,255,360.43,0.58,2,Mod_Wet,46,7,6,4,75,138,0.38,222.4,0.62,222.4,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2018-09-13,2017,12,50,256,356.88,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2018-09-14,2017,12,50,257,353.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,215.3,0.61,215.3,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2018-09-15,2017,12,50,258,349.77,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,211.8,0.6,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2018-09-16,2017,12,51,259,346.21,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2018-09-17,2017,12,51,260,342.66,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2018-09-18,2017,12,51,261,339.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2018-09-19,2017,12,51,262,335.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-09-20,2017,12,51,263,331.99,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2018-09-21,2017,12,51,264,328.44,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2018-09-22,2017,12,51,265,324.89,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2018-09-23,2017,12,52,266,321.33,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2018-09-24,2017,12,52,267,317.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2018-09-25,2017,12,52,268,314.22,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2018-09-26,2017,12,52,269,310.67,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2018-09-27,2017,12,52,270,307.11,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2018-09-28,2017,12,52,271,303.56,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2018-09-29,2017,12,52,272,300,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2018-09-30,2017,12,53,273,296.45,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00922,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
2018-10-01,2018,1,1,274,292.89,0.65,2,Mod_Wet,41,6,4,3,56,110,0.38,182.9,0.62,182.9,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2018-10-02,2018,1,1,275,289.34,0.66,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2018-10-03,2018,1,1,276,285.78,0.66,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2018-10-04,2018,1,1,277,282.23,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,172.2,0.61,172.2,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2018-10-05,2018,1,1,278,278.67,0.67,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2018-10-06,2018,1,1,279,276.21,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2018-10-07,2018,1,1,280,273.21,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2018-10-08,2018,1,2,281,270.2,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2018-10-09,2018,1,2,282,267.19,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2018-10-10,2018,1,2,283,264.18,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2018-10-11,2018,1,2,284,261.17,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2018-10-12,2018,1,2,285,258.17,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2018-10-13,2018,1,2,286,255.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2018-10-14,2018,1,2,287,252.15,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-10-15,2018,1,3,288,252.97,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2018-10-16,2018,1,3,289,253.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2018-10-17,2018,1,3,290,250.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2018-10-18,2018,1,3,291,247.23,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-10-19,2018,1,3,292,244.22,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2018-10-20,2018,1,3,293,241.76,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2018-10-21,2018,1,3,294,239.3,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2018-10-22,2018,1,4,295,236.84,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2018-10-23,2018,1,4,296,234.38,0.76,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2018-10-24,2018,1,4,297,231.92,0.77,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
