date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-25,2018,1,4,298,229.46,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2018-10-26,2018,1,4,299,226.99,0.78,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2018-10-27,2018,1,4,300,224.53,0.79,2,Mod_Wet,41,6,4,3,56,110,0.49,114.5,0.51,114.5,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.00391,1,0.0971,0.197,0.00772,25.3,0.922,0.97,0.894,26.1,25.4,25.4,609
2018-10-28,2018,1,4,301,222.07,0.8,2,Mod_Wet,41,6,4,3,56,110,0.49,112.1,0.51,112.1,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2018-10-29,2018,1,5,302,219.61,0.81,2,Mod_Wet,41,6,4,3,56,110,0.5,109.6,0.5,109.6,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0905,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2018-10-30,2018,1,5,303,217.15,0.81,2,Mod_Wet,41,6,4,3,56,110,0.51,107.2,0.49,107.2,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0913,0.00486,0.000191,0.0962,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2018-10-31,2018,1,5,304,214.69,0.82,2,Mod_Wet,41,6,4,3,56,110,0.51,104.7,0.49,104.7,0,0,0,0,-3,3,41,6,4,0,59,156,990,964.5,25.5,0.0905,0.00465,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2018-11-01,2018,2,5,305,214.42,0.82,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-02,2018,2,5,306,215.78,0.82,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2018-11-03,2018,2,5,307,218.24,0.81,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2018-11-04,2018,2,5,308,221.25,0.8,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2018-11-05,2018,2,6,309,224.26,0.79,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2018-11-06,2018,2,6,310,226.72,0.78,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2018-11-07,2018,2,6,311,228.64,0.78,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2018-11-08,2018,2,6,312,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2018-11-09,2018,2,6,313,233.56,0.76,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2018-11-10,2018,2,6,314,233.28,0.77,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2018-11-11,2018,2,6,315,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2018-11-12,2018,2,7,316,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2018-11-13,2018,2,7,317,234.65,0.76,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2018-11-14,2018,2,7,318,234.38,0.76,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2018-11-15,2018,2,7,319,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2018-11-16,2018,2,7,320,230.55,0.77,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2018-11-17,2018,2,7,321,231.92,0.77,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2018-11-18,2018,2,7,322,233.28,0.77,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2018-11-19,2018,2,8,323,231.37,0.77,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2018-11-20,2018,2,8,324,231.1,0.77,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2018-11-21,2018,2,8,325,231.37,0.77,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2018-11-22,2018,2,8,326,231.64,0.77,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2018-11-23,2018,2,8,327,230.82,0.77,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2018-11-24,2018,2,8,328,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2018-11-25,2018,2,8,329,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2018-11-26,2018,2,9,330,236.56,0.76,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2018-11-27,2018,2,9,331,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2018-11-28,2018,2,9,332,239.85,0.75,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-11-29,2018,2,9,333,241.21,0.74,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-11-30,2018,2,9,334,240.39,0.75,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2018-12-01,2018,3,9,335,243.4,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2018-12-02,2018,3,9,336,244.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2018-12-03,2018,3,10,337,245.04,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2018-12-04,2018,3,10,338,249.14,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
2018-12-05,2018,3,10,339,250.51,0.72,4,Mod_Dry,31,5,3,2,36,77,0.31,173.5,0.69,173.5,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2018-12-06,2018,3,10,340,252.42,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2018-12-07,2018,3,10,341,255.43,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2018-12-08,2018,3,10,342,258.44,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2018-12-09,2018,3,10,343,259.26,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2018-12-10,2018,3,11,344,257.89,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,180.9,0.7,180.9,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2018-12-11,2018,3,11,345,255.98,0.71,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2018-12-12,2018,3,11,346,254.61,0.71,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2018-12-13,2018,3,11,347,251.6,0.72,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2018-12-14,2018,3,11,348,249.69,0.73,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-15,2018,3,11,349,249.96,0.73,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-16,2018,3,11,350,250.78,0.72,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2018-12-17,2018,3,12,351,249.42,0.73,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-12-18,2018,3,12,352,248.05,0.73,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-19,2018,3,12,353,246.68,0.73,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2018-12-20,2018,3,12,354,248.6,0.73,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2018-12-21,2018,3,12,355,249.96,0.73,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2018-12-22,2018,3,12,356,250.24,0.72,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2018-12-23,2018,3,12,357,251.6,0.72,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2018-12-24,2018,3,13,358,251.33,0.72,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2018-12-25,2018,3,13,359,251.06,0.72,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2018-12-26,2018,3,13,360,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2018-12-27,2018,3,13,361,254.89,0.71,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2018-12-28,2018,3,13,362,255.71,0.71,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2018-12-29,2018,3,13,363,258.71,0.71,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2018-12-30,2018,3,13,364,261.17,0.7,5,Dry,26,4,3,2,24,59,0.23,202.2,0.77,202.2,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.00521,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2018-12-31,2018,3,14,365,263.64,0.7,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2019-01-01,2018,4,14,1,262.81,0.7,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.3,43.3,1040
2019-01-02,2018,4,14,2,263.64,0.7,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
2019-01-03,2018,4,14,3,266.1,0.69,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2019-01-04,2018,4,14,4,268.56,0.69,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2019-01-05,2018,4,14,5,271.02,0.68,5,Dry,29,5,4,2,33,73,0.27,198,0.73,198,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2019-01-06,2018,4,14,6,271.29,0.68,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2019-01-07,2018,4,15,7,273.21,0.68,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-01-08,2018,4,15,8,275.67,0.68,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-01-09,2018,4,15,9,275.94,0.68,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2019-01-10,2018,4,15,10,274.57,0.68,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2019-01-11,2018,4,15,11,274.85,0.68,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2019-01-12,2018,4,15,12,278.95,0.67,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-01-13,2018,4,15,13,283.05,0.66,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2019-01-14,2018,4,16,14,287.15,0.66,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-01-15,2018,4,16,15,289.06,0.66,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2019-01-16,2018,4,16,16,288.79,0.66,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2019-01-17,2018,4,16,17,291.8,0.65,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-01-18,2018,4,16,18,295.9,0.65,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2019-01-19,2018,4,16,19,297.27,0.64,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2019-01-20,2018,4,16,20,300.82,0.64,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2019-01-21,2018,4,17,21,308.21,0.63,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2019-01-22,2018,4,17,22,315.59,0.62,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2019-01-23,2018,4,17,23,320.24,0.62,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2019-01-24,2018,4,17,24,324.89,0.61,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000716,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2019-01-25,2018,4,17,25,331.17,0.6,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000836,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2019-01-26,2018,4,17,26,338.56,0.6,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2019-01-27,2018,4,17,27,347.58,0.59,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2019-01-28,2018,4,18,28,358.79,0.58,5,Dry,29,5,4,2,33,73,0.2,285.8,0.8,285.8,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2019-01-29,2018,4,18,29,371.64,0.57,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2019-01-30,2018,4,18,30,384.49,0.55,5,Dry,29,5,4,2,33,73,0.19,311.5,0.81,311.5,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.046,0.00186,0.205,0.0083,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2019-01-31,2018,4,18,31,395.16,0.54,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2019-02-01,2018,5,18,32,405.82,0.54,5,Dry,31,6,4,3,41,85,0.21,320.8,0.79,320.8,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0504,0.00205,0.214,0.00869,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2019-02-02,2018,5,18,33,418.13,0.53,5,Dry,31,6,4,3,41,85,0.2,333.1,0.8,333.1,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2019-02-03,2018,5,18,34,432.07,0.51,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2019-02-04,2018,5,19,35,444.38,0.51,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2019-02-05,2018,5,19,36,458.32,0.5,5,Dry,31,6,4,3,41,85,0.18,373.3,0.81,373.3,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.8,81.5,1960
2019-02-06,2018,5,19,37,471.17,0.49,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2019-02-07,2018,5,19,38,482.93,0.48,5,Dry,31,6,4,3,41,85,0.18,397.9,0.82,397.9,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0868,0.00358,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2019-02-08,2018,5,19,39,491.96,0.47,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2019-02-09,2018,5,19,40,503.71,0.47,5,Dry,31,6,4,3,41,85,0.17,418.7,0.83,418.7,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0966,0.004,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-02-10,2018,5,19,41,518.21,0.46,5,Dry,31,6,4,3,41,85,0.16,433.2,0.84,433.2,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2019-02-11,2018,5,20,42,531.6,0.45,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-02-12,2018,5,20,43,546.64,0.44,5,Dry,31,6,4,3,41,85,0.15,461.6,0.84,461.6,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-13,2018,5,20,44,562.23,0.44,5,Dry,31,6,4,3,41,85,0.15,477.2,0.85,477.2,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2019-02-14,2018,5,20,45,577.27,0.43,5,Dry,31,6,4,3,41,85,0.15,492.3,0.85,492.3,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2019-02-15,2018,5,20,46,592.85,0.42,5,Dry,31,6,4,3,41,85,0.14,507.9,0.86,507.9,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.4,35.4,106,2550
2019-02-16,2018,5,20,47,608.99,0.41,5,Dry,31,6,4,3,41,85,0.14,524,0.86,524,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2019-02-17,2018,5,20,48,624.03,0.4,5,Dry,31,6,4,3,41,85,0.14,539,0.86,539,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2019-02-18,2018,5,21,49,643.99,0.4,5,Dry,31,6,4,3,41,85,0.13,559,0.87,559,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2019-02-19,2018,5,21,50,665.59,0.39,5,Dry,31,6,4,3,41,85,0.13,580.6,0.87,580.6,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2019-02-20,2018,5,21,51,683.91,0.38,5,Dry,31,6,4,3,41,85,0.12,598.9,0.88,598.9,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2019-02-21,2018,5,21,52,702.23,0.37,5,Dry,31,6,4,3,41,85,0.12,617.2,0.88,617.2,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.301,0.213,0.00916,0.514,0.0221,3,0.22,0.734,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2019-02-22,2018,5,21,53,721.1,0.36,5,Dry,31,6,4,3,41,85,0.12,636.1,0.88,636.1,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00973,0.537,0.0231,3,0.229,0.766,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2019-02-23,2018,5,21,54,740.51,0.36,5,Dry,31,6,4,3,41,85,0.12,655.5,0.89,655.5,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0243,3,0.237,0.799,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2019-02-24,2018,5,21,55,755,0.35,5,Dry,31,6,4,3,41,85,0.11,670,0.89,670,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2019-02-25,2018,5,22,56,768.4,0.35,5,Dry,31,6,4,3,41,85,0.11,683.4,0.89,683.4,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.258,0.0112,0.596,0.0259,3,0.25,0.846,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
2019-02-26,2018,5,22,57,773.72,0.34,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2019-02-27,2018,5,22,58,779.74,0.34,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2019-02-28,2018,5,22,59,789.56,0.34,5,Dry,31,6,4,3,41,85,0.11,704.6,0.89,704.6,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0118,0.622,0.0271,3,0.26,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
2019-03-01,2018,6,22,60,800.52,0.33,4,Mod_Dry,41,8,7,6,67,129,0.16,671.5,0.84,671.5,0,0,0,0,-6,6,41,8,7,0,73,728,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2019-03-02,2018,6,22,61,812.34,0.33,4,Mod_Dry,41,8,7,6,67,129,0.16,683.3,0.84,683.3,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.347,0.257,0.0113,0.604,0.0264,3,0.25,0.854,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
2019-03-03,2018,6,22,62,824.89,0.32,4,Mod_Dry,41,8,7,6,67,129,0.16,695.9,0.84,695.9,0,0,0,0,-6,6,41,8,7,0,73,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0272,3,0.256,0.875,0.0384,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2019-03-04,2018,6,23,63,838.06,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,709.1,0.85,709.1,0,0,0,0,-6,6,41,8,7,0,73,765,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.898,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
2019-03-05,2018,6,23,64,855.79,0.31,4,Mod_Dry,41,8,7,6,67,129,0.15,726.8,0.85,726.8,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.27,0.928,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2019-03-06,2018,6,23,65,870.14,0.31,4,Mod_Dry,41,8,7,6,67,129,0.15,741.1,0.85,741.1,0,0,0,0,-6,6,41,8,7,0,73,797,990,967.4,22.6,0.385,0.296,0.0131,0.681,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2019-03-07,2018,6,23,66,884.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.15,755.9,0.85,755.9,0,0,0,0,-6,6,41,8,7,0,73,812,990,967.4,22.6,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2019-03-08,2018,6,23,67,900.13,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,771.1,0.86,771.1,0,0,0,0,-6,6,41,8,7,0,73,827,990,967.5,22.5,0.412,0.312,0.0139,0.724,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2019-03-09,2018,6,23,68,915.71,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,786.7,0.86,786.7,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
2019-03-10,2018,6,23,69,922.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,793.5,0.86,793.5,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2019-03-11,2018,6,24,70,929.35,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,800.4,0.86,800.4,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2019-03-12,2018,6,24,71,936.27,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2019-03-13,2018,6,24,72,938.59,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,809.6,0.86,809.6,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2019-03-14,2018,6,24,73,936.27,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2019-03-15,2018,6,24,74,933.95,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,805,0.86,805,0,0,0,0,-6,6,41,8,7,0,73,861,990,967.6,22.4,0.443,0.329,0.0147,0.772,0.0345,4,0.214,0.986,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2019-03-16,2018,6,24,75,931.65,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,802.6,0.86,802.6,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2019-03-17,2018,6,24,76,929.35,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,800.4,0.86,800.4,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2019-03-18,2018,6,25,77,927.06,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,798.1,0.86,798.1,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.437,0.325,0.0145,0.762,0.034,4,0.212,0.974,0.0435,21.4,0.953,0.976,0.93,39.9,39,156,3740
2019-03-19,2018,6,25,78,920.23,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,791.2,0.86,791.2,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.431,0.322,0.0144,0.752,0.0336,4,0.21,0.962,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2019-03-20,2018,6,25,79,908.99,0.29,4,Mod_Dry,41,8,7,6,67,129,0.14,780,0.86,780,0,0,0,0,-6,6,41,8,7,0,73,836,990,967.5,22.5,0.42,0.317,0.0141,0.737,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2019-03-21,2018,6,25,80,897.93,0.3,5,Dry,36,8,6,4,53,107,0.12,790.9,0.88,790.9,0,0,0,0,-4,4,36,8,6,0,57,841,990,967.5,22.5,0.425,0.322,0.0143,0.747,0.0332,4,0.209,0.956,0.0425,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2019-03-22,2018,6,25,81,887.07,0.3,5,Dry,36,8,6,4,53,107,0.12,780.1,0.88,780.1,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.952,0.975,0.928,39.4,38.4,154,3680
2019-03-23,2018,6,25,82,876.42,0.3,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2019-03-24,2018,6,25,83,865.99,0.31,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2019-03-25,2018,6,26,84,859.84,0.31,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2019-03-26,2018,6,26,85,853.78,0.31,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2019-03-27,2018,6,26,86,847.8,0.31,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2019-03-28,2018,6,26,87,845.83,0.31,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-29,2018,6,26,88,843.87,0.31,5,Dry,36,8,6,4,53,107,0.13,736.9,0.87,736.9,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2019-03-30,2018,6,26,89,845.83,0.31,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-31,2018,6,26,90,847.8,0.31,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2019-04-01,2018,7,27,91,849.78,0.31,5,Dry,40,10,8,5,62,125,0.15,724.8,0.85,724.8,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.372,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2019-04-02,2018,7,27,92,855.79,0.31,5,Dry,40,10,8,5,62,125,0.15,730.8,0.85,730.8,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0128,0.666,0.0294,3,0.271,0.938,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2019-04-03,2018,7,27,93,861.88,0.31,5,Dry,40,10,8,5,62,125,0.14,736.9,0.85,736.9,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2019-04-04,2018,7,27,94,863.93,0.31,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-05,2018,7,27,95,865.99,0.31,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2019-04-06,2018,7,27,96,872.22,0.3,5,Dry,40,10,8,5,62,125,0.14,747.2,0.86,747.2,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2019-04-07,2018,7,27,97,882.79,0.3,5,Dry,40,10,8,5,62,125,0.14,757.8,0.86,757.8,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0135,0.708,0.0313,3,0.282,0.99,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
2019-04-08,2018,7,28,98,889.23,0.3,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2019-04-09,2018,7,28,99,891.39,0.3,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2019-04-10,2018,7,28,100,897.93,0.3,5,Dry,40,10,8,5,62,125,0.14,772.9,0.86,772.9,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2019-04-11,2018,7,28,101,904.54,0.29,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2019-04-12,2018,7,28,102,906.76,0.29,5,Dry,40,10,8,5,62,125,0.14,781.8,0.86,781.8,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2019-04-13,2018,7,28,103,904.54,0.29,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2019-04-14,2018,7,28,104,902.33,0.29,5,Dry,40,10,8,5,62,125,0.14,777.3,0.86,777.3,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.42,0.315,0.014,0.735,0.0327,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2019-04-15,2018,7,29,105,900.13,0.29,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2019-04-16,2018,7,29,106,897.93,0.3,5,Dry,40,10,8,5,62,125,0.14,772.9,0.86,772.9,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2019-04-17,2018,7,29,107,900.13,0.29,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2019-04-18,2018,7,29,108,897.93,0.3,5,Dry,40,10,8,5,62,125,0.14,772.9,0.86,772.9,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2019-04-19,2018,7,29,109,891.39,0.3,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2019-04-20,2018,7,29,110,884.93,0.3,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2019-04-21,2018,7,29,111,878.54,0.3,5,Dry,40,10,8,5,62,125,0.14,753.5,0.86,753.5,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0134,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2019-04-22,2018,7,30,112,876.42,0.3,5,Dry,40,10,8,5,62,125,0.14,751.4,0.86,751.4,0,0,0,0,-5,5,40,10,8,0,67,809,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.0309,3,0.28,0.979,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2019-04-23,2018,7,30,113,870.14,0.31,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2019-04-24,2018,7,30,114,863.93,0.31,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2019-04-25,2018,7,30,115,853.78,0.31,5,Dry,40,10,8,5,62,125,0.15,728.8,0.85,728.8,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0412,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2019-04-26,2018,7,30,116,843.87,0.31,5,Dry,40,10,8,5,62,125,0.15,718.9,0.85,718.9,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2019-04-27,2018,7,30,117,834.24,0.32,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2019-04-28,2018,7,30,118,824.89,0.32,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
2019-04-29,2018,7,31,119,815.86,0.32,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2019-04-30,2018,7,31,120,807.18,0.33,5,Dry,40,10,8,5,62,125,0.15,682.2,0.84,682.2,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2019-05-01,2018,8,31,121,802.16,0.33,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2019-05-02,2018,8,31,122,797.29,0.33,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2019-05-03,2018,8,31,123,792.59,0.33,5,Dry,42,9,8,6,82,147,0.18,645.6,0.81,645.6,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2019-05-04,2018,8,31,124,788.08,0.34,5,Dry,42,9,8,6,82,147,0.19,641.1,0.81,641.1,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2019-05-05,2018,8,31,125,783.79,0.34,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2019-05-06,2018,8,32,126,779.74,0.34,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2019-05-07,2018,8,32,127,776,0.34,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2019-05-08,2018,8,32,128,772.67,0.34,5,Dry,42,9,8,6,82,147,0.19,625.7,0.81,625.7,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2019-05-09,2018,8,32,129,767.03,0.35,5,Dry,42,9,8,6,82,147,0.19,620,0.81,620,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.528,0.0229,3,0.222,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2019-05-10,2018,8,32,130,758.01,0.35,5,Dry,42,9,8,6,82,147,0.19,611,0.81,611,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00907,0.516,0.0224,3,0.217,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2019-05-11,2018,8,32,131,747.35,0.36,5,Dry,42,9,8,6,82,147,0.2,600.4,0.8,600.4,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00874,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2019-05-12,2018,8,32,132,737.23,0.36,5,Dry,42,9,8,6,82,147,0.2,590.2,0.8,590.2,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2019-05-13,2018,8,33,133,726.56,0.36,5,Dry,42,9,8,6,82,147,0.2,579.6,0.8,579.6,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2019-05-14,2018,8,33,134,715.9,0.37,5,Dry,42,9,8,6,82,147,0.2,568.9,0.8,568.9,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00779,0.464,0.02,3,0.199,0.663,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
2019-05-15,2018,8,33,135,704.14,0.37,5,Dry,42,9,8,6,82,147,0.21,557.1,0.79,557.1,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00744,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2019-05-16,2018,8,33,136,692.93,0.38,5,Dry,42,9,8,6,82,147,0.21,545.9,0.79,545.9,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
2019-05-17,2018,8,33,137,681.72,0.38,5,Dry,42,9,8,6,82,147,0.22,534.7,0.78,534.7,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2019-05-18,2018,8,33,138,670.51,0.38,5,Dry,42,9,8,6,82,147,0.22,523.5,0.78,523.5,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
2019-05-19,2018,8,33,139,659.3,0.39,5,Dry,42,9,8,6,82,147,0.22,512.3,0.78,512.3,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2019-05-20,2018,8,34,140,648.09,0.39,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2019-05-21,2018,8,34,141,636.88,0.4,5,Dry,42,9,8,6,82,147,0.23,489.9,0.77,489.9,0,0,0,0,-6,6,42,9,8,0,88,549,990,966.4,23.6,0.238,0.13,0.00553,0.369,0.0157,2,0.273,0.642,0.0273,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-05-22,2018,8,34,142,625.67,0.4,5,Dry,42,9,8,6,82,147,0.23,478.7,0.77,478.7,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-05-23,2018,8,34,143,615.55,0.41,5,Dry,42,9,8,6,82,147,0.24,468.6,0.76,468.6,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0147,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-05-24,2018,8,34,144,604.89,0.41,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2019-05-25,2018,8,34,145,594.22,0.42,5,Dry,42,9,8,6,82,147,0.25,447.2,0.75,447.2,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00464,0.324,0.0137,2,0.244,0.569,0.024,23.2,0.958,0.98,0.939,48.6,47.7,95.4,2290
2019-05-26,2018,8,34,146,583.56,0.43,5,Dry,42,9,8,6,82,147,0.25,436.6,0.75,436.6,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.315,0.0133,2,0.237,0.553,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2019-05-27,2018,8,35,147,573.44,0.43,5,Dry,42,9,8,6,82,147,0.26,426.4,0.74,426.4,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.537,0.0226,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2019-05-28,2018,8,35,148,563.32,0.44,5,Dry,42,9,8,6,82,147,0.26,416.3,0.74,416.3,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0955,0.004,0.299,0.0125,2,0.224,0.522,0.0219,23.3,0.956,0.98,0.937,45.6,44.6,89.3,2140
2019-05-29,2018,8,35,149,554.3,0.44,5,Dry,42,9,8,6,82,147,0.27,407.3,0.73,407.3,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0912,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
2019-05-30,2018,8,35,150,544.73,0.45,5,Dry,42,9,8,6,82,147,0.27,397.7,0.73,397.7,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0867,0.00362,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.7,42.8,85.6,2050
2019-05-31,2018,8,35,151,535.16,0.45,5,Dry,42,9,8,6,82,147,0.28,388.2,0.72,388.2,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0822,0.00343,0.276,0.0115,2,0.205,0.48,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.6,2010
