date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-06-01,2018,9,35,152,525.59,0.46,5,Dry,39,9,7,5,59,119,0.23,406.6,0.77,406.6,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2019-06-02,2018,9,35,153,517.66,0.46,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2019-06-03,2018,9,36,154,509.18,0.46,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2019-06-04,2018,9,36,155,500.71,0.47,5,Dry,39,9,7,5,59,119,0.24,381.7,0.76,381.7,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.7,1990
2019-06-05,2018,9,36,156,492.23,0.47,5,Dry,39,9,7,5,59,119,0.24,373.2,0.76,373.2,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
2019-06-06,2018,9,36,157,484.3,0.48,5,Dry,39,9,7,5,59,119,0.25,365.3,0.75,365.3,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0714,0.00295,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2019-06-07,2018,9,36,158,477.46,0.48,5,Dry,39,9,7,5,59,119,0.25,358.5,0.75,358.5,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0682,0.00281,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.8,38.8,77.6,1860
2019-06-08,2018,9,36,159,470.08,0.49,5,Dry,39,9,7,5,59,119,0.25,351.1,0.75,351.1,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2019-06-09,2018,9,36,160,462.7,0.49,5,Dry,39,9,7,5,59,119,0.26,343.7,0.74,343.7,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0612,0.00252,0.237,0.00977,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.2,37.1,74.2,1780
2019-06-10,2018,9,37,161,455.31,0.5,5,Dry,39,9,7,5,59,119,0.26,336.3,0.74,336.3,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0577,0.00237,0.231,0.0095,2,0.17,0.401,0.0165,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
2019-06-11,2018,9,37,162,447.93,0.5,5,Dry,39,9,7,5,59,119,0.27,328.9,0.73,328.9,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0543,0.00222,0.225,0.00924,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2019-06-12,2018,9,37,163,441.1,0.51,5,Dry,39,9,7,5,59,119,0.27,322.1,0.73,322.1,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.051,0.00209,0.22,0.009,2,0.16,0.38,0.0155,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2019-06-13,2018,9,37,164,435.35,0.51,5,Dry,39,9,7,5,59,119,0.27,316.4,0.73,316.4,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0483,0.00198,0.215,0.00879,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2019-06-14,2018,9,37,165,429.06,0.52,5,Dry,39,9,7,5,59,119,0.28,310.1,0.72,310.1,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00857,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
2019-06-15,2018,9,37,166,422.78,0.52,5,Dry,39,9,7,5,59,119,0.28,303.8,0.72,303.8,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0424,0.00173,0.205,0.00835,2,0.148,0.352,0.0144,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
2019-06-16,2018,9,37,167,416.49,0.53,5,Dry,39,9,7,5,59,119,0.29,297.5,0.71,297.5,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
2019-06-17,2018,9,38,168,410.2,0.53,5,Dry,39,9,7,5,59,119,0.29,291.2,0.71,291.2,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0364,0.00148,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.5,31.5,63,1510
2019-06-18,2018,9,38,169,404.46,0.54,5,Dry,39,9,7,5,59,119,0.29,285.5,0.71,285.5,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
2019-06-19,2018,9,38,170,398.71,0.54,5,Dry,39,9,7,5,59,119,0.3,279.7,0.7,279.7,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.031,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2019-06-20,2018,9,38,171,392.97,0.55,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.0073,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2019-06-21,2018,9,38,172,388.32,0.55,5,Dry,39,9,7,5,59,119,0.31,269.3,0.69,269.3,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0261,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2019-06-22,2018,9,38,173,383.13,0.55,5,Dry,39,9,7,5,59,119,0.31,264.1,0.69,264.1,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0237,0.000959,0.172,0.00696,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-06-23,2018,9,38,174,377.93,0.56,5,Dry,39,9,7,5,59,119,0.32,258.9,0.69,258.9,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.000859,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56,1350
2019-06-24,2018,9,39,175,372.74,0.56,5,Dry,39,9,7,5,59,119,0.32,253.7,0.68,253.7,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0188,0.000759,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2019-06-25,2018,9,39,176,367.54,0.57,5,Dry,39,9,7,5,59,119,0.32,248.5,0.68,248.5,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2019-06-26,2018,9,39,177,362.89,0.57,5,Dry,39,9,7,5,59,119,0.33,243.9,0.67,243.9,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000665,0.157,0.00635,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2019-06-27,2018,9,39,178,358.24,0.58,5,Dry,39,9,7,5,59,119,0.33,239.2,0.67,239.2,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00627,2,0.104,0.259,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
2019-06-28,2018,9,39,179,353.6,0.58,5,Dry,39,9,7,5,59,119,0.34,234.6,0.66,234.6,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000632,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
2019-06-29,2018,9,39,180,348.95,0.59,5,Dry,39,9,7,5,59,119,0.34,229.9,0.66,229.9,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000615,0.151,0.00609,2,0.0977,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2019-06-30,2018,9,39,181,345.39,0.59,5,Dry,39,9,7,5,59,119,0.34,226.4,0.66,226.4,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00602,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-07-01,2018,10,40,182,340.2,0.6,5,Dry,37,8,6,4,53,108,0.32,232.2,0.68,232.2,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.0992,0.25,0.01,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2019-07-02,2018,10,40,183,335.55,0.6,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2019-07-03,2018,10,40,184,330.9,0.6,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2019-07-04,2018,10,40,185,326.25,0.61,5,Dry,37,8,6,4,53,108,0.33,218.3,0.67,218.3,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-07-05,2018,10,40,186,321.6,0.62,5,Dry,37,8,6,4,53,108,0.34,213.6,0.66,213.6,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-07-06,2018,10,40,187,318.05,0.62,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2019-07-07,2018,10,40,188,313.95,0.62,5,Dry,37,8,6,4,53,108,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2019-07-08,2018,10,41,189,309.85,0.63,5,Dry,37,8,6,4,53,108,0.35,201.8,0.65,201.8,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-07-09,2018,10,41,190,305.74,0.63,5,Dry,37,8,6,4,53,108,0.35,197.7,0.65,197.7,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2019-07-10,2018,10,41,191,301.64,0.64,5,Dry,37,8,6,4,53,108,0.36,193.6,0.64,193.6,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2019-07-11,2018,10,41,192,297.54,0.64,5,Dry,37,8,6,4,53,108,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,43,43,1030
2019-07-12,2018,10,41,193,293.99,0.65,5,Dry,37,8,6,4,53,108,0.37,186,0.63,186,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2019-07-13,2018,10,41,194,290.43,0.65,5,Dry,37,8,6,4,53,108,0.37,182.4,0.63,182.4,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2019-07-14,2018,10,41,195,286.88,0.66,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2019-07-15,2018,10,42,196,283.32,0.66,5,Dry,37,8,6,4,53,108,0.38,175.3,0.62,175.3,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,949
2019-07-16,2018,10,42,197,279.77,0.67,5,Dry,37,8,6,4,53,108,0.39,171.8,0.61,171.8,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000411,0.125,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2019-07-17,2018,10,42,198,277.31,0.67,5,Dry,37,8,6,4,53,108,0.39,169.3,0.61,169.3,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,913
2019-07-18,2018,10,42,199,274.3,0.68,5,Dry,37,8,6,4,53,108,0.39,166.3,0.61,166.3,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2019-07-19,2018,10,42,200,271.29,0.68,5,Dry,37,8,6,4,53,108,0.4,163.3,0.6,163.3,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00963,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2019-07-20,2018,10,42,201,268.28,0.69,5,Dry,37,8,6,4,53,108,0.4,160.3,0.6,160.3,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,37,35.8,35.8,860
2019-07-21,2018,10,42,202,265.28,0.69,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2019-07-22,2018,10,43,203,262.27,0.7,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2019-07-23,2018,10,43,204,259.26,0.7,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2019-07-24,2018,10,43,205,256.25,0.71,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,795
2019-07-25,2018,10,43,206,253.24,0.72,5,Dry,37,8,6,4,53,108,0.43,145.2,0.57,145.2,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00446,1,0.139,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2019-07-26,2018,10,43,207,250.78,0.72,5,Dry,37,8,6,4,53,108,0.43,142.8,0.57,142.8,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.9,31.9,764
2019-07-27,2018,10,43,208,248.32,0.73,5,Dry,37,8,6,4,53,108,0.43,140.3,0.56,140.3,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00768,0.000303,0.111,0.00437,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2019-07-28,2018,10,43,209,245.86,0.73,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
2019-07-29,2018,10,44,210,243.4,0.74,5,Dry,37,8,6,4,53,108,0.44,135.4,0.56,135.4,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00726,0.000286,0.109,0.00428,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2019-07-30,2018,10,44,211,240.94,0.74,5,Dry,37,8,6,4,53,108,0.45,132.9,0.55,132.9,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2019-07-31,2018,10,44,212,238.48,0.75,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2019-08-01,2018,11,44,213,236.02,0.76,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2019-08-02,2018,11,44,214,231.92,0.77,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2019-08-03,2018,11,44,215,229.46,0.78,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2019-08-04,2018,11,44,216,226.45,0.79,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2019-08-05,2018,11,45,217,223.44,0.79,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00684,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2019-08-06,2018,11,45,218,220.43,0.8,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2019-08-07,2018,11,45,219,217.42,0.81,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2019-08-08,2018,11,45,220,214.42,0.82,5,Dry,34,7,5,3,44,93,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2019-08-09,2018,11,45,221,211.41,0.83,5,Dry,34,7,5,3,44,93,0.44,118.4,0.56,118.4,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00581,0.000228,0.0994,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2019-08-10,2018,11,45,222,208.95,0.84,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2019-08-11,2018,11,45,223,206.49,0.84,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0957,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2019-08-12,2018,11,46,224,204.03,0.85,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2019-08-13,2018,11,46,225,201.56,0.86,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00371,1,0.0891,0.184,0.00719,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,199.1,0.87,5,Dry,34,7,5,3,44,93,0.47,106.1,0.53,106.1,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00477,0.000186,0.094,0.00367,1,0.0857,0.18,0.00702,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,197.74,0.87,5,Dry,34,7,5,3,44,93,0.47,104.7,0.53,104.7,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0934,0.00365,1,0.0839,0.177,0.00693,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,195.82,0.88,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000175,0.0925,0.00362,1,0.0813,0.174,0.00679,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,193.91,0.88,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0787,0.17,0.00666,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,191.99,0.89,5,Dry,34,7,5,3,44,93,0.48,98.99,0.52,98.99,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0909,0.00355,1,0.0761,0.167,0.00653,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,190.08,0.89,5,Dry,34,7,5,3,44,93,0.49,97.08,0.51,97.08,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000156,0.09,0.00352,1,0.0736,0.164,0.0064,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,188.17,0.9,5,Dry,34,7,5,3,44,93,0.49,95.17,0.51,95.17,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.071,0.16,0.00626,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,186.25,0.9,5,Dry,34,7,5,3,44,93,0.5,93.25,0.5,93.25,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,184.34,0.9,5,Dry,34,7,5,3,44,93,0.51,91.34,0.49,91.34,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00351,0.000137,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,182.42,0.91,5,Dry,34,7,5,3,44,93,0.51,89.42,0.49,89.42,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00335,0.000131,0.0867,0.00339,1,0.0632,0.15,0.00586,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,180.51,0.91,5,Dry,34,7,5,3,44,93,0.52,87.51,0.48,87.51,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0858,0.00336,1,0.0606,0.146,0.00573,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,178.6,0.91,5,Dry,34,7,5,3,44,93,0.52,85.6,0.48,85.6,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000118,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,176.68,0.92,5,Dry,34,7,5,3,44,93,0.53,83.68,0.47,83.68,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00546,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,174.77,0.92,5,Dry,34,7,5,3,44,93,0.53,81.77,0.47,81.77,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.0027,0.000106,0.0833,0.00326,1,0.0529,0.136,0.00533,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,173.4,0.92,5,Dry,34,7,5,3,44,93,0.54,80.4,0.46,80.4,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00258,0.000101,0.0827,0.00324,1,0.051,0.134,0.00524,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,172.03,0.93,5,Dry,34,7,5,3,44,93,0.54,79.03,0.46,79.03,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000966,0.0821,0.00322,1,0.0492,0.131,0.00514,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,170.67,0.93,5,Dry,34,7,5,3,44,93,0.55,77.67,0.46,77.67,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00235,0.0000921,0.0815,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,169.3,0.93,5,Dry,34,7,5,3,44,93,0.55,76.3,0.45,76.3,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00224,0.0000875,0.0809,0.00317,1,0.0455,0.126,0.00495,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,166.84,0.93,5,Dry,30,6,4,2,30,72,0.43,94.84,0.57,94.84,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2019-09-02,2018,12,49,245,164.38,0.94,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2019-09-03,2018,12,49,246,161.37,0.94,5,Dry,30,6,4,2,30,72,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2019-09-04,2018,12,49,247,158.91,0.94,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2019-09-05,2018,12,49,248,156.45,0.95,5,Dry,30,6,4,2,30,72,0.46,84.45,0.54,84.45,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2019-09-06,2018,12,49,249,153.99,0.95,5,Dry,30,6,4,2,30,72,0.47,81.99,0.53,81.99,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0532,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.3,18.3,438
2019-09-07,2018,12,49,250,151.53,0.95,5,Dry,30,6,4,2,30,72,0.47,79.53,0.53,79.53,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000984,0.0802,0.00315,1,0.0499,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2019-09-08,2018,12,49,251,150.16,0.95,5,Dry,30,6,4,2,30,72,0.48,78.16,0.52,78.16,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000939,0.0796,0.00312,1,0.048,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2019-09-09,2018,12,50,252,148.24,0.96,5,Dry,30,6,4,2,30,72,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000875,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2019-09-10,2018,12,50,253,146.33,0.96,5,Dry,30,6,4,2,30,72,0.49,74.33,0.51,74.33,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-09-11,2018,12,50,254,144.42,0.96,5,Dry,30,6,4,2,30,72,0.5,72.42,0.5,72.42,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000747,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2019-09-12,2018,12,50,255,142.5,0.96,5,Dry,30,6,4,2,30,72,0.51,70.5,0.49,70.5,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-09-13,2018,12,50,256,140.59,0.97,5,Dry,30,6,4,2,30,72,0.51,68.59,0.49,68.59,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.000062,0.0754,0.00296,1,0.0351,0.111,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2019-09-14,2018,12,50,257,138.67,0.97,5,Dry,30,6,4,2,30,72,0.52,66.67,0.48,66.67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000556,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
2019-09-15,2018,12,50,258,136.76,0.97,5,Dry,30,6,4,2,30,72,0.53,64.76,0.47,64.76,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00125,0.0000492,0.0738,0.00289,1,0.0299,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2019-09-16,2018,12,51,259,134.85,0.97,5,Dry,30,6,4,2,30,72,0.53,62.85,0.47,62.85,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000428,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2019-09-17,2018,12,51,260,133.48,0.97,5,Dry,30,6,4,2,30,72,0.54,61.48,0.46,61.48,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000976,0.0000383,0.0723,0.00284,1,0.0255,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,132.11,0.97,5,Dry,30,6,4,2,30,72,0.55,60.11,0.46,60.11,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000859,0.0000337,0.0717,0.00281,1,0.0236,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,130.74,0.97,5,Dry,30,6,4,2,30,72,0.55,58.74,0.45,58.74,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,129.38,0.98,5,Dry,30,6,4,2,30,72,0.56,57.38,0.44,57.38,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000627,0.0000246,0.0715,0.0028,1,0.02,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,128.01,0.98,5,Dry,30,6,4,2,30,72,0.56,56.01,0.44,56.01,0,0,0,0,-2,2,30,6,4,0,32,96,990,964.5,25.5,0.0708,0.000511,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,126.64,0.98,5,Dry,30,6,4,2,30,72,0.57,54.64,0.43,54.64,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000394,0.0000155,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,125.28,0.98,5,Dry,30,6,4,2,30,72,0.57,53.28,0.42,53.28,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000279,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,123.91,0.98,5,Dry,30,6,4,2,30,72,0.58,51.91,0.42,51.91,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000162,0.00000637,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,122.54,0.98,5,Dry,30,6,4,2,30,72,0.59,50.54,0.41,50.54,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000459,0.0000018,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,121.17,0.98,5,Dry,30,6,4,2,30,72,0.59,49.17,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,119.81,0.98,5,Dry,30,6,4,2,30,72,0.6,47.81,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,118.44,0.98,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,118.17,0.98,5,Dry,30,6,4,2,30,72,0.61,46.17,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,116.25,0.98,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,114.89,0.98,5,Dry,24,4,2,2,20,52,0.45,62.89,0.55,62.89,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,113.52,0.98,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,111.6,0.99,5,Dry,24,4,2,2,20,52,0.47,59.6,0.53,59.6,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,109.69,0.99,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,105.59,0.99,5,Dry,24,4,2,2,20,52,0.49,53.59,0.51,53.59,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000305,0.000012,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,104.22,0.99,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,103.95,0.99,5,Dry,24,4,2,2,20,52,0.5,51.95,0.5,51.95,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000166,0.0000065,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,107.5,0.99,5,Dry,24,4,2,2,20,52,0.48,55.5,0.52,55.5,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000468,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,107.23,0.99,5,Dry,24,4,2,2,20,52,0.48,55.23,0.52,55.23,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000445,0.0000174,0.0713,0.00279,1,0.0171,0.0883,0.00346,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,105.86,0.99,5,Dry,24,4,2,2,20,52,0.49,53.86,0.51,53.86,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000328,0.0000129,0.0712,0.00279,1,0.0152,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,104.49,0.99,5,Dry,24,4,2,2,20,52,0.5,52.49,0.5,52.49,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000212,0.0000083,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,103.13,0.99,5,Dry,24,4,2,2,20,52,0.5,51.13,0.5,51.13,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000961,0.00000377,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,101.76,0.99,5,Dry,24,4,2,2,20,52,0.51,49.76,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,100.39,0.99,5,Dry,24,4,2,2,20,52,0.52,48.39,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,98.48,0.99,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,97.11,0.99,5,Dry,24,4,2,2,20,52,0.54,45.11,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,95.74,0.99,5,Dry,24,4,2,2,20,52,0.54,43.74,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,94.38,0.99,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,93.01,0.99,5,Dry,24,4,2,2,20,52,0.56,41.01,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,92.74,0.99,5,Dry,24,4,2,2,20,52,0.56,40.74,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,93.56,0.99,5,Dry,24,4,2,2,20,52,0.56,41.56,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,94.38,0.99,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,95.2,0.99,5,Dry,24,4,2,2,20,52,0.55,43.2,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,94.38,0.99,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,94.65,0.99,5,Dry,24,4,2,2,20,52,0.55,42.65,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,94.92,0.99,5,Dry,24,4,2,2,20,52,0.55,42.92,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,93.01,0.99,5,Dry,24,4,2,2,20,52,0.56,41.01,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,93.83,0.99,5,Dry,23,4,2,2,19,50,0.53,43.83,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,95.2,0.99,5,Dry,23,4,2,2,19,50,0.53,45.2,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,95.47,0.99,5,Dry,23,4,2,2,19,50,0.52,45.47,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,96.29,0.99,5,Dry,23,4,2,2,19,50,0.52,46.29,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,98.21,0.99,5,Dry,23,4,2,2,19,50,0.51,48.21,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,100.12,0.99,5,Dry,23,4,2,2,19,50,0.5,50.12,0.5,50.12,0,0,0,0,-2,2,23,4,2,0,21,79.1,990,964.5,25.5,0.0708,0.0000102,4e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,101.49,0.99,5,Dry,23,4,2,2,19,50,0.49,51.49,0.51,51.49,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000127,0.00000497,0.071,0.00278,1,0.012,0.083,0.00325,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,106.14,0.99,5,Dry,23,4,2,2,19,50,0.47,56.14,0.53,56.14,0,0,0,0,-2,2,23,4,2,0,21,85.1,990,964.5,25.5,0.0708,0.000522,0.0000205,0.0713,0.0028,1,0.0183,0.0896,0.00352,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,110.78,0.99,5,Dry,23,4,2,2,19,50,0.45,60.78,0.55,60.78,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000916,0.0000359,0.0717,0.00281,1,0.0246,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,112.15,0.99,5,Dry,23,4,2,2,19,50,0.45,62.15,0.55,62.15,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,112.42,0.98,5,Dry,23,4,2,2,19,50,0.45,62.42,0.56,62.42,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,113.24,0.98,5,Dry,23,4,2,2,19,50,0.44,63.24,0.56,63.24,0,0,0,0,-2,2,23,4,2,0,21,92.2,990,964.5,25.5,0.0708,0.00113,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,117.35,0.98,5,Dry,23,4,2,2,19,50,0.43,67.35,0.57,67.35,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2019-11-14,2019,2,7,318,120.35,0.98,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
2019-11-15,2019,2,7,319,120.08,0.98,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2019-11-16,2019,2,7,320,124.18,0.98,5,Dry,23,4,2,2,19,50,0.4,74.18,0.6,74.18,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00206,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2019-11-17,2019,2,7,321,126.64,0.98,5,Dry,23,4,2,2,19,50,0.4,76.64,0.6,76.64,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000888,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-11-18,2019,2,7,322,129.1,0.98,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-11-19,2019,2,8,323,134.85,0.97,5,Dry,23,4,2,2,19,50,0.37,84.85,0.63,84.85,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2019-11-20,2019,2,8,324,136.21,0.97,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-11-21,2019,2,8,325,134.85,0.97,5,Dry,23,4,2,2,19,50,0.37,84.85,0.63,84.85,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2019-11-22,2019,2,8,326,136.76,0.97,5,Dry,23,4,2,2,19,50,0.37,86.76,0.63,86.76,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000123,0.0795,0.00312,1,0.0596,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2019-11-23,2019,2,8,327,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2019-11-24,2019,2,8,328,139.49,0.97,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2019-11-25,2019,2,8,329,139.77,0.97,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2019-11-26,2019,2,9,330,143.87,0.96,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-11-27,2019,2,9,331,146.88,0.96,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2019-11-28,2019,2,9,332,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-11-29,2019,2,9,333,147.97,0.96,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-11-30,2019,2,9,334,148.79,0.95,5,Dry,23,4,2,2,19,50,0.34,98.79,0.66,98.79,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00332,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-01,2019,3,9,335,149.61,0.95,5,Dry,26,4,3,2,24,59,0.39,90.61,0.61,90.61,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0648,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2019-12-02,2019,3,9,336,152.07,0.95,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
2019-12-03,2019,3,10,337,157.27,0.94,5,Dry,26,4,3,2,24,59,0.38,98.27,0.63,98.27,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-12-04,2019,3,10,338,161.92,0.94,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2019-12-05,2019,3,10,339,167.11,0.93,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
2019-12-06,2019,3,10,340,170.67,0.93,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2019-12-07,2019,3,10,341,174.77,0.92,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-12-08,2019,3,10,342,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2019-12-09,2019,3,10,343,177.5,0.92,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-12-10,2019,3,11,344,177.23,0.92,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2019-12-11,2019,3,11,345,175.86,0.92,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2019-12-12,2019,3,11,346,175.04,0.92,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2019-12-13,2019,3,11,347,176.96,0.92,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2019-12-14,2019,3,11,348,177.23,0.92,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2019-12-15,2019,3,11,349,179.69,0.91,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2019-12-16,2019,3,11,350,182.15,0.91,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2019-12-17,2019,3,12,351,185.16,0.9,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2019-12-18,2019,3,12,352,188.17,0.9,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2019-12-19,2019,3,12,353,187.35,0.9,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2019-12-20,2019,3,12,354,190.35,0.89,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2019-12-21,2019,3,12,355,195,0.88,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2019-12-22,2019,3,12,356,199.1,0.87,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2019-12-23,2019,3,12,357,199.92,0.86,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2019-12-24,2019,3,13,358,200.2,0.86,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2019-12-25,2019,3,13,359,200.47,0.86,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2019-12-26,2019,3,13,360,205.67,0.85,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2019-12-27,2019,3,13,361,213.6,0.82,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2019-12-28,2019,3,13,362,221.53,0.8,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2019-12-29,2019,3,13,363,228.36,0.78,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2019-12-30,2019,3,13,364,232.46,0.77,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2019-12-31,2019,3,14,365,236.56,0.76,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2020-01-01,2019,4,14,1,242.31,0.74,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2020-01-02,2019,4,14,2,246.96,0.73,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2020-01-03,2019,4,14,3,252.15,0.72,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,978
2020-01-04,2019,4,14,4,257.35,0.71,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2020-01-05,2019,4,14,5,261.99,0.7,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2020-01-06,2019,4,14,6,264.46,0.7,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-01-07,2019,4,15,7,267.46,0.69,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2020-01-08,2019,4,15,8,271.56,0.68,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2020-01-09,2019,4,15,9,275.12,0.68,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
