date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-01-10,2019,4,15,10,278.67,0.67,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-01-11,2019,4,15,11,282.23,0.67,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2020-01-12,2019,4,15,12,285.78,0.66,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-01-13,2019,4,15,13,290.98,0.65,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-01-14,2019,4,16,14,295.63,0.65,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-01-15,2019,4,16,15,300.28,0.64,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2020-01-16,2019,4,16,16,306.56,0.63,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2020-01-17,2019,4,16,17,312.85,0.62,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2020-01-18,2019,4,16,18,320.24,0.62,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2020-01-19,2019,4,16,19,327.62,0.61,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2020-01-20,2019,4,16,20,335.55,0.6,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2020-01-21,2019,4,17,21,347.31,0.59,5,Dry,29,5,4,2,33,73,0.21,274.3,0.79,274.3,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,29.9,59.9,1440
2020-01-22,2019,4,17,22,359.06,0.58,5,Dry,29,5,4,2,33,73,0.2,286.1,0.8,286.1,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2020-01-23,2019,4,17,23,369.18,0.57,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2020-01-24,2019,4,17,24,379.85,0.56,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2020-01-25,2019,4,17,25,391.06,0.55,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2020-01-26,2019,4,17,26,405.55,0.54,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2020-01-27,2019,4,17,27,420.04,0.52,5,Dry,29,5,4,2,33,73,0.17,347,0.83,347,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.7,1820
2020-01-28,2019,4,18,28,433.99,0.51,5,Dry,29,5,4,2,33,73,0.17,361,0.83,361,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2020-01-29,2019,4,18,29,449.03,0.5,5,Dry,29,5,4,2,33,73,0.16,376,0.84,376,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2020-01-30,2019,4,18,30,466.8,0.49,5,Dry,29,5,4,2,33,73,0.16,393.8,0.84,393.8,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0849,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2020-01-31,2019,4,18,31,486.76,0.48,5,Dry,29,5,4,2,33,73,0.15,413.8,0.85,413.8,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45,90.1,2160
2020-02-01,2019,5,18,32,507.27,0.47,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2020-02-02,2019,5,18,33,527.78,0.45,5,Dry,31,6,4,3,41,85,0.16,442.8,0.84,442.8,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2020-02-03,2019,5,18,34,547.19,0.44,5,Dry,31,6,4,3,41,85,0.15,462.2,0.84,462.2,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-02-04,2019,5,19,35,564.96,0.43,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2020-02-05,2019,5,19,36,584.38,0.43,5,Dry,31,6,4,3,41,85,0.14,499.4,0.85,499.4,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.234,0.135,0.00567,0.368,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2020-02-06,2019,5,19,37,602.15,0.42,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2020-02-07,2019,5,19,38,621.56,0.41,5,Dry,31,6,4,3,41,85,0.14,536.6,0.86,536.6,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.159,0.00675,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.924,38.3,37.3,112,2680
2020-02-08,2019,5,19,39,642.07,0.4,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2020-02-09,2019,5,19,40,665.86,0.39,5,Dry,31,6,4,3,41,85,0.13,580.9,0.87,580.9,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2020-02-10,2019,5,19,41,691.29,0.38,5,Dry,31,6,4,3,41,85,0.12,606.3,0.88,606.3,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00883,0.5,0.0214,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2020-02-11,2019,5,20,42,718.36,0.36,5,Dry,31,6,4,3,41,85,0.12,633.4,0.88,633.4,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.31,0.224,0.00965,0.534,0.023,3,0.228,0.761,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2020-02-12,2019,5,20,43,747.07,0.36,5,Dry,31,6,4,3,41,85,0.11,662.1,0.89,662.1,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.81,0.035,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2020-02-13,2019,5,20,44,773.72,0.34,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2020-02-14,2019,5,20,45,800.52,0.33,5,Dry,31,6,4,3,41,85,0.11,715.5,0.89,715.5,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2020-02-15,2019,5,20,46,841.92,0.32,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2020-02-16,2019,5,20,47,893.56,0.3,5,Dry,31,6,4,3,41,85,0.095,808.6,0.91,808.6,0,0,0,0,-3,3,31,6,4,0,44,850,990,967.5,22.5,0.433,0.33,0.0147,0.763,0.0339,4,0.215,0.978,0.0434,21.5,0.954,0.978,0.932,40.7,39.8,159,3820
2020-02-17,2019,5,20,48,955,0.28,5,Dry,31,6,4,3,41,85,0.089,870,0.91,870,0,0,0,0,-3,3,31,6,4,0,44,911,990,967.7,22.3,0.489,0.36,0.0162,0.849,0.0381,4,0.236,1.09,0.0487,21.2,0.955,0.98,0.936,43.2,42.3,169,4060
2020-02-18,2019,5,21,49,1026.2,0.26,5,Dry,31,6,4,3,41,85,0.083,941.2,0.92,941.2,0,0,0,0,-3,3,31,6,4,0,44,982,990,968,22,0.554,0.395,0.0179,0.949,0.0431,4,0.26,1.21,0.0549,20.8,0.956,0.98,0.937,45.9,45,180,4320
2020-02-19,2019,5,21,50,1112.7,0.25,5,Dry,31,6,4,3,41,85,0.076,1028,0.92,1028,0,0,0,0,-3,3,31,6,4,0,44,1070,990,968.3,21.7,0.653,0.485,0.0223,1.14,0.0523,4,0.286,1.42,0.0655,20.3,0.956,0.98,0.936,48.9,47.9,192,4600
2020-02-20,2019,5,21,51,1209.8,0.23,5,Dry,31,6,4,3,41,85,0.07,1125,0.93,1100,25,6,1,1,-2,19,37,7,5,1,60,1150,990,968.6,21.4,0.77,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2020-02-21,2019,5,21,52,1305.9,0.22,3,Normal,43,7,5,4,78,137,0.1,1169,0.9,1100,69,16,2,2,-2,51,59,9,7,2,129,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-22,2019,5,21,53,1393.5,0.2,3,Normal,43,7,5,4,78,137,0.098,1257,0.9,1100,157,35,5,5,1,111,78,12,10,5,189,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2020-02-23,2019,5,21,54,1440,0.2,3,Normal,43,7,5,4,78,137,0.095,1303,0.91,1100,203,46,6,6,2,143,89,13,11,6,221,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-02-24,2019,5,21,55,1487.1,0.19,3,Normal,43,7,5,4,78,137,0.092,1350,0.91,1100,250,57,8,8,4,173,100,15,13,8,251,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-02-25,2019,5,22,56,1528.5,0.18,3,Normal,43,7,5,4,78,137,0.09,1391,0.91,1100,291,57,9,9,5,211,100,16,14,9,289,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-02-26,2019,5,22,57,1570.3,0.17,3,Normal,43,7,5,4,78,137,0.087,1433,0.91,1100,333,57,10,10,6,250,100,17,15,10,328,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2020-02-27,2019,5,22,58,1606.2,0.17,3,Normal,43,7,5,4,78,137,0.085,1469,0.92,1100,369,57,11,11,7,283,100,18,16,11,361,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-02-28,2019,5,22,59,1635.7,0.16,3,Normal,43,7,5,4,78,137,0.084,1499,0.92,1100,399,57,11,12,8,311,100,18,17,12,389,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0774,4,0.3,1.85,0.0923,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-02-29,2019,5,22,60,1665.5,0.16,3,Normal,43,7,5,4,78,137,0.082,1528,0.92,1100,428,57,11,13,9,338,100,18,18,13,416,1240,990,970,20,0.908,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-03-01,2019,6,22,61,1688.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1450,0.86,1100,350,41,7,11,-2,293,100,18,23,11,437,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2020-03-02,2019,6,22,62,1712.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1473,0.86,1100,373,41,7,11,-2,316,100,18,23,11,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2020-03-03,2019,6,23,63,1742.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1504,0.86,1100,404,41,7,12,-1,345,100,18,24,12,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-03-04,2019,6,23,64,1773.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1534,0.86,1100,434,41,7,13,0,373,100,18,25,13,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2020-03-05,2019,6,23,65,1810.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1572,0.87,1100,472,41,7,13,1,410,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-06,2019,6,23,66,1848.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1610,0.87,1100,510,41,7,13,2,447,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-03-07,2019,6,23,67,1893.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1655,0.87,1100,555,41,7,13,4,490,100,18,25,17,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-03-08,2019,6,23,68,1939.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1700,0.88,1100,600,41,7,13,5,534,100,18,25,18,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-09,2019,6,23,69,1992.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1753,0.88,1100,653,41,7,13,7,585,100,18,25,20,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2020-03-10,2019,6,24,70,2053,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1814,0.88,1100,714,41,7,13,8,645,100,18,25,21,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-03-11,2019,6,24,71,2114.3,0.12,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2020-03-12,2019,6,24,72,2176.3,0.12,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-03-13,2019,6,24,73,2246.3,0.11,3,Normal,49,9,9,9,107,183,0.082,2063,0.92,1100,963,51,9,16,20,867,100,18,25,29,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2020-03-14,2019,6,24,74,2302,0.11,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-03-15,2019,6,24,75,2358.3,0.1,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-03-16,2019,6,24,76,2422.5,0.096,3,Normal,49,9,9,9,107,183,0.075,2239,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-03-17,2019,6,25,77,2494.9,0.09,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2020-03-18,2019,6,25,78,2560.3,0.085,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-03-19,2019,6,25,79,2618.4,0.08,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-03-20,2019,6,25,80,2669.1,0.074,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-03-21,2019,6,25,81,2720.1,0.069,3,Normal,49,9,9,9,107,183,0.067,2537,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2020-03-22,2019,6,25,82,2771.4,0.065,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-03-23,2019,6,25,83,2823,0.061,3,Normal,49,9,9,9,107,183,0.065,2640,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2020-03-24,2019,6,26,84,2866.9,0.058,3,Normal,49,9,9,9,107,183,0.064,2684,0.94,1100,1580,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2020-03-25,2019,6,26,85,2911,0.056,3,Normal,49,9,9,9,107,183,0.063,2728,0.94,1100,1630,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-03-26,2019,6,26,86,2955.3,0.053,3,Normal,49,9,9,9,107,183,0.062,2772,0.94,1100,1670,51,9,16,41,1560,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2020-03-27,2019,6,26,87,3007.8,0.05,3,Normal,49,9,9,9,107,183,0.061,2825,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2020-03-28,2019,6,26,88,3068.8,0.047,3,Normal,49,9,9,9,107,183,0.06,2886,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2020-03-29,2019,6,26,89,3130.2,0.044,3,Normal,49,9,9,9,107,183,0.059,2947,0.94,1100,1850,51,9,16,46,1730,100,18,25,55,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-03-30,2019,6,26,90,3208.4,0.041,3,Normal,49,9,9,9,107,183,0.057,3025,0.94,1100,1930,51,9,16,49,1800,100,18,25,58,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2020-03-31,2019,6,27,91,3295.6,0.037,3,Normal,49,9,9,9,107,183,0.056,3113,0.94,1100,2010,51,9,16,51,1890,100,18,25,60,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-04-01,2019,7,27,92,3375,0.034,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-02,2019,7,27,93,3454.9,0.03,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2020-04-03,2019,7,27,94,3535.4,0.027,3,Normal,54,13,14,19,117,217,0.061,3318,0.94,1100,2220,46,5,11,48,2110,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2020-04-04,2019,7,27,95,3616.3,0.025,3,Normal,54,13,14,19,117,217,0.06,3399,0.94,1100,2300,46,5,11,50,2190,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-04-05,2019,7,27,96,3697.8,0.022,3,Normal,54,13,14,19,117,217,0.059,3481,0.94,1100,2380,46,5,11,52,2270,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2020-04-06,2019,7,27,97,3779.8,0.02,3,Normal,54,13,14,19,117,217,0.057,3563,0.94,1100,2460,46,5,11,55,2350,100,18,25,74,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2020-04-07,2019,7,28,98,3853.6,0.018,3,Normal,54,13,14,19,117,217,0.056,3637,0.94,1100,2540,46,5,11,57,2420,100,18,25,76,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2020-04-08,2019,7,28,99,3927.8,0.017,3,Normal,54,13,14,19,117,217,0.055,3711,0.94,1100,2610,46,5,11,59,2490,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2020-04-09,2019,7,28,100,4002.3,0.015,3,Normal,54,13,14,19,117,217,0.054,3785,0.95,1100,2690,46,5,11,61,2560,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2020-04-10,2019,7,28,101,4068.4,0.013,3,Normal,54,13,14,19,117,217,0.053,3851,0.95,1100,2750,46,5,11,61,2630,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2020-04-11,2019,7,28,102,4126,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3831,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2020-04-12,2019,7,28,103,4174.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3880,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2020-04-13,2019,7,28,104,4223.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3929,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2020-04-14,2019,7,29,105,4264,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2020-04-15,2019,7,29,106,4295.4,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.069,4000,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2020-04-16,2019,7,29,107,4326.8,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2020-04-17,2019,7,29,108,4349.2,0.008,2,Mod_Wet,70,14,18,25,168,295,0.068,4054,0.93,1100,2950,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2020-04-18,2019,7,29,109,4371.7,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2020-04-19,2019,7,29,110,4394.3,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2020-04-20,2019,7,29,111,4416.8,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2020-04-21,2019,7,30,112,4430.4,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2020-04-22,2019,7,30,113,4425.9,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2020-04-23,2019,7,30,114,4412.3,0.007,2,Mod_Wet,70,14,18,25,168,295,0.067,4117,0.93,1100,3020,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2020-04-24,2019,7,30,115,4389.8,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2020-04-25,2019,7,30,116,4358.2,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2020-04-26,2019,7,30,117,4317.8,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.068,4023,0.93,1100,2920,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2020-04-27,2019,7,30,118,4268.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2020-04-28,2019,7,31,119,4219.4,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2020-04-29,2019,7,31,120,4161.5,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3866,0.93,1100,2770,30,4,7,55,2670,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2020-04-30,2019,7,31,121,4103.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-05-01,2019,8,31,122,4046.4,0.014,2,Mod_Wet,65,14,17,23,202,321,0.079,3725,0.92,1100,2630,35,4,8,56,2520,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2020-05-02,2019,8,31,123,3989.2,0.015,2,Mod_Wet,65,14,17,23,202,321,0.081,3668,0.92,1100,2570,35,4,8,54,2470,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2020-05-03,2019,8,31,124,3932.2,0.016,2,Mod_Wet,65,14,17,23,202,321,0.082,3611,0.92,1100,2510,35,4,8,52,2410,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2020-05-04,2019,8,31,125,3875.4,0.018,2,Mod_Wet,65,14,17,23,202,321,0.083,3554,0.92,1100,2450,35,4,8,51,2360,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2020-05-05,2019,8,32,126,3818.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.084,3498,0.92,1100,2400,35,4,8,49,2300,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2020-05-06,2019,8,32,127,3762.5,0.02,2,Mod_Wet,65,14,17,23,202,321,0.085,3442,0.92,1100,2340,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2020-05-07,2019,8,32,128,3706.4,0.022,2,Mod_Wet,65,14,17,23,202,321,0.087,3385,0.91,1100,2290,35,4,8,46,2190,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2020-05-08,2019,8,32,129,3642,0.024,2,Mod_Wet,65,14,17,23,202,321,0.088,3321,0.91,1100,2220,35,4,8,44,2130,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2020-05-09,2019,8,32,130,3586.4,0.026,2,Mod_Wet,65,14,17,23,202,321,0.089,3265,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2020-05-10,2019,8,32,131,3531.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2020-05-11,2019,8,32,132,3476,0.029,2,Mod_Wet,65,14,17,23,202,321,0.092,3155,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2020-05-12,2019,8,33,133,3421.2,0.032,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2020-05-13,2019,8,33,134,3366.6,0.034,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2020-05-14,2019,8,33,135,3312.2,0.036,2,Mod_Wet,65,14,17,23,202,321,0.097,2991,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2020-05-15,2019,8,33,136,3249.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.099,2929,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2020-05-16,2019,8,33,137,3171.3,0.043,2,Mod_Wet,65,14,17,23,202,321,0.1,2850,0.9,1100,1750,35,4,8,30,1670,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2020-05-17,2019,8,33,138,3101.5,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2781,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-05-18,2019,8,33,139,3032.2,0.049,2,Mod_Wet,65,14,17,23,202,321,0.11,2711,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2020-05-19,2019,8,34,140,2963.3,0.052,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-05-20,2019,8,34,141,2894.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-05-21,2019,8,34,142,2827,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-05-22,2019,8,34,143,2767.5,0.065,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2020-05-23,2019,8,34,144,2708.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2020-05-24,2019,8,34,145,2649.6,0.076,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-05-25,2019,8,34,146,2591.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-05-26,2019,8,35,147,2533.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2020-05-27,2019,8,35,148,2475.8,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2020-05-28,2019,8,35,149,2426.3,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2020-05-29,2019,8,35,150,2377.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-30,2019,8,35,151,2328.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-05-31,2019,8,35,152,2279.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1959,0.86,1100,859,35,4,8,3,809,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2020-06-01,2019,9,35,153,2216.7,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1960,0.88,1100,860,38,6,11,10,795,100,18,25,26,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-06-02,2019,9,36,154,2154.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1897,0.88,1100,797,38,6,11,8,734,100,18,25,24,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2020-06-03,2019,9,36,155,2092.6,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1836,0.88,1100,736,38,6,11,6,675,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-06-04,2019,9,36,156,2031.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1774,0.87,1100,674,38,6,11,4,615,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2020-06-05,2019,9,36,157,1978.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2020-06-06,2019,9,36,158,1925.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-06-07,2019,9,36,159,1872.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1616,0.86,1100,516,38,6,11,-1,462,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2020-06-08,2019,9,36,160,1821,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-06-09,2019,9,37,161,1776.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1519,0.85,1100,419,38,6,11,-3,367,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-06-10,2019,9,37,162,1732.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1475,0.85,1100,375,38,6,11,-5,325,100,18,25,11,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-11,2019,9,37,163,1688.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1432,0.85,1100,332,38,6,10,-6,284,100,18,24,10,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-06-12,2019,9,37,164,1645.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2020-06-13,2019,9,37,165,1609.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2020-06-14,2019,9,37,166,1573.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-06-15,2019,9,37,167,1538.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2020-06-16,2019,9,38,168,1502.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-06-17,2019,9,38,169,1468.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1211,0.82,1100,111,25,3,3,-13,93,87,15,17,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-06-18,2019,9,38,170,1433.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2020-06-19,2019,9,38,171,1405.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1149,0.82,1100,49,11,1,1,-15,51,73,13,15,1,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-06-20,2019,9,38,172,1360,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1103,0.81,1100,3,1,0,0,-16,18,63,12,14,0,171,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-06-21,2019,9,38,173,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2020-06-22,2019,9,38,174,1253,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,996,0.8,996,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.675,0.421,0.0198,1.1,0.0514,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.5,45.5,182,4370
2020-06-23,2019,9,39,175,1209.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2020-06-24,2019,9,39,176,1167.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2020-06-25,2019,9,39,177,1131.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2020-06-26,2019,9,39,178,1096.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
2020-06-27,2019,9,39,179,1067.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,810.5,0.76,810.5,0,0,0,0,-16,16,62,12,14,0,169,898,990,968.1,21.9,0.477,0.331,0.0151,0.809,0.0369,4,0.216,1.02,0.0468,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2020-06-28,2019,9,39,180,1039,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
2020-06-29,2019,9,39,181,1016.1,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,759.1,0.75,759.1,0,0,0,0,-16,16,62,12,14,0,169,847,990,968,22,0.43,0.306,0.0139,0.737,0.0334,3,0.282,1.02,0.0462,21,0.957,0.98,0.937,49.9,48.2,145,3470
2020-06-30,2019,9,40,182,993.69,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,736.7,0.74,736.7,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.293,0.0132,0.703,0.0318,3,0.274,0.977,0.0442,21.1,0.957,0.98,0.937,48.7,47.7,143,3440
2020-07-01,2019,10,40,183,971.74,0.27,2,Mod_Wet,58,11,11,11,136,227,0.23,744.7,0.77,744.7,0,0,0,0,-11,11,58,11,11,0,147,825,990,967.8,22.2,0.41,0.298,0.0134,0.708,0.0319,3,0.278,0.986,0.0444,21.2,0.957,0.98,0.938,49.4,48.2,145,3470
2020-07-02,2019,10,40,184,950.28,0.28,2,Mod_Wet,58,11,11,11,136,227,0.24,723.3,0.76,723.3,0,0,0,0,-11,11,58,11,11,0,147,803,990,967.7,22.3,0.39,0.284,0.0127,0.674,0.0302,3,0.268,0.942,0.0423,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2020-07-03,2019,10,40,185,929.35,0.29,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2020-07-04,2019,10,40,186,908.99,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2020-07-05,2019,10,40,187,893.56,0.3,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2020-07-06,2019,10,40,188,878.54,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2020-07-07,2019,10,41,189,863.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2020-07-08,2019,10,41,190,849.78,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2020-07-09,2019,10,41,191,836.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2020-07-10,2019,10,41,192,823.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2020-07-11,2019,10,41,193,810.61,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2020-07-12,2019,10,41,194,798.9,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2020-07-13,2019,10,41,195,788.08,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2020-07-14,2019,10,42,196,778.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2020-07-15,2019,10,42,197,770.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2020-07-16,2019,10,42,198,763.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2020-07-17,2019,10,42,199,751.45,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2020-07-18,2019,10,42,200,739.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,512.1,0.69,512.1,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2020-07-19,2019,10,42,201,727.93,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,500.9,0.69,500.9,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00585,0.392,0.0169,3,0.168,0.56,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2020-07-20,2019,10,42,202,716.17,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.2,0.68,489.2,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00559,0.38,0.0163,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2020-07-21,2019,10,43,203,704.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,477.4,0.68,477.4,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.368,0.0158,2,0.265,0.632,0.0272,22.6,0.957,0.98,0.938,50.7,48.2,96.4,2310
2020-07-22,2019,10,43,204,693.21,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2020-07-23,2019,10,43,205,683.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.345,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2020-07-24,2019,10,43,206,672.42,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2020-07-25,2019,10,43,207,661.76,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,434.8,0.66,434.8,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2020-07-26,2019,10,43,208,651.64,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2020-07-27,2019,10,43,209,642.62,0.4,2,Mod_Wet,58,11,11,11,136,227,0.35,415.6,0.65,415.6,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.21,0.0952,0.00404,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2020-07-28,2019,10,44,210,633.05,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,406.1,0.64,406.1,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0907,0.00385,0.298,0.0126,2,0.217,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,43,85.9,2060
2020-07-29,2019,10,44,211,623.48,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2020-07-30,2019,10,44,212,613.91,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,386.9,0.63,386.9,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0816,0.00345,0.282,0.0119,2,0.204,0.486,0.0205,23.2,0.953,0.98,0.934,41.9,41,82.1,1970
2020-07-31,2019,10,44,213,604.89,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,377.9,0.63,377.9,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0774,0.00327,0.274,0.0116,2,0.198,0.472,0.0199,23.2,0.952,0.978,0.931,40.9,40,80.1,1920
2020-08-01,2019,11,44,214,595.86,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,411.9,0.69,411.9,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0934,0.00394,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2020-08-02,2019,11,44,215,586.29,0.42,2,Mod_Wet,54,9,8,6,107,184,0.31,402.3,0.69,402.3,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.203,0.0889,0.00374,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.9,2060
2020-08-03,2019,11,44,216,576.72,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,392.7,0.68,392.7,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0844,0.00354,0.284,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2020-08-04,2019,11,45,217,567.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,383.1,0.68,383.1,0,0,0,0,-6,6,54,9,8,0,113,454,990,966.2,23.8,0.196,0.0798,0.00335,0.276,0.0116,2,0.201,0.477,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2020-08-05,2019,11,45,218,558.13,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,374.1,0.67,374.1,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0756,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2020-08-06,2019,11,45,219,550.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,366.2,0.67,366.2,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0718,0.003,0.262,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
