date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-08-07,2019,11,45,220,541.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,357.7,0.66,357.7,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.0678,0.00283,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2020-08-08,2019,11,45,221,533.24,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2020-08-09,2019,11,45,222,524.77,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0598,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2020-08-10,2019,11,45,223,516.84,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,332.8,0.64,332.8,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0561,0.00233,0.234,0.00973,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.5,70.9,1700
2020-08-11,2019,11,46,224,510,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,326,0.64,326,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0529,0.00219,0.229,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2020-08-12,2019,11,46,225,502.62,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2020-08-13,2019,11,46,226,495.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2020-08-14,2019,11,46,227,487.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.4,64.9,1560
2020-08-15,2019,11,46,228,481.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2020-08-16,2019,11,46,229,474.18,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2020-08-17,2019,11,46,230,467.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2020-08-18,2019,11,47,231,461.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,277.6,0.6,277.6,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2020-08-19,2019,11,47,232,455.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2020-08-20,2019,11,47,233,449.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000988,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2020-08-21,2019,11,47,234,442.74,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000866,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2020-08-22,2019,11,47,235,436.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,253,0.58,253,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000754,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2020-08-23,2019,11,47,236,431.25,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2020-08-24,2019,11,47,237,425.51,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2020-08-25,2019,11,48,238,419.77,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2020-08-26,2019,11,48,239,415.12,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2020-08-27,2019,11,48,240,409.92,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,225.9,0.55,225.9,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.247,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2020-08-28,2019,11,48,241,404.73,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,220.7,0.55,220.7,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00623,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2020-08-29,2019,11,48,242,399.53,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2020-08-30,2019,11,48,243,394.34,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2020-08-31,2019,11,48,244,390.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2020-09-01,2019,12,49,245,385.59,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,247.6,0.64,247.6,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2020-09-02,2019,12,49,246,379.85,0.56,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2020-09-03,2019,12,49,247,373.56,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,235.6,0.63,235.6,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.139,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
2020-09-04,2019,12,49,248,367.27,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2020-09-05,2019,12,49,249,361.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2020-09-06,2019,12,49,250,355.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.147,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2020-09-07,2019,12,49,251,351.14,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2020-09-08,2019,12,50,252,345.94,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-09-09,2019,12,50,253,340.74,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2020-09-10,2019,12,50,254,336.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2020-09-11,2019,12,50,255,331.45,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2020-09-12,2019,12,50,256,327.89,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2020-09-13,2019,12,50,257,323.79,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2020-09-14,2019,12,50,258,319.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2020-09-15,2019,12,51,259,315.59,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2020-09-16,2019,12,51,260,311.49,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2020-09-17,2019,12,51,261,307.93,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2020-09-18,2019,12,51,262,304.38,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2020-09-19,2019,12,51,263,300.82,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2020-09-20,2019,12,51,264,297.27,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2020-09-21,2019,12,51,265,293.71,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2020-09-22,2019,12,52,266,291.25,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2020-09-23,2019,12,52,267,287.15,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2020-09-24,2019,12,52,268,284.69,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,146.7,0.52,146.7,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00462,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2020-09-25,2019,12,52,269,281.68,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,143.7,0.51,143.7,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00999,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2020-09-26,2019,12,52,270,278.67,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,140.7,0.51,140.7,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00771,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2020-09-27,2019,12,52,271,275.67,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,137.7,0.5,137.7,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2020-09-28,2019,12,52,272,273.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,135.2,0.49,135.2,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00724,0.000287,0.111,0.00442,1,0.125,0.236,0.00938,25,0.933,0.97,0.905,30.9,30,30,719
2020-09-29,2019,12,53,273,270.74,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,132.7,0.49,132.7,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00703,0.000279,0.11,0.00437,1,0.122,0.232,0.0092,25,0.932,0.97,0.904,30.3,29.4,29.4,706
2020-09-30,2019,12,53,274,267.74,0.69,2,Mod_Wet,46,7,6,4,75,138,0.52,129.7,0.48,129.7,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.00898,25,0.931,0.97,0.903,29.6,28.7,28.7,689
2020-10-01,2020,1,1,275,264.73,0.69,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2020-10-02,2020,1,1,276,261.72,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2020-10-03,2020,1,1,277,258.71,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2020-10-04,2020,1,1,278,255.71,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-10-05,2020,1,1,279,252.7,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-10-06,2020,1,1,280,249.69,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2020-10-07,2020,1,1,281,246.68,0.73,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2020-10-08,2020,1,2,282,243.67,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2020-10-09,2020,1,2,283,241.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2020-10-10,2020,1,2,284,238.75,0.75,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2020-10-11,2020,1,2,285,236.29,0.76,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2020-10-12,2020,1,2,286,233.83,0.76,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-10-13,2020,1,2,287,231.37,0.77,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2020-10-14,2020,1,2,288,230,0.78,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2020-10-15,2020,1,3,289,228.09,0.78,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2020-10-16,2020,1,3,290,226.72,0.78,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2020-10-17,2020,1,3,291,224.26,0.79,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2020-10-18,2020,1,3,292,221.8,0.8,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2020-10-19,2020,1,3,293,219.34,0.81,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2020-10-20,2020,1,3,294,216.88,0.81,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2020-10-21,2020,1,3,295,214.42,0.82,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2020-10-22,2020,1,4,296,211.96,0.83,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2020-10-23,2020,1,4,297,210.59,0.83,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2020-10-24,2020,1,4,298,208.67,0.84,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2020-10-25,2020,1,4,299,206.76,0.84,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2020-10-26,2020,1,4,300,204.85,0.85,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2020-10-27,2020,1,4,301,202.93,0.85,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,201.02,0.86,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,199.1,0.87,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,197.74,0.87,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,196.37,0.87,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,195.55,0.88,3,Normal,36,5,3,2,47,93,0.48,102.5,0.52,102.5,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0873,0.00447,0.000175,0.0917,0.00358,1,0.0809,0.173,0.00675,25.4,0,0,0,0,0,0,0
2020-11-02,2020,2,5,307,196.37,0.87,3,Normal,36,5,3,2,47,93,0.47,103.4,0.53,103.4,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0875,0.00454,0.000177,0.0921,0.0036,1,0.082,0.174,0.0068,25.4,0,0,0,0,0,0,0
2020-11-03,2020,2,5,308,198.28,0.87,3,Normal,36,5,3,2,47,93,0.47,105.3,0.53,105.3,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.0882,0.0047,0.000184,0.0929,0.00363,1,0.0846,0.178,0.00694,25.4,0,0,0,0,0,0,0
2020-11-04,2020,2,5,309,202.39,0.86,3,Normal,36,5,3,2,47,93,0.46,109.4,0.54,109.4,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00723,25.4,0,0,0,0,0,0,0
2020-11-05,2020,2,6,310,204.85,0.85,3,Normal,36,5,3,2,47,93,0.45,111.8,0.55,111.8,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00375,1,0.0935,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2020-11-06,2020,2,6,311,208.4,0.84,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2020-11-07,2020,2,6,312,210.86,0.83,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2020-11-08,2020,2,6,313,210.59,0.83,3,Normal,36,5,3,2,47,93,0.44,117.6,0.56,117.6,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2020-11-09,2020,2,6,314,210.31,0.83,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2020-11-10,2020,2,6,315,208.95,0.84,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-11-11,2020,2,6,316,211.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2020-11-12,2020,2,7,317,217.7,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2020-11-13,2020,2,7,318,221.8,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2020-11-14,2020,2,7,319,225.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2020-11-15,2020,2,7,320,227.81,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,160.8,0.71,160.8,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.00037,0.114,0.00448,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2020-11-16,2020,2,7,321,229.73,0.78,4,Mod_Dry,29,4,2,2,30,67,0.29,162.7,0.71,162.7,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00958,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2020-11-17,2020,2,7,322,232.19,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2020-11-18,2020,2,7,323,236.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,169.3,0.72,169.3,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.108,0.0101,0.000399,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2020-11-19,2020,2,8,324,238.21,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,171.2,0.72,171.2,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000406,0.119,0.00468,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.922,39.8,38.8,38.8,932
2020-11-20,2020,2,8,325,237.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.28,170.9,0.72,170.9,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00467,1,0.173,0.292,0.0115,25.1,0.945,0.975,0.922,39.7,38.8,38.8,931
2020-11-21,2020,2,8,326,236.02,0.76,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2020-11-22,2020,2,8,327,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2020-11-23,2020,2,8,328,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2020-11-24,2020,2,8,329,245.59,0.73,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2020-11-25,2020,2,8,330,244.77,0.74,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2020-11-26,2020,2,9,331,243.4,0.74,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2020-11-27,2020,2,9,332,245.86,0.73,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2020-11-28,2020,2,9,333,249.42,0.73,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2020-11-29,2020,2,9,334,252.42,0.72,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2020-11-30,2020,2,9,335,252.15,0.72,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2020-12-01,2020,3,9,336,254.06,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2020-12-02,2020,3,9,337,258.71,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2020-12-03,2020,3,10,338,263.91,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2020-12-04,2020,3,10,339,269.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,192.1,0.71,192.1,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00512,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-05,2020,3,10,340,273.21,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,196.2,0.72,196.2,0,0,0,0,-2,2,31,5,3,0,38,235,990,964.8,25.2,0.119,0.0124,0.000493,0.131,0.0052,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.6,44.7,44.7,1070
2020-12-06,2020,3,10,341,278.4,0.67,4,Mod_Dry,31,5,3,2,36,77,0.28,201.4,0.72,201.4,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00529,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2020-12-07,2020,3,10,342,284.14,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,207.1,0.73,207.1,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.0054,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2020-12-08,2020,3,10,343,290.43,0.65,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-12-09,2020,3,10,344,295.63,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,218.6,0.74,218.6,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00561,1,0.238,0.378,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-12-10,2020,3,11,345,300.82,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,223.8,0.74,223.8,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.0057,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2020-12-11,2020,3,11,346,308.21,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,231.2,0.75,231.2,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00584,2,0.0986,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2020-12-12,2020,3,11,347,313.95,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2020-12-13,2020,3,11,348,320.78,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2020-12-14,2020,3,11,349,328.71,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,251.7,0.77,251.7,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0178,0.000714,0.156,0.00625,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2020-12-15,2020,3,11,350,338.28,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,261.3,0.77,261.3,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.142,0.0223,0.000896,0.164,0.00658,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2020-12-16,2020,3,11,351,347.31,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,270.3,0.78,270.3,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0266,0.00107,0.171,0.00689,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2020-12-17,2020,3,12,352,357.42,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0314,0.00126,0.18,0.00724,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2020-12-18,2020,3,12,353,365.35,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,288.4,0.79,288.4,0,0,0,0,-2,2,31,5,3,0,38,327,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00751,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2020-12-19,2020,3,12,354,374.92,0.56,4,Mod_Dry,31,5,3,2,36,77,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,31,5,3,0,38,337,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2020-12-20,2020,3,12,355,387.78,0.55,4,Mod_Dry,31,5,3,2,36,77,0.2,310.8,0.8,310.8,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0457,0.00185,0.205,0.0083,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2020-12-21,2020,3,12,356,398.99,0.54,4,Mod_Dry,31,5,3,2,36,77,0.19,322,0.81,322,0,0,0,0,-2,2,31,5,3,0,38,361,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00869,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2020-12-22,2020,3,12,357,414.03,0.53,4,Mod_Dry,31,5,3,2,36,77,0.19,337,0.81,337,0,0,0,0,-2,2,31,5,3,0,38,376,990,965.5,24.5,0.168,0.0581,0.00237,0.226,0.00922,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2020-12-23,2020,3,12,358,432.89,0.51,4,Mod_Dry,31,5,3,2,36,77,0.18,355.9,0.82,355.9,0,0,0,0,-2,2,31,5,3,0,38,395,990,965.5,24.5,0.175,0.067,0.00274,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2020-12-24,2020,3,13,359,450.67,0.5,4,Mod_Dry,31,5,3,2,36,77,0.17,373.7,0.83,373.7,0,0,0,0,-2,2,31,5,3,0,38,413,990,965.6,24.4,0.181,0.0754,0.00309,0.257,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2020-12-25,2020,3,13,360,468.44,0.49,4,Mod_Dry,31,5,3,2,36,77,0.16,391.4,0.84,391.4,0,0,0,0,-2,2,31,5,3,0,38,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2020-12-26,2020,3,13,361,488.95,0.48,4,Mod_Dry,31,5,3,2,36,77,0.16,411.9,0.84,411.9,0,0,0,0,-2,2,31,5,3,0,38,451,990,965.8,24.2,0.195,0.0934,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.7,2150
2020-12-27,2020,3,13,362,509.46,0.46,4,Mod_Dry,31,5,3,2,36,77,0.15,432.5,0.85,432.5,0,0,0,0,-2,2,31,5,3,0,38,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0127,2,0.234,0.539,0.0224,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2020-12-28,2020,3,13,363,532.15,0.45,4,Mod_Dry,31,5,3,2,36,77,0.14,455.1,0.85,455.1,0,0,0,0,-2,2,31,5,3,0,38,494,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.25,0.573,0.0239,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2020-12-29,2020,3,13,364,552.66,0.44,4,Mod_Dry,31,5,3,2,36,77,0.14,475.7,0.86,475.7,0,0,0,0,-2,2,31,5,3,0,38,515,990,966.1,23.9,0.219,0.124,0.00517,0.343,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2020-12-30,2020,3,13,365,572.07,0.43,4,Mod_Dry,31,5,3,2,36,77,0.14,495.1,0.86,495.1,0,0,0,0,-2,2,31,5,3,0,38,534,990,966.2,23.8,0.23,0.133,0.00557,0.363,0.0152,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2020-12-31,2020,3,14,366,595.86,0.42,4,Mod_Dry,31,5,3,2,36,77,0.13,518.9,0.87,518.9,0,0,0,0,-2,2,31,5,3,0,38,558,990,966.3,23.7,0.244,0.148,0.00622,0.391,0.0165,3,0.176,0.567,0.0239,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2021-01-01,2020,4,14,1,619.1,0.41,2,Mod_Wet,46,7,6,4,76,139,0.23,480.1,0.78,480.1,0,0,0,0,-4,4,46,7,6,0,80,539,990,966.4,23.6,0.233,0.126,0.00532,0.358,0.0152,2,0.267,0.625,0.0265,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-01-02,2020,4,14,2,642.89,0.4,2,Mod_Wet,46,7,6,4,76,139,0.22,503.9,0.78,503.9,0,0,0,0,-4,4,46,7,6,0,80,563,990,966.5,23.5,0.246,0.138,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.8,34.8,104,2500
2021-01-03,2020,4,14,3,667.23,0.39,2,Mod_Wet,46,7,6,4,76,139,0.21,528.2,0.79,528.2,0,0,0,0,-4,4,46,7,6,0,80,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2021-01-04,2020,4,14,4,690.47,0.38,2,Mod_Wet,46,7,6,4,76,139,0.2,551.5,0.8,551.5,0,0,0,0,-4,4,46,7,6,0,80,610,990,966.7,23.3,0.273,0.169,0.00726,0.443,0.019,3,0.191,0.633,0.0271,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2021-01-05,2020,4,14,5,710.43,0.37,2,Mod_Wet,46,7,6,4,76,139,0.2,571.4,0.8,571.4,0,0,0,0,-4,4,46,7,6,0,80,630,990,966.7,23.3,0.285,0.183,0.00786,0.468,0.0201,3,0.2,0.667,0.0287,22.6,0.952,0.976,0.93,40.2,39.2,118,2830
2021-01-06,2020,4,14,6,729.85,0.36,2,Mod_Wet,46,7,6,4,76,139,0.19,590.9,0.81,590.9,0,0,0,0,-4,4,46,7,6,0,80,650,990,966.8,23.2,0.296,0.196,0.00844,0.492,0.0212,3,0.208,0.7,0.0302,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2021-01-07,2020,4,15,7,750.35,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,611.4,0.81,611.4,0,0,0,0,-4,4,46,7,6,0,80,670,990,966.9,23.1,0.307,0.209,0.00906,0.517,0.0224,3,0.218,0.734,0.0318,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
2021-01-08,2020,4,15,8,769.22,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,630.2,0.82,630.2,0,0,0,0,-4,4,46,7,6,0,80,689,990,967,23,0.318,0.222,0.00964,0.54,0.0235,3,0.226,0.766,0.0333,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2021-01-09,2020,4,15,9,779.74,0.34,2,Mod_Wet,46,7,6,4,76,139,0.18,640.7,0.82,640.7,0,0,0,0,-4,4,46,7,6,0,80,700,990,967,23,0.324,0.229,0.00997,0.553,0.0241,3,0.231,0.784,0.0341,22.2,0.956,0.98,0.937,44.4,43.6,131,3140
2021-01-10,2020,4,15,10,792.59,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,653.6,0.82,653.6,0,0,0,0,-4,4,46,7,6,0,80,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2021-01-11,2020,4,15,11,807.18,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,668.2,0.83,668.2,0,0,0,0,-4,4,46,7,6,0,80,727,990,967.1,22.9,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.83,0.0363,22,0.957,0.98,0.938,46.1,45.1,135,3250
2021-01-12,2020,4,15,12,826.74,0.32,2,Mod_Wet,46,7,6,4,76,139,0.17,687.7,0.83,687.7,0,0,0,0,-4,4,46,7,6,0,80,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2021-01-13,2020,4,15,13,847.8,0.31,2,Mod_Wet,46,7,6,4,76,139,0.16,708.8,0.84,708.8,0,0,0,0,-4,4,46,7,6,0,80,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2021-01-14,2020,4,16,14,870.14,0.31,2,Mod_Wet,46,7,6,4,76,139,0.16,731.1,0.84,731.1,0,0,0,0,-4,4,46,7,6,0,80,790,990,967.4,22.6,0.378,0.289,0.0128,0.668,0.0295,3,0.272,0.939,0.0415,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2021-01-15,2020,4,16,15,893.56,0.3,2,Mod_Wet,46,7,6,4,76,139,0.16,754.6,0.84,754.6,0,0,0,0,-4,4,46,7,6,0,80,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0312,3,0.281,0.985,0.0437,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2021-01-16,2020,4,16,16,913.46,0.29,2,Mod_Wet,46,7,6,4,76,139,0.15,774.5,0.85,774.5,0,0,0,0,-4,4,46,7,6,0,80,833,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-01-17,2020,4,16,17,933.95,0.28,2,Mod_Wet,46,7,6,4,76,139,0.15,795,0.85,795,0,0,0,0,-4,4,46,7,6,0,80,854,990,967.6,22.4,0.437,0.324,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2021-01-18,2020,4,16,18,959.75,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,820.8,0.85,820.8,0,0,0,0,-4,4,46,7,6,0,80,880,990,967.7,22.3,0.46,0.336,0.0151,0.797,0.0358,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2021-01-19,2020,4,16,19,981.43,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,842.4,0.86,842.4,0,0,0,0,-4,4,46,7,6,0,80,901,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2021-01-20,2020,4,16,20,1008.6,0.27,2,Mod_Wet,46,7,6,4,76,139,0.14,869.6,0.86,869.6,0,0,0,0,-4,4,46,7,6,0,80,929,990,967.9,22.1,0.505,0.36,0.0163,0.865,0.0392,4,0.236,1.1,0.0499,21,0.955,0.98,0.936,42.7,41.8,167,4020
2021-01-21,2020,4,17,21,1036.4,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,897.4,0.87,897.4,0,0,0,0,-4,4,46,7,6,0,80,956,990,968,22,0.53,0.373,0.017,0.904,0.0411,4,0.245,1.15,0.0523,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2021-01-22,2020,4,17,22,1064.9,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,46,7,6,0,80,985,990,968.1,21.9,0.556,0.387,0.0177,0.944,0.0431,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,44.9,44,176,4220
2021-01-23,2020,4,17,23,1093.9,0.25,2,Mod_Wet,46,7,6,4,76,139,0.13,954.9,0.87,954.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.0451,4,0.265,1.25,0.0573,20.6,0.955,0.98,0.936,46,45.1,180,4330
2021-01-24,2020,4,17,24,1134.4,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,995.4,0.88,995.4,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0486,4,0.278,1.33,0.0614,20.3,0.956,0.98,0.936,47.5,46.5,186,4460
2021-01-25,2020,4,17,25,1176,0.24,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.693,0.506,0.0235,1.2,0.0556,4,0.287,1.49,0.069,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2021-01-26,2020,4,17,26,1218.4,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1079,0.89,1079,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.755,0.602,0.0281,1.36,0.0633,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2021-01-27,2020,4,17,27,1255.9,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1117,0.89,1100,17,4,1,1,-3,14,50,8,7,1,90,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-28,2020,4,18,28,1288.1,0.22,2,Mod_Wet,46,7,6,4,76,139,0.11,1149,0.89,1100,49,11,1,1,-3,39,57,8,7,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-01-29,2020,4,18,29,1320.8,0.22,2,Mod_Wet,46,7,6,4,76,139,0.1,1182,0.9,1100,82,19,2,3,-2,60,65,9,9,2,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-01-30,2020,4,18,30,1360,0.21,2,Mod_Wet,46,7,6,4,76,139,0.1,1221,0.9,1100,121,27,4,4,0,86,73,11,10,4,162,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-01-31,2020,4,18,31,1387.4,0.2,2,Mod_Wet,46,7,6,4,76,139,0.1,1248,0.9,1100,148,33,4,5,0,106,79,11,11,4,182,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-02-01,2020,5,18,32,1396.6,0.2,1,Wet,55,10,10,8,114,197,0.14,1200,0.86,1100,100,23,3,3,-5,76,78,13,13,3,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2021-02-02,2020,5,18,33,1405.8,0.2,1,Wet,55,10,10,8,114,197,0.14,1209,0.86,1100,109,25,3,3,-5,83,80,13,13,3,197,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2021-02-03,2020,5,18,34,1415.1,0.2,1,Wet,55,10,10,8,114,197,0.14,1218,0.86,1100,118,27,4,4,-4,87,82,14,14,4,201,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-04,2020,5,19,35,1424.4,0.2,1,Wet,55,10,10,8,114,197,0.14,1227,0.86,1100,127,29,4,4,-4,94,84,14,14,4,208,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-02-05,2020,5,19,36,1433.7,0.2,1,Wet,55,10,10,8,114,197,0.14,1237,0.86,1100,137,31,4,4,-4,102,86,14,14,4,216,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-02-06,2020,5,19,37,1443.1,0.2,1,Wet,55,10,10,8,114,197,0.14,1246,0.86,1100,146,33,4,4,-4,109,88,14,14,4,223,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-07,2020,5,19,38,1458.7,0.19,1,Wet,55,10,10,8,114,197,0.14,1262,0.86,1100,162,37,5,5,-3,118,92,15,15,5,232,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2021-02-08,2020,5,19,39,1474.4,0.19,1,Wet,55,10,10,8,114,197,0.13,1277,0.87,1100,177,40,5,5,-3,130,95,15,15,5,244,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-02-09,2020,5,19,40,1490.2,0.19,1,Wet,55,10,10,8,114,197,0.13,1293,0.87,1100,193,44,6,6,-2,139,99,16,16,6,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-10,2020,5,19,41,1512.5,0.18,1,Wet,55,10,10,8,114,197,0.13,1315,0.87,1100,215,45,6,7,-2,159,100,16,17,6,273,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-02-11,2020,5,20,42,1534.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-12,2020,5,20,43,1557.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-02-13,2020,5,20,44,1586.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-02-14,2020,5,20,45,1622.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-02-15,2020,5,20,46,1665.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-02-16,2020,5,20,47,1722.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-02-17,2020,5,20,48,1793.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-02-18,2020,5,21,49,1865.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.087,1704,0.91,1100,604,51,10,18,13,512,100,18,25,18,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-02-19,2020,5,21,50,1939.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1777,0.92,1100,677,51,10,18,15,583,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-02-20,2020,5,21,51,2020.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.08,1859,0.92,1100,759,51,10,18,18,662,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-02-21,2020,5,21,52,2103.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.077,1941,0.92,1100,841,51,10,18,20,742,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-02-22,2020,5,21,53,2187.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.074,2025,0.93,1100,925,51,10,18,23,823,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-02-23,2020,5,21,54,2272.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.071,2110,0.93,1100,1010,51,10,18,25,906,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-02-24,2020,5,21,55,2335.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.069,2174,0.93,1100,1070,51,10,18,27,968,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-02-25,2020,5,22,56,2407.3,0.097,2,Mod_Wet,49,8,7,5,93,162,0.067,2245,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-02-26,2020,5,22,57,2472,0.092,2,Mod_Wet,49,8,7,5,93,162,0.066,2310,0.93,1100,1210,51,10,18,31,1100,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2021-02-27,2020,5,22,58,2537.2,0.086,2,Mod_Wet,49,8,7,5,93,162,0.064,2375,0.94,1100,1280,51,10,18,33,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2021-02-28,2020,5,22,59,2595.1,0.082,2,Mod_Wet,49,8,7,5,93,162,0.062,2433,0.94,1100,1330,51,10,18,35,1220,100,18,25,40,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2021-03-01,2020,6,22,60,2637.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.091,2399,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2021-03-02,2020,6,22,61,2665.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2021-03-03,2020,6,22,62,2684.8,0.072,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2021-03-04,2020,6,23,63,2696.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2021-03-05,2020,6,23,64,2700.5,0.07,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2021-03-06,2020,6,23,65,2696.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2021-03-07,2020,6,23,66,2692.6,0.071,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-03-08,2020,6,23,67,2688.7,0.072,2,Mod_Wet,59,11,12,13,144,239,0.089,2450,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
