date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-03-09,2020,6,23,68,2684.8,0.072,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2021-03-10,2020,6,23,69,2680.9,0.073,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2021-03-11,2020,6,24,70,2677,0.073,2,Mod_Wet,59,11,12,13,144,239,0.089,2438,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2021-03-12,2020,6,24,71,2673.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.089,2434,0.91,1100,1330,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2021-03-13,2020,6,24,72,2669.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2021-03-14,2020,6,24,73,2665.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2021-03-15,2020,6,24,74,2653.5,0.076,2,Mod_Wet,59,11,12,13,144,239,0.09,2415,0.91,1100,1320,41,7,13,26,1230,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2021-03-16,2020,6,24,75,2649.6,0.076,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-03-17,2020,6,24,76,2645.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.09,2407,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-03-18,2020,6,25,77,2634,0.078,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2021-03-19,2020,6,25,78,2622.3,0.079,2,Mod_Wet,59,11,12,13,144,239,0.091,2383,0.91,1100,1280,41,7,13,25,1200,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2021-03-20,2020,6,25,79,2610.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.091,2372,0.91,1100,1270,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2021-03-21,2020,6,25,80,2606.8,0.081,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2021-03-22,2020,6,25,81,2602.9,0.081,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2021-03-23,2020,6,25,82,2599,0.081,3,Normal,49,9,9,9,107,183,0.07,2416,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2021-03-24,2020,6,25,83,2602.9,0.081,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2021-03-25,2020,6,26,84,2606.8,0.081,3,Normal,49,9,9,9,107,183,0.07,2424,0.93,1100,1320,51,9,16,31,1220,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2021-03-26,2020,6,26,85,2618.4,0.08,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-03-27,2020,6,26,86,2630.1,0.078,3,Normal,49,9,9,9,107,183,0.07,2447,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2021-03-28,2020,6,26,87,2649.6,0.076,3,Normal,49,9,9,9,107,183,0.069,2467,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-03-29,2020,6,26,88,2669.1,0.074,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2021-03-30,2020,6,26,89,2696.6,0.071,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2021-03-31,2020,6,26,90,2724.1,0.069,3,Normal,49,9,9,9,107,183,0.067,2541,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-04-01,2020,7,27,91,2751.7,0.066,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2021-04-02,2020,7,27,92,2779.4,0.064,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2021-04-03,2020,7,27,93,2807.1,0.062,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-04-04,2020,7,27,94,2835,0.06,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-04-05,2020,7,27,95,2862.9,0.058,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2021-04-06,2020,7,27,96,2890.9,0.057,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2021-04-07,2020,7,27,97,2927.1,0.055,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2021-04-08,2020,7,28,98,2963.3,0.052,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2021-04-09,2020,7,28,99,2999.7,0.05,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2021-04-10,2020,7,28,100,3036.3,0.049,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2021-04-11,2020,7,28,101,3072.9,0.047,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2021-04-12,2020,7,28,102,3109.7,0.045,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2021-04-13,2020,7,28,103,3146.6,0.044,3,Normal,54,13,14,19,117,217,0.069,2930,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2021-04-14,2020,7,28,104,3175.4,0.042,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2021-04-15,2020,7,29,105,3204.3,0.041,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2021-04-16,2020,7,29,106,3233.3,0.04,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-04-17,2020,7,29,107,3254,0.039,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-04-18,2020,7,29,108,3266.5,0.038,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-04-19,2020,7,29,109,3278.9,0.038,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-04-20,2020,7,29,110,3283.1,0.038,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-04-21,2020,7,29,111,3278.9,0.038,2,Mod_Wet,70,14,18,25,168,295,0.09,2984,0.91,1100,1880,30,4,7,32,1810,100,18,25,57,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-04-22,2020,7,30,112,3266.5,0.038,2,Mod_Wet,70,14,18,25,168,295,0.09,2971,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-04-23,2020,7,30,113,3245.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.091,2951,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2021-04-24,2020,7,30,114,3216.7,0.04,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2021-04-25,2020,7,30,115,3187.8,0.042,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-04-26,2020,7,30,116,3150.8,0.043,2,Mod_Wet,70,14,18,25,168,295,0.094,2856,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2021-04-27,2020,7,30,117,3113.8,0.045,2,Mod_Wet,70,14,18,25,168,295,0.095,2819,0.91,1100,1720,30,4,7,27,1650,100,18,25,52,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2021-04-28,2020,7,30,118,3077,0.047,2,Mod_Wet,70,14,18,25,168,295,0.096,2782,0.9,1100,1680,30,4,7,25,1620,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2021-04-29,2020,7,31,119,3040.3,0.048,2,Mod_Wet,70,14,18,25,168,295,0.097,2745,0.9,1100,1650,30,4,7,24,1580,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2021-04-30,2020,7,31,120,3003.8,0.05,2,Mod_Wet,70,14,18,25,168,295,0.098,2709,0.9,1100,1610,30,4,7,23,1550,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2021-05-01,2020,8,31,121,2967.4,0.052,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-05-02,2020,8,31,122,2931.1,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2021-05-03,2020,8,31,123,2894.9,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-05-04,2020,8,31,124,2858.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2538,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2021-05-05,2020,8,31,125,2823,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2502,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2021-05-06,2020,8,32,126,2787.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2021-05-07,2020,8,32,127,2751.7,0.066,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2021-05-08,2020,8,32,128,2708.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2021-05-09,2020,8,32,129,2665.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2021-05-10,2020,8,32,130,2622.3,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2021-05-11,2020,8,32,131,2579.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2021-05-12,2020,8,32,132,2544.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-05-13,2020,8,33,133,2510.3,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2021-05-14,2020,8,33,134,2475.8,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2021-05-15,2020,8,33,135,2441.5,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2021-05-16,2020,8,33,136,2407.3,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-05-17,2020,8,33,137,2373.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-05-18,2020,8,33,138,2339.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-05-19,2020,8,33,139,2305.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2021-05-20,2020,8,34,140,2279.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1959,0.86,1100,859,35,4,8,3,809,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2021-05-21,2020,8,34,141,2246.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1925,0.86,1100,825,35,4,8,2,776,100,18,25,25,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2021-05-22,2020,8,34,142,2205.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2021-05-23,2020,8,34,143,2172.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1852,0.85,1100,752,35,4,8,0,705,100,18,25,23,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-05-24,2020,8,34,144,2132.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1812,0.85,1100,712,35,4,8,-2,667,100,18,25,21,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2021-05-25,2020,8,34,145,2092.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1772,0.85,1100,672,35,4,8,-3,628,100,18,25,20,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-05-26,2020,8,34,146,2053,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1732,0.84,1100,632,35,4,8,-4,589,100,18,25,19,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-05-27,2020,8,35,147,2013.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1693,0.84,1100,593,35,4,8,-5,551,100,18,25,18,753,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-05-28,2020,8,35,148,1974.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1654,0.84,1100,554,35,4,8,-6,513,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-29,2020,8,35,149,1935.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1615,0.83,1100,515,35,4,8,-8,476,100,18,25,15,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-30,2020,8,35,150,1897.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1576,0.83,1100,476,35,4,8,-9,438,100,18,25,14,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-05-31,2020,8,35,151,1858.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1538,0.83,1100,438,35,4,8,-10,401,100,18,25,13,603,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2021-06-01,2020,9,35,152,1821,0.14,3,Normal,53,12,12,13,120,210,0.12,1611,0.89,1100,511,47,6,13,2,443,100,18,25,15,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-06-02,2020,9,35,153,1783.3,0.15,3,Normal,53,12,12,13,120,210,0.12,1573,0.88,1100,473,47,6,13,1,406,100,18,25,14,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-06-03,2020,9,36,154,1745.9,0.15,3,Normal,53,12,12,13,120,210,0.12,1536,0.88,1100,436,47,6,13,0,370,100,18,25,13,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2021-06-04,2020,9,36,155,1708.9,0.15,3,Normal,53,12,12,13,120,210,0.12,1499,0.88,1100,399,47,6,12,-1,335,100,18,24,12,455,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-06-05,2020,9,36,156,1672.1,0.16,3,Normal,53,12,12,13,120,210,0.13,1462,0.87,1100,362,47,6,11,-2,300,100,18,23,11,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-06-06,2020,9,36,157,1635.7,0.16,3,Normal,53,12,12,13,120,210,0.13,1426,0.87,1100,326,47,6,10,-3,266,100,18,22,10,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-06-07,2020,9,36,158,1599.6,0.17,3,Normal,53,12,12,13,120,210,0.13,1390,0.87,1100,290,47,6,9,-4,232,100,18,21,9,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2021-06-08,2020,9,36,159,1570.3,0.17,3,Normal,53,12,12,13,120,210,0.13,1360,0.87,1100,260,47,6,8,-5,204,100,18,20,8,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-06-09,2020,9,36,160,1541.3,0.18,3,Normal,53,12,12,13,120,210,0.14,1331,0.86,1100,231,47,6,7,-6,177,100,18,19,7,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2021-06-10,2020,9,37,161,1512.5,0.18,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-06-11,2020,9,37,162,1483.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-06-12,2020,9,37,163,1455.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-06-13,2020,9,37,164,1427.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-06-14,2020,9,37,165,1399.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2021-06-15,2020,9,37,166,1353.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-06-16,2020,9,37,167,1302.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2021-06-17,2020,9,38,168,1258.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2021-06-18,2020,9,38,169,1215.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2021-06-19,2020,9,38,170,1178.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2021-06-20,2020,9,38,171,1142.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2021-06-21,2020,9,38,172,1112.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2021-06-22,2020,9,38,173,1083.3,0.25,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2021-06-23,2020,9,38,174,1054.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2021-06-24,2020,9,39,175,1031.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2021-06-25,2020,9,39,176,1008.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2021-06-26,2020,9,39,177,986.32,0.27,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2021-06-27,2020,9,39,178,964.53,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,707.5,0.73,707.5,0,0,0,0,-16,16,62,12,14,0,169,796,990,967.8,22.2,0.383,0.274,0.0123,0.657,0.0295,3,0.261,0.918,0.0413,21.3,0.956,0.98,0.937,47.2,46.2,139,3330
2021-06-28,2020,9,39,179,947.93,0.28,2,Mod_Wet,62,12,14,16,153,257,0.27,690.9,0.73,690.9,0,0,0,0,-16,16,62,12,14,0,169,779,990,967.7,22.3,0.369,0.263,0.0118,0.632,0.0283,3,0.253,0.885,0.0397,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
2021-06-29,2020,9,39,180,931.65,0.28,2,Mod_Wet,62,12,14,16,153,257,0.28,674.6,0.72,674.6,0,0,0,0,-16,16,62,12,14,0,169,763,990,967.6,22.4,0.36,0.252,0.0112,0.612,0.0273,3,0.246,0.858,0.0383,21.5,0.956,0.98,0.937,45.4,44.5,133,3200
2021-06-30,2020,9,39,181,915.71,0.29,2,Mod_Wet,62,12,14,16,153,257,0.28,658.7,0.72,658.7,0,0,0,0,-16,16,62,12,14,0,169,747,990,967.6,22.4,0.351,0.241,0.0107,0.592,0.0264,3,0.239,0.831,0.037,21.6,0.956,0.98,0.937,44.5,43.6,131,3140
2021-07-01,2020,10,40,182,900.13,0.29,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2021-07-02,2020,10,40,183,884.93,0.3,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2021-07-03,2020,10,40,184,870.14,0.31,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2021-07-04,2020,10,40,185,855.79,0.31,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2021-07-05,2020,10,40,186,841.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2021-07-06,2020,10,40,187,828.59,0.32,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2021-07-07,2020,10,40,188,815.86,0.32,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2021-07-08,2020,10,41,189,803.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2021-07-09,2020,10,41,190,792.59,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2021-07-10,2020,10,41,191,785.19,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2021-07-11,2020,10,41,192,778.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2021-07-12,2020,10,41,193,770.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2021-07-13,2020,10,41,194,763.75,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2021-07-14,2020,10,41,195,751.45,0.35,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2021-07-15,2020,10,42,196,740.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,513.2,0.69,513.2,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.264,0.144,0.00622,0.407,0.0176,3,0.173,0.581,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2500
2021-07-16,2020,10,42,197,728.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.31,501.5,0.69,501.5,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.0169,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2021-07-17,2020,10,42,198,716.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,489.7,0.68,489.7,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-07-18,2020,10,42,199,705.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.32,478.5,0.68,478.5,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2021-07-19,2020,10,42,200,695.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,468.4,0.67,468.4,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-20,2020,10,42,201,684.73,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,457.7,0.67,457.7,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.9,2300
2021-07-21,2020,10,42,202,674.06,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2021-07-22,2020,10,43,203,663.4,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2021-07-23,2020,10,43,204,653.28,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,426.3,0.65,426.3,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00427,0.314,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,44.9,89.9,2160
2021-07-24,2020,10,43,205,644.26,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.0131,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2021-07-25,2020,10,43,206,634.69,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
2021-07-26,2020,10,43,207,625.12,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,398.1,0.64,398.1,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0869,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.955,0.98,0.935,43,42.2,84.4,2020
2021-07-27,2020,10,43,208,616.1,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,389.1,0.63,389.1,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0827,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.5,1980
2021-07-28,2020,10,43,209,607.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,380.1,0.63,380.1,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2021-07-29,2020,10,44,210,599.14,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,372.1,0.62,372.1,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0747,0.00315,0.27,0.0114,2,0.194,0.463,0.0196,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2021-07-30,2020,10,44,211,590.67,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,363.7,0.62,363.7,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0707,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2021-07-31,2020,10,44,212,582.19,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,355.2,0.61,355.2,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0666,0.0028,0.256,0.0108,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.1,1800
2021-08-01,2020,11,44,213,572.62,0.43,2,Mod_Wet,54,9,8,6,107,184,0.32,388.6,0.68,388.6,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0824,0.00346,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.1,1990
2021-08-02,2020,11,44,214,563.6,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,379.6,0.67,379.6,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0782,0.00328,0.273,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.932,41.5,40.6,81.2,1950
2021-08-03,2020,11,44,215,554.03,0.44,2,Mod_Wet,54,9,8,6,107,184,0.33,370,0.67,370,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2021-08-04,2020,11,44,216,545,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,361,0.66,361,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0694,0.0029,0.257,0.0107,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77.1,1850
2021-08-05,2020,11,45,217,537.07,0.45,2,Mod_Wet,54,9,8,6,107,184,0.34,353.1,0.66,353.1,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0656,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.6,0.949,0.973,0.924,38.7,37.7,75.3,1810
2021-08-06,2020,11,45,218,528.6,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,344.6,0.65,344.6,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0617,0.00257,0.244,0.0102,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2021-08-07,2020,11,45,219,520.12,0.46,2,Mod_Wet,54,9,8,6,107,184,0.35,336.1,0.65,336.1,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0576,0.0024,0.237,0.00985,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
2021-08-08,2020,11,45,220,512.19,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,328.2,0.64,328.2,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00956,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,69.9,1680
2021-08-09,2020,11,45,221,505.35,0.47,2,Mod_Wet,54,9,8,6,107,184,0.36,321.4,0.64,321.4,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0507,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2021-08-10,2020,11,45,222,497.97,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,314,0.63,314,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0472,0.00195,0.219,0.00905,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2021-08-11,2020,11,45,223,490.59,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,306.6,0.63,306.6,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.213,0.00878,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2021-08-12,2020,11,46,224,483.21,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2021-08-13,2020,11,46,225,476.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2021-08-14,2020,11,46,226,469.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
2021-08-15,2020,11,46,227,463.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2021-08-16,2020,11,46,228,457.5,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,273.5,0.6,273.5,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2021-08-17,2020,11,46,229,451.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2021-08-18,2020,11,46,230,444.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2021-08-19,2020,11,47,231,438.64,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,254.6,0.58,254.6,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000786,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2021-08-20,2020,11,47,232,432.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2021-08-21,2020,11,47,233,427.15,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2021-08-22,2020,11,47,234,421.41,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2021-08-23,2020,11,47,235,416.76,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2021-08-24,2020,11,47,236,411.56,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2021-08-25,2020,11,47,237,406.37,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,222.4,0.55,222.4,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0147,0.000596,0.154,0.00626,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2021-08-26,2020,11,48,238,401.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,217.2,0.54,217.2,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2021-08-27,2020,11,48,239,395.98,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2021-08-28,2020,11,48,240,390.78,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2021-08-29,2020,11,48,241,386.14,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,202.1,0.52,202.1,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2021-08-30,2020,11,48,242,381.49,0.56,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2021-08-31,2020,11,48,243,376.84,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,192.8,0.51,192.8,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2021-09-01,2020,12,48,244,372.19,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2021-09-02,2020,12,49,245,365.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,227.9,0.62,227.9,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2021-09-03,2020,12,49,246,359.61,0.58,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-04,2020,12,49,247,353.87,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,215.9,0.61,215.9,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-09-05,2020,12,49,248,349.22,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,211.2,0.6,211.2,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2021-09-06,2020,12,49,249,344.03,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2021-09-07,2020,12,49,250,338.83,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2021-09-08,2020,12,49,251,333.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2021-09-09,2020,12,50,252,328.44,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-09-10,2020,12,50,253,323.79,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2021-09-11,2020,12,50,254,319.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2021-09-12,2020,12,50,255,315.59,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2021-09-13,2020,12,50,256,311.49,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2021-09-14,2020,12,50,257,307.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2021-09-15,2020,12,50,258,303.28,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
2021-09-16,2020,12,51,259,299.18,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2021-09-17,2020,12,51,260,295.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2021-09-18,2020,12,51,261,291.53,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2021-09-19,2020,12,51,262,287.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2021-09-20,2020,12,51,263,284.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
2021-09-21,2020,12,51,264,280.86,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000314,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2021-09-22,2020,12,51,265,277.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.5,139.3,0.5,139.3,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.00759,0.000301,0.113,0.00449,1,0.131,0.244,0.00967,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2021-09-23,2020,12,52,266,274.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2021-09-24,2020,12,52,267,271.84,0.68,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2021-09-25,2020,12,52,268,268.83,0.69,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2021-09-26,2020,12,52,269,265.82,0.69,2,Mod_Wet,46,7,6,4,75,138,0.52,127.8,0.48,127.8,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00661,0.000262,0.108,0.00428,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2021-09-27,2020,12,52,270,262.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.53,124.8,0.47,124.8,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00862,25,0.929,0.97,0.901,28.5,27.6,27.6,662
2021-09-28,2020,12,52,271,259.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.53,121.8,0.47,121.8,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0993,0.0061,0.000242,0.105,0.00417,1,0.107,0.212,0.00841,25,0.927,0.97,0.899,27.7,26.9,26.9,646
2021-09-29,2020,12,52,272,256.8,0.71,2,Mod_Wet,46,7,6,4,75,138,0.54,118.8,0.46,118.8,0,0,0,0,-4,4,46,7,6,0,79,178,990,964.7,25.3,0.0983,0.00585,0.000231,0.104,0.00412,1,0.103,0.207,0.00819,25.1,0.925,0.97,0.897,27,26.2,26.2,629
2021-09-30,2020,12,53,273,253.79,0.72,2,Mod_Wet,46,7,6,4,75,138,0.54,115.8,0.46,115.8,0,0,0,0,-4,4,46,7,6,0,79,175,990,964.7,25.3,0.0972,0.00559,0.000221,0.103,0.00407,1,0.0988,0.202,0.00797,25.1,0.923,0.97,0.895,26.3,25.5,25.5,612
2021-10-01,2021,1,1,274,250.78,0.72,3,Normal,37,5,3,2,50,97,0.39,153.8,0.61,153.8,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00882,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2021-10-02,2021,1,1,275,253.79,0.72,3,Normal,37,5,3,2,50,97,0.38,156.8,0.62,156.8,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
