date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-10-03,2021,1,1,276,256.25,0.71,3,Normal,37,5,3,2,50,97,0.38,159.3,0.62,159.3,0,0,0,0,-2,2,37,5,3,0,52,204,990,964.7,25.3,0.108,0.00929,0.000367,0.117,0.00463,1,0.157,0.274,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2021-10-04,2021,1,1,277,255.43,0.71,3,Normal,37,5,3,2,50,97,0.38,158.4,0.62,158.4,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00922,0.000365,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2021-10-05,2021,1,1,278,253.52,0.72,3,Normal,37,5,3,2,50,97,0.38,156.5,0.62,156.5,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2021-10-06,2021,1,1,279,252.15,0.72,3,Normal,37,5,3,2,50,97,0.39,155.2,0.61,155.2,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00894,0.000353,0.115,0.00455,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2021-10-07,2021,1,1,280,250.24,0.72,3,Normal,37,5,3,2,50,97,0.39,153.2,0.61,153.2,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00878,0.000347,0.114,0.00452,1,0.149,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2021-10-08,2021,1,2,281,247.78,0.73,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2021-10-09,2021,1,2,282,243.67,0.74,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
2021-10-10,2021,1,2,283,241.21,0.74,3,Normal,37,5,3,2,50,97,0.4,144.2,0.6,144.2,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,774
2021-10-11,2021,1,2,284,238.21,0.75,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2021-10-12,2021,1,2,285,235.2,0.76,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2021-10-13,2021,1,2,286,232.19,0.77,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2021-10-14,2021,1,2,287,229.18,0.78,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2021-10-15,2021,1,3,288,226.17,0.79,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-16,2021,1,3,289,223.71,0.79,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2021-10-17,2021,1,3,290,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2021-10-18,2021,1,3,291,220.43,0.8,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2021-10-19,2021,1,3,292,217.42,0.81,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2021-10-20,2021,1,3,293,216.06,0.82,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-10-21,2021,1,3,294,214.14,0.82,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2021-10-22,2021,1,4,295,212.23,0.83,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-23,2021,1,4,296,214.69,0.82,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2021-10-24,2021,1,4,297,219.89,0.8,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2021-10-25,2021,1,4,298,219.06,0.81,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2021-10-26,2021,1,4,299,217.15,0.81,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-10-27,2021,1,4,300,215.78,0.82,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2021-10-28,2021,1,4,301,215.51,0.82,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2021-10-29,2021,1,5,302,218.52,0.81,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-10-30,2021,1,5,303,218.79,0.81,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2021-10-31,2021,1,5,304,215.78,0.82,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2021-11-01,2021,2,5,305,214.42,0.82,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-11-02,2021,2,5,306,216.88,0.81,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2021-11-03,2021,2,5,307,223.17,0.79,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2021-11-04,2021,2,5,308,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2021-11-05,2021,2,6,309,230.82,0.77,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-11-06,2021,2,6,310,227.81,0.78,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-11-07,2021,2,6,311,225.35,0.79,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-11-08,2021,2,6,312,222.89,0.8,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2021-11-09,2021,2,6,313,221.53,0.8,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-11-10,2021,2,6,314,221.25,0.8,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2021-11-11,2021,2,6,315,219.89,0.8,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2021-11-12,2021,2,7,316,221.8,0.8,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-13,2021,2,7,317,226.99,0.78,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2021-11-14,2021,2,7,318,232.19,0.77,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2021-11-15,2021,2,7,319,235.2,0.76,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2021-11-16,2021,2,7,320,233.83,0.76,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2021-11-17,2021,2,7,321,231.37,0.77,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2021-11-18,2021,2,7,322,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2021-11-19,2021,2,8,323,230.82,0.77,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-11-20,2021,2,8,324,232.74,0.77,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-11-21,2021,2,8,325,234.1,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.1,0.71,167.1,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00995,0.000392,0.117,0.0046,1,0.168,0.285,0.0112,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2021-11-22,2021,2,8,326,236.56,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,169.6,0.72,169.6,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.0004,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2021-11-23,2021,2,8,327,236.29,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,169.3,0.72,169.3,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.108,0.0101,0.000399,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2021-11-24,2021,2,8,328,234.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2021-11-25,2021,2,8,329,231.92,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.918,38.3,37.3,37.3,895
2021-11-26,2021,2,9,330,231.64,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,164.6,0.71,164.6,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00974,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,893
2021-11-27,2021,2,9,331,230.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,163.8,0.71,163.8,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00967,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2021-11-28,2021,2,9,332,232.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.7,0.71,165.7,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00984,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2021-11-29,2021,2,9,333,234.65,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,167.7,0.71,167.7,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,911
2021-11-30,2021,2,9,334,232.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.29,165.7,0.71,165.7,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00984,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2021-12-01,2021,3,9,335,231.92,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,154.9,0.67,154.9,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00444,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,35.9,34.8,34.8,836
2021-12-02,2021,3,9,336,231.1,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,154.1,0.67,154.1,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00885,0.000348,0.113,0.00443,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2021-12-03,2021,3,10,337,230.82,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2021-12-04,2021,3,10,338,230,0.78,4,Mod_Dry,31,5,3,2,36,77,0.34,153,0.67,153,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.4,34.4,826
2021-12-05,2021,3,10,339,230.82,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2021-12-06,2021,3,10,340,233.28,0.77,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2021-12-07,2021,3,10,341,239.03,0.75,4,Mod_Dry,31,5,3,2,36,77,0.32,162,0.68,162,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2021-12-08,2021,3,10,342,241.49,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2021-12-09,2021,3,10,343,243.4,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2021-12-10,2021,3,11,344,244.77,0.74,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2021-12-11,2021,3,11,345,247.23,0.73,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2021-12-12,2021,3,11,346,248.6,0.73,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2021-12-13,2021,3,11,347,250.51,0.72,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2021-12-14,2021,3,11,348,252.42,0.72,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-12-15,2021,3,11,349,253.24,0.72,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2021-12-16,2021,3,11,350,257.35,0.71,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2021-12-17,2021,3,12,351,261.99,0.7,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2021-12-18,2021,3,12,352,265.55,0.69,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2021-12-19,2021,3,12,353,269.65,0.69,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2021-12-20,2021,3,12,354,272.11,0.68,5,Dry,26,4,3,2,24,59,0.22,213.1,0.78,213.1,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2021-12-21,2021,3,12,355,276.21,0.68,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2021-12-22,2021,3,12,356,279.77,0.67,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2021-12-23,2021,3,12,357,282.23,0.67,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2021-12-24,2021,3,13,358,284.69,0.66,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2021-12-25,2021,3,13,359,284.96,0.66,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2021-12-26,2021,3,13,360,286.88,0.66,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2021-12-27,2021,3,13,361,288.24,0.66,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2021-12-28,2021,3,13,362,289.06,0.66,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2021-12-29,2021,3,13,363,291.53,0.65,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2021-12-30,2021,3,13,364,295.63,0.65,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2021-12-31,2021,3,14,365,300.82,0.64,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2022-01-01,2021,4,14,1,304.92,0.63,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2022-01-02,2021,4,14,2,308.48,0.63,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2022-01-03,2021,4,14,3,315.86,0.62,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2022-01-04,2021,4,14,4,323.24,0.61,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2022-01-05,2021,4,14,5,331.72,0.6,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2022-01-06,2021,4,14,6,339.65,0.6,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2022-01-07,2021,4,15,7,348.13,0.59,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2022-01-08,2021,4,15,8,356.6,0.58,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2022-01-09,2021,4,15,9,365.08,0.57,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2022-01-10,2021,4,15,10,371.92,0.56,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2022-01-11,2021,4,15,11,379.3,0.56,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2022-01-12,2021,4,15,12,386.68,0.55,5,Dry,29,5,4,2,33,73,0.19,313.7,0.81,313.7,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
2022-01-13,2021,4,15,13,392.42,0.55,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2022-01-14,2021,4,16,14,395.43,0.54,5,Dry,29,5,4,2,33,73,0.18,322.4,0.81,322.4,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0512,0.00208,0.214,0.00869,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
2022-01-15,2021,4,16,15,395.16,0.54,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2022-01-16,2021,4,16,16,394.89,0.54,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2022-01-17,2021,4,16,17,395.71,0.54,5,Dry,29,5,4,2,33,73,0.18,322.7,0.82,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2022-01-18,2021,4,16,18,399.81,0.54,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2022-01-19,2021,4,16,19,407.19,0.53,5,Dry,29,5,4,2,33,73,0.18,334.2,0.82,334.2,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2022-01-20,2021,4,16,20,414.03,0.53,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.2,74.3,1780
2022-01-21,2021,4,17,21,420.31,0.52,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
2022-01-22,2021,4,17,22,423.87,0.52,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2022-01-23,2021,4,17,23,428.52,0.52,5,Dry,29,5,4,2,33,73,0.17,355.5,0.83,355.5,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2022-01-24,2021,4,17,24,434.26,0.51,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2022-01-25,2021,4,17,25,441.1,0.51,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2022-01-26,2021,4,17,26,451.21,0.5,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2022-01-27,2021,4,17,27,465.16,0.49,5,Dry,29,5,4,2,33,73,0.16,392.2,0.84,392.2,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2022-01-28,2021,4,18,28,480.2,0.48,5,Dry,29,5,4,2,33,73,0.15,407.2,0.85,407.2,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
2022-01-29,2021,4,18,29,493.6,0.47,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2022-01-30,2021,4,18,30,506.45,0.47,5,Dry,29,5,4,2,33,73,0.14,433.4,0.86,433.4,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.104,0.00429,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94,2260
2022-01-31,2021,4,18,31,519.3,0.46,5,Dry,29,5,4,2,33,73,0.14,446.3,0.86,446.3,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-02-01,2021,5,18,32,532.7,0.45,5,Dry,31,6,4,3,41,85,0.16,447.7,0.84,447.7,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-02-02,2021,5,18,33,545,0.45,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2022-02-03,2021,5,18,34,557.85,0.44,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-02-04,2021,5,19,35,570.71,0.43,5,Dry,31,6,4,3,41,85,0.15,485.7,0.85,485.7,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0149,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2022-02-05,2021,5,19,36,582.46,0.43,5,Dry,31,6,4,3,41,85,0.15,497.5,0.85,497.5,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.233,0.134,0.00563,0.366,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2022-02-06,2021,5,19,37,593.13,0.42,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2022-02-07,2021,5,19,38,602.7,0.42,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2022-02-08,2021,5,19,39,611.17,0.41,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2022-02-09,2021,5,19,40,619.65,0.41,5,Dry,31,6,4,3,41,85,0.14,534.6,0.86,534.6,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2670
2022-02-10,2021,5,19,41,628.67,0.4,5,Dry,31,6,4,3,41,85,0.14,543.7,0.86,543.7,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2022-02-11,2021,5,20,42,640.43,0.4,5,Dry,31,6,4,3,41,85,0.13,555.4,0.87,555.4,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00731,0.437,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
2022-02-12,2021,5,20,43,651.64,0.39,5,Dry,31,6,4,3,41,85,0.13,566.6,0.87,566.6,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2022-02-13,2021,5,20,44,661.76,0.39,5,Dry,31,6,4,3,41,85,0.13,576.8,0.87,576.8,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2022-02-14,2021,5,20,45,674.06,0.38,5,Dry,31,6,4,3,41,85,0.13,589.1,0.87,589.1,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.194,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2022-02-15,2021,5,20,46,690.2,0.38,5,Dry,31,6,4,3,41,85,0.12,605.2,0.88,605.2,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2022-02-16,2021,5,20,47,708.52,0.37,5,Dry,31,6,4,3,41,85,0.12,623.5,0.88,623.5,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00935,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3090
2022-02-17,2021,5,20,48,728.48,0.36,5,Dry,31,6,4,3,41,85,0.12,643.5,0.88,643.5,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.316,0.231,0.00996,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2022-02-18,2021,5,21,49,748.44,0.35,5,Dry,31,6,4,3,41,85,0.11,663.4,0.89,663.4,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.327,0.244,0.0106,0.571,0.0247,3,0.241,0.812,0.0351,22.3,0.957,0.98,0.938,46.3,45.3,136,3260
2022-02-19,2021,5,21,50,770.59,0.35,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2022-02-20,2021,5,21,51,786.62,0.34,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2022-02-21,2021,5,21,52,807.18,0.33,5,Dry,31,6,4,3,41,85,0.1,722.2,0.9,722.2,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2022-02-22,2021,5,21,53,834.24,0.32,5,Dry,31,6,4,3,41,85,0.1,749.2,0.9,749.2,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.68,0.0299,3,0.28,0.96,0.0422,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2022-02-23,2021,5,21,54,868.06,0.31,5,Dry,31,6,4,3,41,85,0.098,783.1,0.9,783.1,0,0,0,0,-3,3,31,6,4,0,44,824,990,967.4,22.6,0.409,0.318,0.0141,0.727,0.0321,4,0.207,0.934,0.0413,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2022-02-24,2021,5,21,55,908.99,0.29,5,Dry,31,6,4,3,41,85,0.093,824,0.91,824,0,0,0,0,-3,3,31,6,4,0,44,865,990,967.5,22.5,0.447,0.338,0.015,0.785,0.0349,4,0.221,1.01,0.0447,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2022-02-25,2021,5,22,56,957.38,0.28,5,Dry,31,6,4,3,41,85,0.089,872.4,0.91,872.4,0,0,0,0,-3,3,31,6,4,0,44,913,990,967.7,22.3,0.491,0.361,0.0162,0.852,0.0383,4,0.237,1.09,0.0489,21.2,0.955,0.98,0.936,43.3,42.4,170,4070
2022-02-26,2021,5,22,57,1008.6,0.27,5,Dry,31,6,4,3,41,85,0.084,923.6,0.92,923.6,0,0,0,0,-3,3,31,6,4,0,44,965,990,967.9,22.1,0.538,0.386,0.0175,0.924,0.0419,4,0.254,1.18,0.0534,20.9,0.956,0.98,0.937,45.2,44.3,177,4250
2022-02-27,2021,5,22,58,1062.3,0.26,5,Dry,31,6,4,3,41,85,0.08,977.3,0.92,977.3,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.587,0.412,0.0188,0.999,0.0456,4,0.272,1.27,0.058,20.6,0.956,0.98,0.937,47.3,46.3,185,4450
2022-02-28,2021,5,22,59,1107.3,0.25,5,Dry,31,6,4,3,41,85,0.077,1022,0.92,1022,0,0,0,0,-3,3,31,6,4,0,44,1060,990,968.2,21.8,0.645,0.473,0.0217,1.12,0.0514,4,0.284,1.4,0.0644,20.4,0.956,0.98,0.936,48.8,47.8,191,4590
2022-03-01,2021,6,22,60,1148.2,0.24,3,Normal,49,9,9,9,107,183,0.16,965.2,0.84,965.2,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
2022-03-02,2021,6,22,61,1184.4,0.24,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2022-03-03,2021,6,22,62,1221.3,0.23,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.706,0.509,0.0238,1.22,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2022-03-04,2021,6,23,63,1253,0.22,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.753,0.581,0.0272,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2022-03-05,2021,6,23,64,1279.3,0.22,3,Normal,49,9,9,9,107,183,0.14,1096,0.86,1096,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.791,0.64,0.0301,1.43,0.0674,4,0.299,1.73,0.0815,19.5,0.954,0.98,0.935,50,48.2,193,4630
2022-03-06,2021,6,23,65,1311.9,0.22,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-03-07,2021,6,23,66,1350.9,0.21,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-03-08,2021,6,23,67,1390.5,0.2,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-09,2021,6,23,68,1412,0.2,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-03-10,2021,6,23,69,1427.5,0.2,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-03-11,2021,6,24,70,1443.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-12,2021,6,24,71,1458.7,0.19,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-03-13,2021,6,24,72,1474.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2022-03-14,2021,6,24,73,1483.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-03-15,2021,6,24,74,1493.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-03-16,2021,6,24,75,1502.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-03-17,2021,6,24,76,1512.5,0.18,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2022-03-18,2021,6,25,77,1522.1,0.18,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-03-19,2021,6,25,78,1531.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-03-20,2021,6,25,79,1541.3,0.18,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-03-21,2021,6,25,80,1551,0.18,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-03-22,2021,6,25,81,1567.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-03-23,2021,6,25,82,1589.8,0.17,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2022-03-24,2021,6,25,83,1619.3,0.17,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-03-25,2021,6,26,84,1648.9,0.16,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2022-03-26,2021,6,26,85,1685.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1502,0.89,1100,402,51,9,12,3,327,100,18,21,12,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-03-27,2021,6,26,86,1729,0.15,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-03-28,2021,6,26,87,1766.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-03-29,2021,6,26,88,1803.8,0.14,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2022-03-30,2021,6,26,89,1848.5,0.14,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2022-03-31,2021,6,26,90,1893.7,0.14,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2022-04-01,2021,7,27,91,1939.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-04-02,2021,7,27,92,1978.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2022-04-03,2021,7,27,93,2017.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.073,1869,0.93,1100,769,55,7,15,13,679,100,18,25,23,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-04-04,2021,7,27,94,2056.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-04-05,2021,7,27,95,2089,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1941,0.93,1100,841,55,7,15,15,749,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2022-04-06,2021,7,27,96,2121.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1974,0.93,1100,874,55,7,15,16,781,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2022-04-07,2021,7,27,97,2154.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.069,2006,0.93,1100,906,55,7,15,17,812,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2022-04-08,2021,7,28,98,2194.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.067,2047,0.93,1100,947,55,7,15,18,852,100,18,25,28,924,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2022-04-09,2021,7,28,99,2235.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2087,0.93,1100,987,55,7,15,20,890,100,18,25,30,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2022-04-10,2021,7,28,100,2276,0.11,4,Mod_Dry,45,11,10,10,72,148,0.065,2128,0.94,1100,1030,55,7,15,21,930,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2022-04-11,2021,7,28,101,2309.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2022-04-12,2021,7,28,102,2343.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.063,2195,0.94,1100,1100,55,7,15,23,995,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-04-13,2021,7,28,103,2377.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.062,2229,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-04-14,2021,7,28,104,2411.1,0.097,4,Mod_Dry,45,11,10,10,72,148,0.061,2263,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-04-15,2021,7,29,105,2437.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.061,2290,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2022-04-16,2021,7,29,106,2464.3,0.093,4,Mod_Dry,45,11,10,10,72,148,0.06,2316,0.94,1100,1220,55,7,15,26,1110,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-17,2021,7,29,107,2491.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.059,2343,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2022-04-18,2021,7,29,108,2510.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.059,2362,0.94,1100,1260,55,7,15,28,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2022-04-19,2021,7,29,109,2529.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.059,2381,0.94,1100,1280,55,7,15,28,1180,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2022-04-20,2021,7,29,110,2548.7,0.086,4,Mod_Dry,45,11,10,10,72,148,0.058,2401,0.94,1100,1300,55,7,15,29,1200,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2022-04-21,2021,7,29,111,2560.3,0.085,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2022-04-22,2021,7,30,112,2571.9,0.084,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2022-04-23,2021,7,30,113,2583.5,0.083,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2022-04-24,2021,7,30,114,2587.4,0.082,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-04-25,2021,7,30,115,2591.3,0.082,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-04-26,2021,7,30,116,2602.9,0.081,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2022-04-27,2021,7,30,117,2614.5,0.08,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2022-04-28,2021,7,30,118,2626.2,0.079,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2022-04-29,2021,7,31,119,2630.1,0.078,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-04-30,2021,7,31,120,2634,0.078,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-05-01,2021,8,31,121,2637.9,0.077,3,Normal,55,13,13,17,178,276,0.1,2362,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2022-05-02,2021,8,31,122,2634,0.078,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-05-03,2021,8,31,123,2630.1,0.078,3,Normal,55,13,13,17,178,276,0.1,2354,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-05-04,2021,8,31,124,2618.4,0.08,3,Normal,55,13,13,17,178,276,0.1,2342,0.9,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2022-05-05,2021,8,31,125,2606.8,0.081,3,Normal,55,13,13,17,178,276,0.11,2331,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
