date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-05-06,2021,8,32,126,2595.1,0.082,3,Normal,55,13,13,17,178,276,0.11,2319,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2022-05-07,2021,8,32,127,2575.8,0.083,3,Normal,55,13,13,17,178,276,0.11,2300,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2022-05-08,2021,8,32,128,2556.4,0.085,3,Normal,55,13,13,17,178,276,0.11,2280,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2022-05-09,2021,8,32,129,2529.5,0.087,3,Normal,55,13,13,17,178,276,0.11,2253,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2022-05-10,2021,8,32,130,2502.6,0.089,3,Normal,55,13,13,17,178,276,0.11,2227,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2022-05-11,2021,8,32,131,2468.2,0.092,3,Normal,55,13,13,17,178,276,0.11,2192,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-12,2021,8,32,132,2433.9,0.095,3,Normal,55,13,13,17,178,276,0.11,2158,0.89,1100,1060,45,5,12,15,981,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2022-05-13,2021,8,33,133,2399.8,0.098,3,Normal,55,13,13,17,178,276,0.12,2124,0.89,1100,1020,45,5,12,14,948,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2022-05-14,2021,8,33,134,2365.8,0.1,3,Normal,55,13,13,17,178,276,0.12,2090,0.88,1100,990,45,5,12,13,915,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2022-05-15,2021,8,33,135,2332,0.1,3,Normal,55,13,13,17,178,276,0.12,2056,0.88,1100,956,45,5,12,12,882,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2022-05-16,2021,8,33,136,2298.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-17,2021,8,33,137,2257.4,0.11,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-18,2021,8,33,138,2202,0.11,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-05-19,2021,8,33,139,2147.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2022-05-20,2021,8,34,140,2092.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1817,0.87,1100,717,45,5,12,5,650,100,18,25,22,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2022-05-21,2021,8,34,141,2038.6,0.12,3,Normal,55,13,13,17,178,276,0.14,1763,0.86,1100,663,45,5,12,3,598,100,18,25,20,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-22,2021,8,34,142,1992.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1716,0.86,1100,616,45,5,12,1,553,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2022-05-23,2021,8,34,143,1946.3,0.13,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-24,2021,8,34,144,1900.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-25,2021,8,34,145,1855.5,0.14,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-05-26,2021,8,34,146,1810.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-27,2021,8,35,147,1766.3,0.15,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-05-28,2021,8,35,148,1729,0.15,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-05-29,2021,8,35,149,1692.1,0.16,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-05-30,2021,8,35,150,1655.5,0.16,3,Normal,55,13,13,17,178,276,0.17,1380,0.83,1100,280,45,5,9,-9,230,100,18,22,8,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2022-05-31,2021,8,35,151,1619.3,0.17,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-06-01,2021,9,35,152,1583.3,0.17,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-06-02,2021,9,35,153,1547.7,0.18,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-06-03,2021,9,36,154,1512.5,0.18,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2022-06-04,2021,9,36,155,1483.9,0.19,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-06-05,2021,9,36,156,1455.6,0.19,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-06-06,2021,9,36,157,1427.5,0.2,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2022-06-07,2021,9,36,158,1399.7,0.2,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-06-08,2021,9,36,159,1353.9,0.21,3,Normal,53,12,12,13,120,210,0.15,1144,0.84,1100,44,10,1,1,-12,44,63,13,13,1,164,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-06-09,2021,9,36,160,1302.9,0.22,3,Normal,53,12,12,13,120,210,0.16,1093,0.84,1093,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.801,0.632,0.0299,1.43,0.0678,4,0.299,1.73,0.0819,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2022-06-10,2021,9,37,161,1258.8,0.22,3,Normal,53,12,12,13,120,210,0.17,1049,0.83,1049,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.736,0.533,0.025,1.27,0.0596,4,0.29,1.56,0.0732,19.7,0.954,0.98,0.935,48.4,47.4,190,4560
2022-06-11,2021,9,37,162,1215.5,0.23,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.673,0.435,0.0203,1.11,0.0517,4,0.281,1.39,0.0649,20,0.955,0.98,0.936,47.2,46.2,185,4440
2022-06-12,2021,9,37,163,1178.8,0.24,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
2022-06-13,2021,9,37,164,1142.7,0.24,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2022-06-14,2021,9,37,165,1107.3,0.25,3,Normal,53,12,12,13,120,210,0.19,897.3,0.81,897.3,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0172,0.92,0.0423,4,0.245,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
2022-06-15,2021,9,37,166,1078,0.25,3,Normal,53,12,12,13,120,210,0.2,868,0.81,868,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2022-06-16,2021,9,37,167,1049.3,0.26,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
2022-06-17,2021,9,38,168,1026.2,0.26,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2022-06-18,2021,9,38,169,1003.6,0.27,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
2022-06-19,2021,9,38,170,981.43,0.27,3,Normal,53,12,12,13,120,210,0.21,771.4,0.79,771.4,0,0,0,0,-13,13,53,12,12,0,133,848,990,967.8,22.2,0.432,0.312,0.0141,0.744,0.0336,3,0.286,1.03,0.0464,21.1,0.956,0.98,0.937,51,48.2,145,3470
2022-06-20,2021,9,38,171,959.75,0.28,3,Normal,53,12,12,13,120,210,0.22,749.8,0.78,749.8,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.994,0.0446,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2022-06-21,2021,9,38,172,938.59,0.28,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2022-06-22,2021,9,38,173,922.5,0.29,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2022-06-23,2021,9,38,174,906.76,0.29,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2022-06-24,2021,9,39,175,891.39,0.3,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2022-06-25,2021,9,39,176,876.42,0.3,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2022-06-26,2021,9,39,177,861.88,0.31,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2022-06-27,2021,9,39,178,847.8,0.31,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2022-06-28,2021,9,39,179,834.24,0.32,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2022-06-29,2021,9,39,180,821.24,0.32,3,Normal,53,12,12,13,120,210,0.26,611.2,0.74,611.2,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.745,0.0326,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2022-06-30,2021,9,39,181,808.89,0.33,3,Normal,53,12,12,13,120,210,0.26,598.9,0.74,598.9,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,121,2910
2022-07-01,2021,10,40,182,797.29,0.33,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2022-07-02,2021,10,40,183,786.62,0.34,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2022-07-03,2021,10,40,184,777.21,0.34,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2022-07-04,2021,10,40,185,770.31,0.35,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2022-07-05,2021,10,40,186,757.46,0.35,3,Normal,50,10,9,9,108,186,0.25,571.5,0.75,571.5,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2022-07-06,2021,10,40,187,745.16,0.36,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2022-07-07,2021,10,40,188,733.95,0.36,3,Normal,50,10,9,9,108,186,0.25,548,0.75,548,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2022-07-08,2021,10,41,189,722.19,0.36,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2022-07-09,2021,10,41,190,710.43,0.37,3,Normal,50,10,9,9,108,186,0.26,524.4,0.74,524.4,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.264,0.151,0.00651,0.415,0.0178,3,0.178,0.594,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2570
2022-07-10,2021,10,41,191,699.22,0.37,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
2022-07-11,2021,10,41,192,689.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2022-07-12,2021,10,41,193,678.44,0.38,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2022-07-13,2021,10,41,194,667.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,440.8,0.66,440.8,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2220
2022-07-14,2021,10,41,195,657.66,0.39,2,Mod_Wet,58,11,11,11,136,227,0.34,430.7,0.66,430.7,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.7,2180
2022-07-15,2021,10,42,196,647.54,0.39,2,Mod_Wet,58,11,11,11,136,227,0.35,420.5,0.65,420.5,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0975,0.00415,0.31,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
2022-07-16,2021,10,42,197,638.52,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,411.5,0.64,411.5,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0932,0.00396,0.302,0.0128,2,0.22,0.523,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
2022-07-17,2021,10,42,198,628.95,0.4,2,Mod_Wet,58,11,11,11,136,227,0.36,401.9,0.64,401.9,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0887,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.6,85.1,2040
2022-07-18,2021,10,42,199,619.38,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,392.4,0.63,392.4,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0842,0.00356,0.286,0.0121,2,0.207,0.494,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.2,2000
2022-07-19,2021,10,42,200,610.35,0.41,2,Mod_Wet,58,11,11,11,136,227,0.37,383.4,0.63,383.4,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0799,0.00338,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.3,1950
2022-07-20,2021,10,42,201,601.33,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,374.3,0.62,374.3,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0757,0.00319,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.3,1900
2022-07-21,2021,10,42,202,593.4,0.42,2,Mod_Wet,58,11,11,11,136,227,0.38,366.4,0.62,366.4,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0719,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.8,38.8,77.6,1860
2022-07-22,2021,10,43,203,584.92,0.42,2,Mod_Wet,58,11,11,11,136,227,0.39,357.9,0.61,357.9,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0679,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2022-07-23,2021,10,43,204,576.45,0.43,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2022-07-24,2021,10,43,205,567.97,0.43,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2022-07-25,2021,10,43,206,560.04,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,333,0.59,333,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00235,0.238,0.00995,2,0.167,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2022-07-26,2021,10,43,207,552.11,0.44,2,Mod_Wet,58,11,11,11,136,227,0.41,325.1,0.59,325.1,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0525,0.00219,0.231,0.00966,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.916,35.4,34.4,68.7,1650
2022-07-27,2021,10,43,208,545.28,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,318.3,0.58,318.3,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0492,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2022-07-28,2021,10,43,209,537.89,0.45,2,Mod_Wet,58,11,11,11,136,227,0.42,310.9,0.58,310.9,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2022-07-29,2021,10,44,210,530.51,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,303.5,0.57,303.5,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0423,0.00176,0.213,0.00888,2,0.147,0.361,0.015,23.7,0.942,0.97,0.913,33.1,32.1,64.3,1540
2022-07-30,2021,10,44,211,523.13,0.46,2,Mod_Wet,58,11,11,11,136,227,0.43,296.1,0.57,296.1,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0388,0.00161,0.207,0.00861,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2022-07-31,2021,10,44,212,516.29,0.46,2,Mod_Wet,58,11,11,11,136,227,0.44,289.3,0.56,289.3,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0355,0.00148,0.201,0.00837,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
2022-08-01,2021,11,44,213,509.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,325.5,0.64,325.5,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2022-08-02,2021,11,44,214,500.98,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,317,0.63,317,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.156,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2022-08-03,2021,11,44,215,494.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2022-08-04,2021,11,44,216,486.76,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2022-08-05,2021,11,45,217,479.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2022-08-06,2021,11,45,218,471.99,0.49,2,Mod_Wet,54,9,8,6,107,184,0.39,288,0.61,288,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2022-08-07,2021,11,45,219,465.16,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2022-08-08,2021,11,45,220,458.32,0.5,2,Mod_Wet,54,9,8,6,107,184,0.4,274.3,0.6,274.3,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2022-08-09,2021,11,45,221,452.58,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2022-08-10,2021,11,45,222,446.29,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262.3,0.59,262.3,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0228,0.000935,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2022-08-11,2021,11,45,223,440,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,256,0.58,256,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0198,0.000812,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2022-08-12,2021,11,46,224,433.71,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,249.7,0.58,249.7,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2022-08-13,2021,11,46,225,427.97,0.52,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2022-08-14,2021,11,46,226,422.23,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2022-08-15,2021,11,46,227,416.49,0.53,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2022-08-16,2021,11,46,228,411.84,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2022-08-17,2021,11,46,229,406.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-08-18,2021,11,46,230,401.45,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,217.4,0.54,217.4,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2022-08-19,2021,11,47,231,396.25,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2022-08-20,2021,11,47,232,391.06,0.55,2,Mod_Wet,54,9,8,6,107,184,0.47,207.1,0.53,207.1,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2022-08-21,2021,11,47,233,385.86,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2022-08-22,2021,11,47,234,381.21,0.56,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2022-08-23,2021,11,47,235,376.56,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2022-08-24,2021,11,47,236,371.92,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2022-08-25,2021,11,47,237,367.27,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,183.3,0.5,183.3,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000457,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,981
2022-08-26,2021,11,48,238,363.71,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,179.7,0.49,179.7,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000445,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,960
2022-08-27,2021,11,48,239,359.61,0.58,2,Mod_Wet,54,9,8,6,107,184,0.51,175.6,0.49,175.6,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.00043,0.133,0.00537,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39,39,936
2022-08-28,2021,11,48,240,355.51,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,171.5,0.48,171.5,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0103,0.000416,0.131,0.0053,1,0.174,0.305,0.0123,24.5,0.947,0.974,0.922,39,38,38,912
2022-08-29,2021,11,48,241,351.41,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,167.4,0.48,167.4,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.12,0.00998,0.000402,0.13,0.00522,1,0.169,0.298,0.012,24.5,0.945,0.972,0.919,38.1,37,37,889
2022-08-30,2021,11,48,242,347.31,0.59,2,Mod_Wet,54,9,8,6,107,184,0.53,163.3,0.47,163.3,0,0,0,0,-6,6,54,9,8,0,113,234,990,965.1,24.9,0.118,0.00963,0.000387,0.128,0.00514,1,0.163,0.291,0.0117,24.6,0.944,0.97,0.916,37.1,36,36,865
2022-08-31,2021,11,48,243,343.21,0.59,2,Mod_Wet,54,9,8,6,107,184,0.54,159.2,0.46,159.2,0,0,0,0,-6,6,54,9,8,0,113,230,990,965.1,24.9,0.117,0.00928,0.000373,0.126,0.00507,1,0.157,0.283,0.0114,24.6,0.943,0.97,0.914,36.2,35.1,35.1,843
2022-09-01,2021,12,48,244,338.01,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2022-09-02,2021,12,49,245,332.27,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,194.3,0.58,194.3,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0123,0.000492,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-09-03,2021,12,49,246,327.62,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2022-09-04,2021,12,49,247,322.42,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2022-09-05,2021,12,49,248,317.23,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2022-09-06,2021,12,49,249,312.03,0.63,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2022-09-07,2021,12,49,250,307.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2022-09-08,2021,12,49,251,302.74,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,164.7,0.54,164.7,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00975,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,882
2022-09-09,2021,12,50,252,299.18,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,161.2,0.54,161.2,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00945,0.000376,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,861
2022-09-10,2021,12,50,253,295.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2022-09-11,2021,12,50,254,290.98,0.65,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2022-09-12,2021,12,50,255,286.88,0.66,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2022-09-13,2021,12,50,256,282.78,0.66,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2022-09-14,2021,12,50,257,279.22,0.67,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2022-09-15,2021,12,50,258,275.67,0.68,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2022-09-16,2021,12,51,259,272.11,0.68,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,825
2022-09-17,2021,12,51,260,268.56,0.69,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-09-18,2021,12,51,261,265,0.69,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2022-09-19,2021,12,51,262,262.54,0.7,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2022-09-20,2021,12,51,263,259.53,0.7,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2022-09-21,2021,12,51,264,257.07,0.71,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2022-09-22,2021,12,51,265,254.61,0.71,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2022-09-23,2021,12,52,266,251.6,0.72,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2022-09-24,2021,12,52,267,248.6,0.73,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2022-09-25,2021,12,52,268,245.59,0.73,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2022-09-26,2021,12,52,269,242.58,0.74,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2022-09-27,2021,12,52,270,239.57,0.75,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2022-09-28,2021,12,52,271,237.11,0.75,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2022-09-29,2021,12,52,272,234.65,0.76,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2022-09-30,2021,12,53,273,232.19,0.77,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2022-10-01,2022,1,1,274,229.73,0.78,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2022-10-02,2022,1,1,275,227.27,0.78,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2022-10-03,2022,1,1,276,224.81,0.79,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2022-10-04,2022,1,1,277,222.35,0.8,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2022-10-05,2022,1,1,278,219.89,0.8,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2022-10-06,2022,1,1,279,217.42,0.81,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2022-10-07,2022,1,1,280,214.96,0.82,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2022-10-08,2022,1,2,281,213.6,0.82,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2022-10-09,2022,1,2,282,211.68,0.83,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2022-10-10,2022,1,2,283,209.77,0.83,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2022-10-11,2022,1,2,284,207.85,0.84,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2022-10-12,2022,1,2,285,205.94,0.84,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2022-10-13,2022,1,2,286,204.03,0.85,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2022-10-14,2022,1,2,287,202.11,0.86,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2022-10-15,2022,1,3,288,200.2,0.86,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2022-10-16,2022,1,3,289,198.28,0.87,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.00017,0.0915,0.00358,1,0.0792,0.171,0.00667,25.4,0,0,0,0,0,0,0
2022-10-17,2022,1,3,290,196.37,0.87,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2022-10-18,2022,1,3,291,195,0.88,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2022-10-19,2022,1,3,292,193.64,0.88,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2022-10-20,2022,1,3,293,191.72,0.89,3,Normal,37,5,3,2,50,97,0.51,94.72,0.49,94.72,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00622,25.4,0,0,0,0,0,0,0
2022-10-21,2022,1,3,294,189.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
2022-10-22,2022,1,4,295,188.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-10-23,2022,1,4,296,188.17,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2022-10-24,2022,1,4,297,187.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-10-25,2022,1,4,298,187.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2022-10-26,2022,1,4,299,187.89,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2022-10-27,2022,1,4,300,185.98,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2022-10-28,2022,1,4,301,184.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2022-10-29,2022,1,5,302,184.34,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-30,2022,1,5,303,184.61,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2022-10-31,2022,1,5,304,185.43,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2022-11-01,2022,2,5,305,186.25,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2022-11-02,2022,2,5,306,187.62,0.9,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2022-11-03,2022,2,5,307,192.81,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-11-04,2022,2,5,308,198.56,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2022-11-05,2022,2,6,309,202.11,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2022-11-06,2022,2,6,310,206.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2022-11-07,2022,2,6,311,212.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2022-11-08,2022,2,6,312,214.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2022-11-09,2022,2,6,313,217.42,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2022-11-10,2022,2,6,314,222.07,0.8,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2022-11-11,2022,2,6,315,226.72,0.78,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-11-12,2022,2,7,316,230.28,0.78,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2022-11-13,2022,2,7,317,234.38,0.76,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-11-14,2022,2,7,318,237.93,0.75,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2022-11-15,2022,2,7,319,239.3,0.75,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2022-11-16,2022,2,7,320,237.39,0.75,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2022-11-17,2022,2,7,321,234.92,0.76,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2022-11-18,2022,2,7,322,232.46,0.77,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-11-19,2022,2,8,323,229.46,0.78,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-11-20,2022,2,8,324,226.45,0.79,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2022-11-21,2022,2,8,325,225.63,0.79,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2022-11-22,2022,2,8,326,229.73,0.78,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2022-11-23,2022,2,8,327,233.28,0.77,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-11-24,2022,2,8,328,236.84,0.75,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-25,2022,2,8,329,241.49,0.74,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2022-11-26,2022,2,9,330,246.68,0.73,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2022-11-27,2022,2,9,331,250.78,0.72,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2022-11-28,2022,2,9,332,253.24,0.72,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2022-11-29,2022,2,9,333,254.61,0.71,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2022-11-30,2022,2,9,334,255.43,0.71,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2022-12-01,2022,3,9,335,256.25,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,179.3,0.7,179.3,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.113,0.011,0.000435,0.124,0.00489,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.8,40.8,978
2022-12-02,2022,3,9,336,257.07,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2022-12-03,2022,3,10,337,257.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,180.3,0.7,180.3,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00491,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41,41,985
2022-12-04,2022,3,10,338,258.17,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,181.2,0.7,181.2,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2022-12-05,2022,3,10,339,260.08,0.7,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2022-12-06,2022,3,10,340,266.37,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2022-12-07,2022,3,10,341,274.3,0.68,4,Mod_Dry,31,5,3,2,36,77,0.28,197.3,0.72,197.3,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.00522,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2022-12-08,2022,3,10,342,282.78,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,205.8,0.73,205.8,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00537,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2022-12-09,2022,3,10,343,289.61,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,212.6,0.73,212.6,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.124,0.0138,0.00055,0.138,0.0055,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-12-10,2022,3,11,344,296.99,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,220,0.74,220,0,0,0,0,-2,2,31,5,3,0,38,259,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00563,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2022-12-11,2022,3,11,345,304.38,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,227.4,0.75,227.4,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.13,0.0151,0.000601,0.145,0.00577,2,0.096,0.241,0.00959,24.8,0.922,0.97,0.895,25.5,24.8,49.5,1190
2022-12-12,2022,3,11,346,311.76,0.63,4,Mod_Dry,31,5,3,2,36,77,0.25,234.8,0.75,234.8,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000627,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-12-13,2022,3,11,347,319.14,0.62,4,Mod_Dry,31,5,3,2,36,77,0.24,242.1,0.76,242.1,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0163,0.000653,0.151,0.00604,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-12-14,2022,3,11,348,325.98,0.61,4,Mod_Dry,31,5,3,2,36,77,0.24,249,0.76,249,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000677,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2022-12-15,2022,3,11,349,333.91,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,256.9,0.77,256.9,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0203,0.000813,0.16,0.00643,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2022-12-16,2022,3,11,350,339.65,0.6,4,Mod_Dry,31,5,3,2,36,77,0.23,262.6,0.77,262.6,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2022-12-17,2022,3,12,351,346.49,0.59,4,Mod_Dry,31,5,3,2,36,77,0.22,269.5,0.78,269.5,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0262,0.00105,0.171,0.00686,2,0.124,0.295,0.0119,24.6,0.934,0.97,0.906,30.3,29.4,58.8,1410
2022-12-18,2022,3,12,352,356.6,0.58,4,Mod_Dry,31,5,3,2,36,77,0.22,279.6,0.78,279.6,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00721,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2022-12-19,2022,3,12,353,366.72,0.57,4,Mod_Dry,31,5,3,2,36,77,0.21,289.7,0.79,289.7,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.0357,0.00144,0.187,0.00756,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2022-12-20,2022,3,12,354,372.46,0.56,4,Mod_Dry,31,5,3,2,36,77,0.21,295.5,0.79,295.5,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.154,0.0385,0.00155,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2022-12-21,2022,3,12,355,378.75,0.56,4,Mod_Dry,31,5,3,2,36,77,0.2,301.8,0.8,301.8,0,0,0,0,-2,2,31,5,3,0,38,341,990,965.3,24.7,0.156,0.0414,0.00168,0.197,0.00798,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2022-12-22,2022,3,12,356,389.42,0.55,4,Mod_Dry,31,5,3,2,36,77,0.2,312.4,0.8,312.4,0,0,0,0,-2,2,31,5,3,0,38,351,990,965.3,24.7,0.16,0.0465,0.00188,0.206,0.00836,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34,68,1630
2022-12-23,2022,3,12,357,399.53,0.54,4,Mod_Dry,31,5,3,2,36,77,0.19,322.5,0.81,322.5,0,0,0,0,-2,2,31,5,3,0,38,362,990,965.4,24.6,0.163,0.0512,0.00208,0.214,0.00871,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
2022-12-24,2022,3,13,358,408.56,0.53,4,Mod_Dry,31,5,3,2,36,77,0.19,331.6,0.81,331.6,0,0,0,0,-2,2,31,5,3,0,38,371,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00903,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2022-12-25,2022,3,13,359,415.39,0.53,4,Mod_Dry,31,5,3,2,36,77,0.18,338.4,0.81,338.4,0,0,0,0,-2,2,31,5,3,0,38,377,990,965.5,24.5,0.169,0.0587,0.00239,0.227,0.00927,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.919,37.9,36.8,73.6,1770
2022-12-26,2022,3,13,360,422.78,0.52,4,Mod_Dry,31,5,3,2,36,77,0.18,345.8,0.82,345.8,0,0,0,0,-2,2,31,5,3,0,38,385,990,965.5,24.5,0.171,0.0622,0.00254,0.234,0.00953,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2022-12-27,2022,3,13,361,430.71,0.52,4,Mod_Dry,31,5,3,2,36,77,0.18,353.7,0.82,353.7,0,0,0,0,-2,2,31,5,3,0,38,393,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.00981,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2022-12-28,2022,3,13,362,438.64,0.51,4,Mod_Dry,31,5,3,2,36,77,0.18,361.6,0.82,361.6,0,0,0,0,-2,2,31,5,3,0,38,401,990,965.6,24.4,0.177,0.0697,0.00285,0.247,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2022-12-29,2022,3,13,363,448.21,0.5,4,Mod_Dry,31,5,3,2,36,77,0.17,371.2,0.83,371.2,0,0,0,0,-2,2,31,5,3,0,38,410,990,965.6,24.4,0.18,0.0742,0.00304,0.255,0.0104,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.2,1950
2022-12-30,2022,3,13,364,463.24,0.49,4,Mod_Dry,31,5,3,2,36,77,0.17,386.2,0.83,386.2,0,0,0,0,-2,2,31,5,3,0,38,425,990,965.7,24.3,0.186,0.0813,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,43,42.2,84.4,2030
2022-12-31,2022,3,14,365,482.11,0.48,4,Mod_Dry,31,5,3,2,36,77,0.16,405.1,0.84,405.1,0,0,0,0,-2,2,31,5,3,0,38,444,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.3,2120