datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0484,0.0189,0.0295,1822.7,26.22,26.22,25.32,1,1,1,186.9,183,190.6,113.9,110,73,73,73,0,0,0,0.391,0.383,0.399,113.9,110,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0878,0.0905,0.00543,0.0051,0.00575,0.00021,0.0002,0.00022,0.191,0.184,0.198,0.0075,0.0072,0.0077,25.38,25.38,25.38,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.1,25.12,27.03,25.32,24.37,26.22,0,0,0,0,0,0,0.141,0,0.0189,0.39,0.61,0.39,37.7
726098400000,1993,1,1992,4,14,7,0.126,0.0442,0.0815,5083.39,32.92,32.92,30.26,1,1,1,207.7,195.3,219.3,134.7,122.3,73,73,73,0,0,0,0.352,0.333,0.374,134.7,122.3,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0921,0.101,0.0072,0.00614,0.00819,0.00028,0.00024,0.00032,0.228,0.206,0.249,0.0089,0.008,0.0098,25.32,25.24,25.38,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.899,0.909,31.19,28.2,33.94,30.26,27.36,32.92,0,0,0,0,0,0,0.168,0,0.0445,0.35,0.65,0.35,40.3
726703200000,1993,1,1992,4,15,7,0.143,0.0442,0.0986,6185.25,40.14,40.14,36.82,1,1,1,236,222.9,249.7,163,149.9,73,73,73,0,0,0,0.31,0.292,0.328,163,149.9,176.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.0096,0.00849,0.0108,0.00038,0.00033,0.00043,0.279,0.255,0.303,0.011,0.01,0.012,25.11,25,25.21,0.943,0.939,0.947,0.973,0.97,0.978,0.917,0.911,0.927,37.84,34.78,41.04,36.82,33.74,40.14,0,0,0,0,0,0,0.205,0,0.0444,0.31,0.69,0.31,43.3
727308000000,1993,1,1992,4,16,7,0.17,0.0442,0.126,7808.38,51.51,51.51,46.48,2,1,1.1428571428571428,280.8,254.9,309,207.8,181.9,73,73,73,0,0,0,0.261,0.236,0.286,207.8,181.9,236,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.113,0.132,0.0134,0.0112,0.0158,0.00053,0.00044,0.00063,0.336,0.25,0.389,0.013,0.01,0.015,24.84,24.72,24.97,0.95,0.925,0.959,0.979,0.97,0.98,0.93,0.897,0.94,44.28,26.55,52.28,42.8,25.75,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,45.9
727912800000,1993,1,1992,4,17,7,0.212,0.0442,0.168,10158.1,66.56,66.56,60.46,2,2,2,350,320.2,378.2,277,247.2,73,73,73,0,0,0,0.209,0.193,0.228,277,247.2,305.2,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.136,0.157,0.0299,0.0168,0.0431,0.0012,0.00067,0.0017,0.306,0.262,0.348,0.012,0.01,0.014,24.54,24.36,24.74,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.17,27.84,34.31,30.23,27.01,33.28,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,47.9
728517600000,1993,2,1992,5,18,7,0.259,0.0514,0.208,12570.7,85.43,85.43,74.83,2,2,2,428.8,388.3,476.9,343.8,303.3,85,85,85,0,0,0,0.199,0.178,0.219,343.8,303.3,391.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.157,0.188,0.0613,0.0422,0.084,0.0025,0.0017,0.0035,0.407,0.346,0.479,0.017,0.014,0.02,24.06,23.77,24.31,0.947,0.941,0.954,0.974,0.97,0.98,0.922,0.913,0.935,38.41,34.02,43.59,37.41,33,42.71,0,0,0,0,0,0,0.416,0,0.051,0.2,0.8,0.2,48.5
729122400000,1993,2,1992,5,19,7,0.346,0.0514,0.294,17126.4,118.6,118.6,101.9,3,2,2.4285714285714284,571.5,498,654.4,486.5,413,85,85,85,0,0,0,0.15,0.13,0.171,486.5,413,569.4,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.229,0.196,0.273,0.132,0.0939,0.181,0.0055,0.0039,0.0077,0.58,0.511,0.653,0.024,0.021,0.028,23.25,22.83,23.65,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,44.58,36.5,52.54,42.95,35.41,48.2,0,0,0,0,0,0,0.566,0,0.052,0.15,0.85,0.15,49.5
729727200000,1993,2,1992,5,20,7,0.476,0.0531,0.423,23516.3,154.3,154.3,140,4,3,3.142857142857143,786.4,688,889.2,698.6,603,87.86,85,105,0,0,0,0.112,0.1,0.124,698.6,603,784.2,990,990,990,967,966.7,967.5,23,22.5,23.3,0.351,0.293,0.416,0.266,0.204,0.319,0.012,0.0087,0.014,0.861,0.71,0.986,0.038,0.03,0.043,22.09,21.6,22.64,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.27,39.57,51.92,44.82,38.58,48.2,0,0,0,0,0,0,0.778,0,0.053,0.11,0.89,0.11,49.4
730332000000,1993,2,1992,5,21,7,0.654,0.0635,0.587,30381.2,192.8,192.8,180.8,4,4,4,1081,931.6,1247,976.1,826.6,105,105,105,6,0,42,0.0982,0.0842,0.113,970.1,826.6,1100,990,990,990,968.1,967.6,968.7,21.9,21.3,22.4,0.608,0.455,0.783,0.461,0.339,0.648,0.021,0.015,0.03,1.33,1.02,1.73,0.061,0.045,0.081,20.52,19.59,21.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,46.48,41.3,50.41,45.21,40.42,48.2,0,0,0,0,0,0,1,0,0.067,0.097,0.9,0.1,46.5
730936800000,1993,3,1992,6,22,7,0.853,0.111,0.665,32074.2,192.8,192.8,190.9,4,4,4,1410,1303,1487,1227,1120,183,183,183,127.4,20,204,0.13,0.123,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.85,0.807,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19.01,18.73,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.09,49.87,47.73,47.13,48.2,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.6
731541600000,1993,3,1992,6,23,7,0.96,0.111,0.665,31066,187.6,187.6,184.9,4,4,4,1587,1509,1679,1404,1326,183,183,183,304.4,226,396,0.115,0.109,0.121,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.907,0.898,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.09,0.093,18.38,18.07,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.37,47.86,46.23,45.45,46.9,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
732146400000,1993,3,1992,6,24,7,1.14,0.111,0.665,29368.8,180.3,180.3,174.8,4,4,4,1881,1722,2057,1698,1539,183,183,183,598.4,439,774,0.0975,0.089,0.106,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.42,16.89,17.93,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.6,43.17,45.99,43.7,42.3,45.07,0,0,0,0,0,0,0.971,0,0.475,0.097,0.58,0.42,25.8
732751200000,1993,3,1992,6,25,7,1.4,0.111,0.665,27276,167.3,167.3,162.4,4,4,4,2318,2133,2476,2135,1950,183,183,183,1035,850,1193,0.0791,0.0739,0.0858,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.88,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.47,40.44,42.67,40.59,39.51,41.82,0,0,0,0,0,0,0.902,0,0.735,0.079,0.48,0.52,19.5
733356000000,1993,3,1992,6,26,7,1.59,0.122,0.665,25851,156.9,156.9,153.9,4,4,4,2626,2518,2720,2423,2335,202.4,183,217,1323,1235,1403,0.077,0.0705,0.0825,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.29,15.78,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.922,39.46,38.84,40.17,38.47,37.82,39.22,0,0,0,0,0,0,0.855,0,0.925,0.077,0.42,0.58,16.3
733960800000,1993,4,1992,7,27,7,1.73,0.131,0.665,24730.2,150.3,150.3,147.2,4,4,4,2867,2756,2988,2650,2539,217,217,217,1550,1439,1671,0.0757,0.0726,0.0787,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.64,15.2,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.916,37.88,37.07,38.61,36.8,35.96,37.57,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
734565600000,1993,4,1992,7,28,7,1.93,0.131,0.665,23327.3,142.5,142.5,138.9,4,4,4,3188,3040,3304,2971,2823,217,217,217,1871,1723,1987,0.0682,0.0657,0.0714,1100,1100,1100,990,990,990,974,973.6,974.2,16,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.92,14.51,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.79,35.09,36.72,34.71,34.03,35.62,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
735170400000,1993,4,1992,7,29,7,2,0.165,0.665,22833.8,136.4,136.4,135.9,4,4,4,3313,3291,3325,3041,2996,272.7,217,295,1941,1896,2004,0.0823,0.0653,0.0896,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.88,13.95,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.03,34.96,35.16,33.98,33.92,34.1,0,0,0,0,0,0,0.755,0,1.335,0.083,0.33,0.67,11.4
735775200000,1993,4,1992,7,30,7,1.92,0.183,0.665,23384.1,141.8,141.8,139.2,4,4,4,3172,3065,3271,2870,2744,302.4,295,321,1770,1644,1876,0.0954,0.0902,0.105,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.99,14.46,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.87,35.28,36.56,34.8,34.22,35.46,0,0,0,0,0,0,0.773,0,1.255,0.095,0.35,0.65,12.2
736380000000,1993,5,1992,8,31,7,1.75,0.194,0.665,24597.9,150.1,150.1,146.4,4,4,4,2895,2764,3028,2574,2443,321,321,321,1474,1343,1607,0.111,0.106,0.116,1100,1100,1100,990,990,990,973.3,972.9,973.6,16.7,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.54,15.18,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.69,36.8,38.56,36.6,35.7,37.52,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14.1
736984800000,1993,5,1992,8,32,7,1.57,0.194,0.665,26011,158.4,158.4,154.8,4,4,4,2592,2464,2720,2271,2143,321,321,321,1171,1043,1299,0.124,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.29,15.9,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.68,38.84,40.52,38.71,37.82,39.59,0,0,0,0,0,0,0.86,0,0.905,0.12,0.42,0.58,16.6
737589600000,1993,5,1992,8,33,7,1.39,0.194,0.665,27405.9,167.1,167.1,163.1,4,4,4,2290,2140,2422,1969,1819,321,321,321,869.3,719,1001,0.14,0.133,0.15,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.01,16.69,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.65,40.79,42.62,40.78,39.89,41.77,0,0,0,0,0,0,0.906,0,0.725,0.14,0.48,0.52,19.7
738194400000,1993,5,1992,8,34,7,1.17,0.194,0.665,29063.3,177.6,177.6,173,4,4,4,1936,1797,2085,1615,1476,321,321,321,515,376,664,0.166,0.154,0.179,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.82,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,42.98,45.31,43.25,42.12,44.41,0,0,0,0,0,0,0.961,0,0.505,0.17,0.57,0.43,24.8
738799200000,1993,5,1992,8,35,7,0.994,0.137,0.665,30733.9,186.6,186.6,182.9,4,4,4,1643,1535,1753,1417,1325,225.9,210,321,317.1,225,406,0.137,0.122,0.183,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.19,17.82,18.54,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,45.7,47.61,45.74,44.79,46.66,0,0,0,0,0,0,1.02,0,0.329,0.14,0.67,0.33,30.9
739404000000,1993,6,1992,9,36,7,0.854,0.127,0.664,32040,192.8,192.8,190.7,4,4,4,1412,1291,1506,1202,1081,210,210,210,104.3,0,196,0.149,0.139,0.163,1097,1081,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.852,0.784,0.9,0.642,0.605,0.648,0.031,0.029,0.032,1.79,1.69,1.85,0.086,0.08,0.09,19.01,18.65,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.88,49.49,47.68,46.92,48.2,0,0,0,0,0,0,1.06,0,0.19,0.15,0.78,0.22,37.5
740008800000,1993,6,1992,9,37,7,0.692,0.127,0.565,29328.4,188.5,188.5,174.6,4,4,4,1144,1054,1247,933.9,844.4,210,210,210,0,0,0,0.184,0.168,0.199,933.9,844.4,1037,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.591,0.498,0.719,0.4,0.348,0.507,0.019,0.016,0.024,1.25,1.07,1.51,0.058,0.049,0.071,20.4,19.81,20.86,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,44.54,41.19,48.09,43.64,40.3,47.13,0,0,0,0,0,0,0.97,0,0.127,0.18,0.82,0.18,42.4
740613600000,1993,6,1992,9,38,7,0.586,0.127,0.459,24630.5,157.2,157.2,146.6,4,3,3.2857142857142856,969.4,915.7,1031,759.4,705.7,210,210,210,0,0,0,0.217,0.204,0.229,759.4,705.7,821.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.371,0.477,0.304,0.272,0.337,0.014,0.012,0.015,0.982,0.904,1.04,0.044,0.04,0.047,21.24,20.97,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.58,39.32,51.25,45.17,38.32,48.2,0,0,0,0,0,0,0.814,0,0.127,0.22,0.78,0.22,42
741218400000,1993,6,1992,9,39,7,0.518,0.119,0.4,22288.7,137.2,137.2,132.7,3,3,3,857.3,819.4,900.1,661,633.4,196.3,186,210,0,0,0,0.229,0.217,0.241,661,633.4,690.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.343,0.326,0.362,0.243,0.224,0.262,0.011,0.0098,0.012,0.826,0.777,0.878,0.036,0.034,0.039,21.85,21.62,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.13,43.61,46.66,44.22,42.74,45.73,0,0,0,0,0,0,0.737,0,0.118,0.23,0.77,0.23,43
741823200000,1993,7,1992,10,40,7,0.476,0.116,0.36,20356.5,126.7,126.7,121.2,3,3,3,787.6,766.2,810.6,595.7,539.2,191.9,186,227,0,0,0,0.244,0.229,0.296,595.7,539.2,624.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.305,0.278,0.321,0.199,0.161,0.218,0.0087,0.007,0.0095,0.715,0.625,0.763,0.031,0.027,0.033,22.23,22.1,22.41,0.954,0.95,0.955,0.978,0.971,0.98,0.933,0.922,0.936,41.29,37.52,43.09,40.39,36.42,42.23,0,0,0,0,0,0,0.673,0,0.116,0.24,0.76,0.24,42.8
742428000000,1993,7,1992,10,41,7,0.435,0.137,0.298,16796.7,106.9,106.9,99.98,3,2,2.4285714285714284,720,687.2,753.9,493,460.2,227,227,227,0,0,0,0.316,0.301,0.33,493,460.2,526.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.252,0.234,0.271,0.133,0.116,0.153,0.0057,0.005,0.0066,0.611,0.565,0.658,0.026,0.024,0.028,22.61,22.48,22.75,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.34,35.26,52.07,42.51,34.2,48.2,0,0,0,0,0,0,0.555,0,0.137,0.31,0.69,0.31,38.6
743032800000,1993,7,1992,10,42,7,0.392,0.137,0.255,14924.3,94.39,94.39,88.84,2,2,2,648,620.2,676.5,421,393.2,227,227,227,0,0,0,0.351,0.336,0.366,421,393.2,449.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.203,0.227,0.0977,0.0846,0.111,0.0042,0.0036,0.0048,0.538,0.495,0.585,0.023,0.021,0.025,22.97,22.81,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.32,42.53,48.16,44.42,41.68,47.2,0,0,0,0,0,0,0.494,0,0.137,0.35,0.65,0.35,38.1
743637600000,1993,7,1992,10,43,7,0.355,0.134,0.222,13059.4,81.73,81.73,77.73,2,2,2,587.5,563.6,612.3,366.7,345.1,220.9,184,227,0,0,0,0.376,0.326,0.397,366.7,345.1,385.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.186,0.2,0.0721,0.0619,0.0808,0.003,0.0026,0.0034,0.455,0.423,0.483,0.019,0.018,0.02,23.3,23.17,23.4,0.951,0.948,0.953,0.976,0.971,0.98,0.928,0.92,0.934,39.83,37.54,41.71,38.87,36.44,40.86,0,0,0,0,0,0,0.432,0,0.133,0.38,0.63,0.37,36.8
744242400000,1993,8,1992,11,44,7,0.321,0.111,0.21,12437.3,79.44,79.44,74.03,2,2,2,531.1,508.1,555.7,347.1,324.1,184,184,184,0,0,0,0.347,0.331,0.362,347.1,324.1,371.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.192,0.0628,0.052,0.0744,0.0026,0.0022,0.0031,0.423,0.388,0.46,0.018,0.016,0.019,23.59,23.44,23.73,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.93,38.05,35.62,40.64,37.02,34.55,39.72,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
744847200000,1993,8,1992,11,45,7,0.291,0.111,0.18,10668.4,67.57,67.57,63.5,2,2,2,481.3,462.4,500.7,297.3,278.4,184,184,184,0,0,0,0.383,0.367,0.398,297.3,278.4,316.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0393,0.0304,0.0485,0.0016,0.0013,0.002,0.348,0.32,0.377,0.014,0.013,0.016,23.89,23.77,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.73,30.68,34.83,31.75,29.76,33.78,0,0,0,0,0,0,0.353,0,0.111,0.38,0.62,0.38,36.7
745452000000,1993,8,1992,11,46,7,0.266,0.111,0.155,9178.77,58.18,58.18,54.64,2,2,2,439.6,423.9,456.1,255.6,239.9,184,184,184,0,0,0,0.419,0.403,0.434,255.6,239.9,272.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0205,0.0161,0.0275,0.00084,0.00066,0.0011,0.286,0.266,0.31,0.012,0.011,0.013,24.14,24.04,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.16,26.4,29.99,27.32,25.61,29.09,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.5
746056800000,1993,8,1992,11,47,7,0.244,0.111,0.133,8057.32,50.07,50.07,47.96,2,1,1.1428571428571428,404.3,390.2,418.7,220.3,206.2,184,184,184,0,0,0,0.455,0.439,0.472,220.3,206.2,234.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.143,0.0145,0.0133,0.0157,0.00059,0.00054,0.00064,0.37,0.26,0.409,0.015,0.011,0.017,24.21,24.13,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.12,25.81,52,44.38,25.04,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
746661600000,1993,8,1992,11,48,7,0.225,0.0914,0.133,8061.99,51.57,51.57,47.99,2,1,1.2857142857142858,371.6,356.1,386.7,220.5,198.6,151.1,138,184,0,0,0,0.406,0.366,0.481,220.5,198.6,239.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.141,0.0145,0.0126,0.0161,0.00059,0.00051,0.00065,0.344,0.254,0.403,0.014,0.01,0.016,24.4,24.31,24.49,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.49,25.87,52.31,40.72,25.09,48.2,0,0,0,0,0,0,0.267,0,0.092,0.41,0.59,0.41,35.8
747266400000,1993,9,1992,12,49,7,0.204,0.0835,0.12,7536.09,47.91,47.91,44.86,1,1,1,337.2,324.6,350.9,199.2,186.6,138,138,138,0,0,0,0.41,0.393,0.425,199.2,186.6,212.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.131,0.0127,0.0116,0.0138,0.00051,0.00046,0.00056,0.351,0.328,0.375,0.014,0.013,0.015,24.56,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.77,42.89,48.89,44.86,42.03,47.91,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
747871200000,1993,9,1992,12,50,7,0.187,0.0835,0.103,6430.2,41.1,41.1,38.27,1,1,1,309,298.1,320.5,171,160.1,138,138,138,0,0,0,0.447,0.431,0.463,171,160.1,182.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.00936,0.0113,0.00041,0.00037,0.00045,0.3,0.281,0.321,0.012,0.011,0.013,24.75,24.68,24.83,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.27,36.74,41.94,38.27,35.64,41.1,0,0,0,0,0,0,0.213,0,0.084,0.45,0.55,0.45,34.4
748476000000,1993,9,1992,12,51,7,0.174,0.0835,0.0905,5588.37,34.83,34.83,33.26,1,1,1,287.6,282,294.5,149.6,144,138,138,138,0,0,0,0.48,0.469,0.489,149.6,144,156.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.107,0.112,0.00847,0.00799,0.00906,0.00034,0.00032,0.00036,0.262,0.252,0.274,0.01,0.01,0.011,24.89,24.85,24.92,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.29,32.96,35.91,33.26,31.97,34.83,0,0,0,0,0,0,0.185,0,0.0835,0.48,0.52,0.48,32.1
749080800000,1993,9,1992,12,52,7,0.166,0.0762,0.0898,5557.64,36.61,36.61,33.08,1,1,1,274.5,265.8,280.6,148.5,137.9,126,110,138,0,0,0,0.458,0.402,0.5,148.5,137.9,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00838,0.00747,0.00965,0.00033,0.0003,0.00038,0.259,0.241,0.284,0.01,0.0096,0.011,24.94,24.92,24.97,0.938,0.934,0.943,0.97,0.97,0.971,0.91,0.906,0.916,34.1,31.54,37.7,33.08,30.59,36.61,0,0,0,0,0,0,0.184,0,0.0762,0.46,0.54,0.46,33.5
749685600000,1993,10,1993,1,1,7,0.153,0.0665,0.0863,5346.74,34.02,34.02,31.83,1,1,1,252.7,243.7,262.3,142.7,133.7,110,110,110,0,0,0,0.435,0.419,0.451,142.7,133.7,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00788,0.00711,0.00869,0.00031,0.00028,0.00034,0.247,0.231,0.264,0.0098,0.0091,0.01,25.05,24.99,25.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.81,30.69,35.07,31.83,29.76,34.02,0,0,0,0,0,0,0.177,0,0.0667,0.43,0.56,0.44,34.9
750290400000,1993,10,1993,1,2,7,0.141,0.0587,0.082,5091.87,32.13,32.13,30.31,1,1,1,232.7,226.4,240.7,135.7,129.4,97,97,97,0,0,0,0.417,0.403,0.428,135.7,129.4,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0971,0.102,0.00728,0.00675,0.00796,0.00029,0.00027,0.00031,0.232,0.221,0.247,0.0091,0.0087,0.0097,25.17,25.11,25.22,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.25,29.79,33.13,30.31,28.9,32.13,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
750895200000,1993,10,1993,1,3,7,0.131,0.0587,0.0724,4477.66,28.34,28.34,26.65,1,1,1,216.8,210.3,224,119.8,113.3,97,97,97,0,0,0,0.448,0.433,0.461,119.8,113.3,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0914,0.0962,0.00593,0.00538,0.00654,0.00023,0.00021,0.00026,0.204,0.192,0.217,0.008,0.0075,0.0085,25.3,25.24,25.35,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.902,27.48,25.92,29.21,26.65,25.14,28.34,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
751500000000,1993,10,1993,1,4,7,0.123,0.0587,0.0644,2321.45,24.69,24.69,13.82,1,1,1,203.5,198,208.4,106.5,101,97,97,97,0,0,0,0.477,0.465,0.49,106.5,101,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0871,0.0907,0.0048,0.00434,0.00522,0.00019,0.00017,0.0002,0.18,0.17,0.189,0.007,0.0067,0.0074,25.4,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.891,14.25,0,25.46,13.82,0,24.69,0,3,0,0,0.429,0,0.0768,0.429,0.0586,0.48,0.52,0.48,18.9
752104800000,1993,11,1993,2,5,7,0.124,0.0562,0.0677,1914.93,28.03,28.03,11.4,1,1,1,204.9,197.2,218.5,111.9,104.2,93,93,93,0,0,0,0.455,0.426,0.472,111.9,104.2,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0878,0.0954,0.00526,0.00461,0.00642,0.00021,0.00018,0.00025,0.189,0.176,0.214,0.0074,0.0069,0.0084,25.38,25.28,25.42,0.396,0,0.929,0.416,0,0.97,0.384,0,0.901,11.75,0,28.9,11.4,0,28.03,0,4,0,0,0.571,0,0.0633,0.571,0.0563,0.45,0.55,0.45,15.4
752709600000,1993,11,1993,2,6,7,0.136,0.0562,0.0793,4920.79,29.71,29.71,29.29,1,1,1,224.1,221.5,225.9,131.1,128.5,93,93,93,0,0,0,0.415,0.412,0.42,131.1,128.5,132.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0964,0.098,0.00689,0.00668,0.00705,0.00027,0.00026,0.00028,0.224,0.219,0.227,0.0088,0.0086,0.0089,25.23,25.22,25.25,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.2,29.6,30.63,29.29,28.71,29.71,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
753314400000,1993,11,1993,2,7,7,0.142,0.0562,0.0854,5311.05,32.58,32.58,31.61,1,1,1,234.3,226.2,238.5,141.3,133.2,93,93,93,0,0,0,0.397,0.39,0.411,141.3,133.2,145.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0981,0.102,0.00776,0.00707,0.00812,0.00031,0.00028,0.00032,0.242,0.227,0.249,0.0095,0.0089,0.0098,25.15,25.12,25.22,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.59,30.69,33.58,31.61,29.77,32.58,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
753919200000,1993,11,1993,2,8,7,0.145,0.0562,0.0891,5542.84,34.93,34.93,32.99,1,1,1,240.3,234.1,248.9,147.3,141.1,93,93,93,0,0,0,0.387,0.374,0.397,147.3,141.1,155.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00827,0.00774,0.009,0.00033,0.0003,0.00036,0.253,0.242,0.268,0.01,0.0095,0.011,25.11,25.04,25.15,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.01,32.55,36.01,32.99,31.58,34.93,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
754524000000,1993,11,1993,2,9,7,0.15,0.0493,0.101,6327,40.07,40.07,37.66,1,1,1,248.4,244.5,253.5,166.8,154.2,81.57,77,93,0,0,0,0.329,0.304,0.376,166.8,154.2,176.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.105,0.112,0.00993,0.00886,0.0108,0.00039,0.00035,0.00043,0.286,0.265,0.303,0.011,0.01,0.012,25.02,24.98,25.05,0.944,0.94,0.947,0.974,0.97,0.978,0.92,0.912,0.927,38.66,35.63,40.97,37.66,34.56,40.07,0,0,0,0,0,0,0.209,0,0.049,0.33,0.67,0.33,42.2
755128800000,1993,12,1993,3,10,7,0.161,0.0435,0.117,7345.18,48.2,48.2,43.72,1,1,1,265.6,255.4,278.9,193.8,178.4,71.86,59,77,0,0,0,0.272,0.212,0.301,193.8,178.4,219.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.125,0.0122,0.0109,0.0144,0.00048,0.00043,0.00057,0.333,0.307,0.379,0.013,0.012,0.015,24.9,24.81,24.97,0.952,0.948,0.958,0.98,0.979,0.98,0.933,0.928,0.939,45.06,41.42,51.28,43.72,40.55,48.2,0,0,0,0,0,0,0.243,0,0.044,0.27,0.73,0.27,45.6
755733600000,1993,12,1993,3,11,7,0.169,0.0357,0.134,8097.6,48.2,48.2,48.2,1,1,1,279.9,276.5,283.3,220.9,217.5,59,59,59,0,0,0,0.211,0.208,0.213,220.9,217.5,224.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.124,0.126,0.0145,0.0142,0.0148,0.00058,0.00057,0.00059,0.38,0.374,0.386,0.015,0.015,0.015,24.8,24.78,24.82,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.5,50.71,52.29,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,47.9
756338400000,1993,12,1993,3,12,7,0.175,0.0357,0.139,8441.35,53.2,53.2,50.25,2,1,1.5714285714285714,289.5,279.5,301.9,230.5,220.5,59,59,59,0,0,0,0.204,0.195,0.211,230.5,220.5,242.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.133,0.0153,0.0145,0.0164,0.00061,0.00058,0.00065,0.306,0.241,0.386,0.012,0.0096,0.015,24.84,24.78,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.47,25.87,52.29,35.45,25.09,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.79,0.21,48.2
756943200000,1993,12,1993,3,13,7,0.189,0.0381,0.151,9202.87,56.22,56.22,54.78,2,2,2,313.2,304.9,319.7,250.2,243.7,63,59,73,0,0,0,0.201,0.187,0.231,250.2,243.7,256.6,990,990,990,965,964.9,965,25,25,25.1,0.136,0.134,0.138,0.0179,0.0165,0.0201,0.00072,0.00066,0.0008,0.265,0.258,0.274,0.011,0.01,0.011,24.77,24.74,24.82,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.24,27.43,28.98,27.39,26.61,28.11,0,0,0,0,0,0,0.304,0,0.038,0.2,0.8,0.2,48.7
757548000000,1994,1,1993,4,14,7,0.205,0.0442,0.161,9765.03,62.62,62.62,58.13,2,2,2,339.1,320,359.9,266.1,247,73,73,73,0,0,0,0.216,0.203,0.228,266.1,247,286.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.15,0.0248,0.0167,0.0344,0.001,0.00067,0.0014,0.29,0.262,0.321,0.012,0.01,0.013,24.61,24.48,24.74,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.96,27.81,32.28,29.06,26.97,31.31,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.6
758152800000,1994,1,1993,4,15,7,0.243,0.0442,0.199,12055.2,81.64,81.64,71.76,2,2,2,401.9,364.5,446,328.9,291.5,73,73,73,0,0,0,0.183,0.164,0.2,328.9,291.5,373,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.152,0.181,0.0542,0.0366,0.0751,0.0022,0.0015,0.0031,0.384,0.328,0.45,0.016,0.013,0.018,24.21,23.94,24.45,0.945,0.938,0.951,0.972,0.97,0.98,0.919,0.91,0.932,36.88,32.8,41.67,35.88,31.81,40.82,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
758757600000,1994,1,1993,4,16,7,0.317,0.0442,0.273,16133.3,107.7,107.7,96.03,3,2,2.2857142857142856,524.8,464.3,587.9,451.8,391.3,73,73,73,0,0,0,0.14,0.124,0.157,451.8,391.3,514.9,990,990,990,966,965.7,966.2,24,23.8,24.3,0.211,0.187,0.241,0.113,0.0837,0.145,0.0047,0.0034,0.0061,0.538,0.477,0.599,0.022,0.02,0.025,23.5,23.19,23.83,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.39,35.64,51.66,42.98,34.57,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,50.9
759362400000,1994,1,1993,4,17,7,0.413,0.0442,0.369,21215.1,139.6,139.6,126.3,3,3,3,682.5,606.8,755.5,609.5,533.8,73,73,73,0,0,0,0.108,0.0966,0.12,609.5,533.8,682.5,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.295,0.251,0.336,0.208,0.158,0.257,0.0089,0.0067,0.011,0.719,0.592,0.843,0.031,0.025,0.037,22.65,22.24,23.08,0.954,0.949,0.957,0.978,0.972,0.98,0.933,0.923,0.938,43.03,38.24,47.49,42.09,37.18,46.54,0,0,0,0,0,0,0.702,0,0.044,0.11,0.89,0.11,51.4
759967200000,1994,1,1993,4,18,7,0.504,0.0773,0.426,23590.7,144.6,144.6,140.4,3,3,3,833,774.8,902.3,705.1,652.6,127.9,73,137,0,0,0,0.153,0.0942,0.174,705.1,652.6,765.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.36,0.329,0.406,0.272,0.237,0.309,0.012,0.01,0.014,0.891,0.802,0.999,0.039,0.035,0.044,21.88,21.49,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.22,45.16,51.43,46.81,44.26,48.2,0,0,0,0,0,0,0.78,0,0.078,0.15,0.85,0.15,46.8
760572000000,1994,2,1993,5,19,7,0.604,0.0829,0.521,27885.5,177.9,177.9,166,4,4,4,998.8,927.1,1075,861.8,790.1,137,137,137,0,0,0,0.138,0.127,0.148,861.8,790.1,938.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.494,0.429,0.564,0.356,0.321,0.393,0.016,0.014,0.018,1.08,0.959,1.22,0.049,0.043,0.056,21.04,20.65,21.43,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.4,39.56,45.39,41.5,38.57,44.48,0,0,0,0,0,0,0.922,0,0.083,0.14,0.86,0.14,46.2
761176800000,1994,2,1993,5,20,7,0.721,0.0829,0.63,31817.1,192.8,192.8,189.4,4,4,4,1192,1099,1303,1055,962.3,137,137,137,12.57,0,66,0.115,0.105,0.125,1042,962.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.701,0.586,0.807,0.531,0.405,0.648,0.025,0.019,0.031,1.52,1.26,1.75,0.071,0.058,0.083,19.98,19.39,20.53,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.7,46.28,50.29,47.35,45.35,48.2,0,0,0,0,0,0,1.05,0,0.091,0.11,0.87,0.13,44.1
761781600000,1994,2,1993,5,21,7,0.879,0.098,0.665,31867.1,192.8,192.8,189.7,4,4,4,1453,1354,1535,1291,1192,162,162,162,190.7,92,273,0.112,0.106,0.12,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.871,0.832,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.84,0.088,0.085,0.09,18.85,18.56,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.65,49.37,47.42,46.7,48.2,0,0,0,0,0,0,1.05,0,0.214,0.11,0.76,0.24,36.3
762386400000,1994,2,1993,5,22,7,0.957,0.109,0.665,31091.2,186.2,186.2,185.1,4,4,4,1583,1551,1623,1403,1378,180,162,183,303,278,340,0.114,0.104,0.117,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.907,0.9,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.39,18.26,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.87,47.5,46.27,45.93,46.55,0,0,0,0,0,0,1.03,0,0.292,0.11,0.69,0.31,32.5
762991200000,1994,3,1993,6,23,7,1.04,0.111,0.665,30303.6,183.1,183.1,180.4,4,4,4,1719,1639,1807,1536,1456,183,183,183,435.7,356,524,0.107,0.101,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.919,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.65,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.22,46.72,45.09,44.32,45.78,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
763596000000,1994,3,1993,6,24,7,1.19,0.111,0.665,28893.3,176,176,172,4,4,4,1966,1845,2071,1783,1662,183,183,183,683.1,562,788,0.0933,0.0884,0.0992,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.85,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.87,43.07,44.89,43,42.21,43.99,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
764200800000,1994,3,1993,6,25,7,1.25,0.111,0.665,28413.5,170.4,170.4,169.1,4,4,4,2060,2010,2085,1877,1827,183,183,183,776.7,727,802,0.0889,0.0878,0.091,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.82,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.14,42.98,43.47,42.28,42.12,42.6,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
764805600000,1994,3,1993,6,26,7,1.15,0.119,0.665,29192.1,176.4,176.4,173.8,4,4,4,1909,1831,1985,1712,1614,197.6,183,217,611.7,514,702,0.104,0.0922,0.118,1100,1100,1100,990,990,990,970.8,970.6,971.1,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17.07,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.33,43.66,45.01,43.44,42.79,44.11,0,0,0,0,0,0,0.965,0,0.485,0.1,0.58,0.42,25.4
765410400000,1994,4,1993,7,27,7,1.03,0.131,0.665,30347.4,183.7,183.7,180.6,4,4,4,1709,1619,1800,1492,1402,217,217,217,392.3,302,483,0.127,0.121,0.134,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,17.97,17.67,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.28,46.87,45.16,44.38,45.93,0,0,0,0,0,0,1,0,0.365,0.13,0.65,0.35,29.5
766015200000,1994,4,1993,7,28,7,0.909,0.0895,0.665,31551.7,191,191,187.8,4,4,4,1503,1418,1590,1355,1270,148,148,148,255.4,170,342,0.0984,0.0931,0.104,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.898,0.866,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.087,0.092,18.66,18.36,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.14,48.72,46.95,46.19,47.74,0,0,0,0,0,0,1.04,0,0.244,0.098,0.73,0.27,34.7
766620000000,1994,4,1993,7,29,7,0.763,0.0895,0.65,32192.5,192.8,192.8,191.6,4,4,4,1262,1156,1390,1114,1008,148,148,148,40.14,0,142,0.118,0.106,0.128,1074,1008,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.774,0.661,0.854,0.59,0.442,0.648,0.028,0.02,0.031,1.66,1.38,1.8,0.078,0.064,0.086,19.62,19.07,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.25,47.77,50.35,47.91,46.82,48.2,0,0,0,0,0,0,1.06,0,0.113,0.12,0.85,0.15,42.2
767224800000,1994,4,1993,7,30,7,0.636,0.0894,0.546,28908.2,183.3,183.3,172.1,4,4,4,1051,981.4,1126,903,834.4,147.9,147,148,0,0,0,0.141,0.131,0.15,903,834.4,978.3,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.542,0.473,0.617,0.376,0.343,0.412,0.017,0.015,0.019,1.17,1.04,1.3,0.053,0.047,0.06,20.78,20.4,21.13,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.9,41.25,46.75,43.02,40.37,45.82,0,0,0,0,0,0,0.956,0,0.09,0.14,0.86,0.14,45.5
767829600000,1994,5,1993,8,31,7,0.554,0.0889,0.465,25092.4,158.6,158.6,149.4,4,3,3.4285714285714284,916.4,870.1,964.5,769.4,723.1,147,147,147,0,0,0,0.161,0.152,0.169,769.4,723.1,817.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.413,0.371,0.457,0.31,0.284,0.335,0.014,0.013,0.015,0.973,0.923,1.01,0.043,0.041,0.045,21.46,21.23,21.7,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.84,39.25,51.5,44.22,38.25,48.2,0,0,0,0,0,0,0.83,0,0.089,0.16,0.84,0.16,45.3
768434400000,1994,5,1993,8,32,7,0.499,0.0889,0.41,22968.2,141.9,141.9,136.7,3,3,3,824.3,797.3,855.8,677.3,650.3,147,147,147,0,0,0,0.179,0.172,0.184,677.3,650.3,708.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.33,0.363,0.253,0.235,0.274,0.011,0.01,0.012,0.846,0.8,0.899,0.037,0.035,0.04,21.96,21.78,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.5,44.94,48.28,45.57,44.04,47.32,0,0,0,0,0,0,0.76,0,0.089,0.18,0.82,0.18,46
769039200000,1994,5,1993,8,33,7,0.464,0.0889,0.375,21285.9,130.8,130.8,126.7,3,3,3,766.6,738,789.6,619.6,591,147,147,147,0,0,0,0.192,0.186,0.199,619.6,591,642.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.296,0.325,0.215,0.196,0.23,0.0093,0.0085,0.01,0.748,0.7,0.787,0.032,0.03,0.034,22.29,22.15,22.45,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.1,41.36,44.48,42.23,40.49,43.59,0,0,0,0,0,0,0.704,0,0.089,0.19,0.81,0.19,45.9
769644000000,1994,5,1993,8,34,7,0.421,0.0889,0.332,18982.9,119.2,119.2,113,3,3,3,695.9,666.1,726.8,548.9,519.1,147,147,147,0,0,0,0.211,0.202,0.221,548.9,519.1,579.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.272,0.255,0.29,0.168,0.148,0.188,0.0072,0.0063,0.0081,0.629,0.579,0.681,0.027,0.025,0.029,22.69,22.51,22.86,0.951,0.948,0.953,0.973,0.97,0.977,0.925,0.92,0.931,38.69,36.78,40.66,37.66,35.68,39.74,0,0,0,0,0,0,0.628,0,0.089,0.21,0.79,0.21,45.1
770248800000,1994,5,1993,8,35,7,0.381,0.0768,0.304,17414.1,107.5,107.5,103.7,3,2,2.857142857142857,630.1,604.6,656.6,503.1,485.6,127,119,147,0,0,0,0.201,0.187,0.227,503.1,485.6,519,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.234,0.253,0.138,0.128,0.148,0.0058,0.0054,0.0063,0.567,0.536,0.632,0.024,0.023,0.027,23.01,22.91,23.11,0.948,0.946,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.38,35.3,52.46,36.85,34.24,48.2,0,0,0,0,0,0,0.576,0,0.077,0.2,0.8,0.2,45.7
770853600000,1994,6,1993,9,36,7,0.347,0.072,0.275,16058.7,96.4,96.4,95.59,2,2,2,574,551.8,596.7,455,432.8,119,119,119,0,0,0,0.207,0.199,0.216,455,432.8,477.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.208,0.229,0.114,0.103,0.124,0.0048,0.0043,0.0052,0.581,0.546,0.619,0.024,0.023,0.026,23.24,23.1,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,47.47,51.73,47.79,46.53,48.2,0,0,0,0,0,0,0.531,0,0.072,0.21,0.79,0.21,46.3
771458400000,1994,6,1993,9,37,7,0.317,0.072,0.245,14721.5,91.59,91.59,87.63,2,2,2,524.7,505.6,544.5,405.7,386.6,119,119,119,0,0,0,0.227,0.219,0.235,405.7,386.6,425.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.191,0.205,0.0905,0.0815,0.0998,0.0038,0.0034,0.0042,0.505,0.476,0.535,0.021,0.02,0.022,23.53,23.42,23.65,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.71,42.74,46.73,43.81,41.88,45.8,0,0,0,0,0,0,0.487,0,0.072,0.23,0.77,0.23,46.4
772063200000,1994,6,1993,9,38,7,0.291,0.072,0.219,13172.8,82.46,82.46,78.41,2,2,2,481.3,463.8,499.3,362.3,344.8,119,119,119,0,0,0,0.247,0.238,0.257,362.3,344.8,380.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.177,0.189,0.07,0.0617,0.0785,0.0029,0.0025,0.0033,0.44,0.414,0.467,0.018,0.017,0.019,23.79,23.69,23.9,0.95,0.948,0.952,0.976,0.972,0.98,0.928,0.921,0.933,40.15,38.29,42.07,39.2,37.23,41.23,0,0,0,0,0,0,0.436,0,0.072,0.25,0.75,0.25,45.3
772668000000,1994,6,1993,9,39,7,0.268,0.0691,0.199,11947.2,73.41,73.41,71.11,2,2,2,443.6,428,459.1,329.3,320,114.3,108,119,0,0,0,0.257,0.246,0.268,329.3,320,340.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.175,0.0544,0.05,0.0595,0.0022,0.002,0.0024,0.39,0.375,0.407,0.016,0.015,0.017,24.01,23.93,24.1,0.945,0.944,0.947,0.97,0.97,0.971,0.917,0.915,0.92,36.65,35.68,37.79,35.56,34.61,36.71,0,0,0,0,0,0,0.395,0,0.069,0.26,0.74,0.26,44.6
773272800000,1994,7,1993,10,40,7,0.247,0.0653,0.182,10936.9,68.13,68.13,65.1,2,2,2,408.5,395.4,422.8,300.5,287.4,108,108,108,0,0,0,0.265,0.255,0.273,300.5,287.4,314.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.155,0.165,0.0408,0.0347,0.0476,0.0017,0.0014,0.0019,0.346,0.326,0.367,0.014,0.013,0.015,24.22,24.13,24.3,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.56,32.11,35.12,32.55,31.15,34.07,0,0,0,0,0,0,0.362,0,0.065,0.26,0.74,0.26,44.3
773877600000,1994,7,1993,10,41,7,0.229,0.0653,0.164,9873.53,61.42,61.42,58.77,2,2,2,379,366.7,391.3,271,258.7,108,108,108,0,0,0,0.285,0.276,0.295,271,258.7,283.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.145,0.154,0.0269,0.0211,0.0327,0.0011,0.00085,0.0013,0.302,0.283,0.32,0.012,0.011,0.013,24.4,24.32,24.48,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.29,28.93,31.66,29.39,28.06,30.71,0,0,0,0,0,0,0.327,0,0.065,0.29,0.72,0.28,43.1
774482400000,1994,7,1993,10,42,7,0.213,0.0653,0.148,8886.78,55.24,55.24,52.9,2,2,2,352,341.3,362.6,244,233.3,108,108,108,0,0,0,0.307,0.298,0.316,244,233.3,254.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.143,0.0168,0.0156,0.0192,0.00068,0.00063,0.00077,0.264,0.251,0.277,0.011,0.01,0.011,24.58,24.51,24.64,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.27,26.05,28.47,26.45,25.27,27.62,0,0,0,0,0,0,0.294,0,0.065,0.31,0.69,0.31,41.7
775087200000,1994,7,1993,10,43,7,0.199,0.0653,0.134,8131.68,49.75,49.75,48.4,2,1,1.1428571428571428,329.2,320.2,337.7,221.2,212.2,108,108,108,0,0,0,0.328,0.32,0.337,221.2,212.2,229.7,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0146,0.0138,0.0153,0.00058,0.00055,0.00061,0.365,0.247,0.398,0.015,0.0099,0.016,24.59,24.53,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.16,25.64,52.41,44.85,24.87,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
775692000000,1994,8,1993,11,44,7,0.184,0.0562,0.128,7957.76,48.2,48.2,47.37,1,1,1,304.5,293.2,316.1,211.5,200.2,93,93,93,0,0,0,0.306,0.294,0.317,211.5,200.2,223.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.131,0.0137,0.0128,0.0147,0.00055,0.00051,0.00059,0.368,0.348,0.389,0.015,0.014,0.016,24.71,24.63,24.78,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.04,46.44,51.68,47.37,45.51,48.2,0,0,0,0,0,0,0.263,0,0.056,0.31,0.7,0.3,43.2
776296800000,1994,8,1993,11,45,7,0.17,0.0562,0.113,7153.6,44.69,44.69,42.58,1,1,1,280.5,271.6,289.6,187.5,178.6,93,93,93,0,0,0,0.332,0.321,0.342,187.5,178.6,196.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0117,0.0109,0.0125,0.00046,0.00043,0.0005,0.325,0.309,0.342,0.013,0.012,0.014,24.85,24.8,24.9,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.46,41.35,45.6,42.58,40.47,44.69,0,0,0,0,0,0,0.237,0,0.057,0.33,0.66,0.34,42.1
776901600000,1994,8,1993,11,46,7,0.158,0.0562,0.101,6344.52,39.72,39.72,37.76,1,1,1,260.7,253.2,268.6,167.7,160.2,93,93,93,0,0,0,0.357,0.346,0.367,167.7,160.2,175.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.01,0.00937,0.0107,0.0004,0.00037,0.00042,0.29,0.277,0.304,0.011,0.011,0.012,24.97,24.92,25.01,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.79,37.04,40.64,37.76,35.92,39.72,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
777506400000,1994,8,1993,11,47,7,0.148,0.0562,0.0914,5687.48,35.36,35.36,33.85,1,1,1,244.1,238.2,250.8,151.1,145.2,93,93,93,0,0,0,0.381,0.371,0.39,151.1,145.2,157.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00859,0.00809,0.00916,0.00034,0.00032,0.00036,0.26,0.25,0.272,0.01,0.0098,0.011,25.08,25.02,25.12,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.9,33.52,36.46,33.85,32.51,35.36,0,0,0,0,0,0,0.188,0,0.0566,0.38,0.62,0.38,38.4
778111200000,1994,8,1993,11,48,7,0.138,0.049,0.089,5550.93,35.46,35.46,33.04,1,1,1,228.1,217.7,236.3,147.1,139.5,81,72,93,0,0,0,0.354,0.314,0.4,147.1,139.5,157.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.101,0.105,0.00826,0.0076,0.00913,0.00032,0.0003,0.00036,0.252,0.239,0.269,0.0099,0.0094,0.011,25.18,25.14,25.25,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.06,32.17,36.56,33.04,31.2,35.46,0,0,0,0,0,0,0.184,0,0.049,0.36,0.64,0.36,40.2
778716000000,1994,9,1993,12,49,7,0.124,0.0435,0.0808,5044.01,31.97,31.97,30.02,1,1,1,205.7,197.2,214.1,133.7,125.2,72,72,72,0,0,0,0.35,0.336,0.365,133.7,125.2,142.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0938,0.0998,0.00711,0.00639,0.00783,0.00028,0.00025,0.00031,0.227,0.212,0.242,0.0089,0.0083,0.0095,25.34,25.27,25.38,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.95,28.94,32.96,30.02,28.07,31.97,0,0,0,0,0,0,0.167,0,0.0432,0.35,0.65,0.35,40.7
779320800000,1994,9,1993,12,50,7,0.114,0.0435,0.0702,4340.77,27.46,27.46,25.84,1,1,1,188.1,182.2,194.7,116,110.2,72,72,72,0,0,0,0.383,0.37,0.395,116,110.2,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0885,0.093,0.00561,0.00511,0.00618,0.00022,0.0002,0.00024,0.195,0.185,0.207,0.0076,0.0072,0.0081,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.64,25.16,28.31,25.84,24.41,27.46,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
779925600000,1994,9,1993,12,51,7,0.106,0.0435,0.062,3795.09,23.95,23.95,22.59,1,1,1,174.5,168.8,180.2,102.5,96.75,72,72,72,0,0,0,0.413,0.399,0.427,102.5,96.75,108.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0838,0.0878,0.00446,0.00397,0.00495,0.00017,0.00016,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.889,23.31,22.02,24.69,22.59,21.3,23.95,0,0,0,0,0,0,0.125,0,0.044,0.41,0.58,0.42,35.8
780530400000,1994,9,1993,12,52,7,0.0985,0.0401,0.0584,3586.07,23.86,23.86,21.35,1,1,1,162.9,159.7,166.8,96.61,89.37,66.29,52,72,0,0,0,0.406,0.325,0.446,96.61,89.37,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0812,0.0842,0.00396,0.00335,0.00493,0.00016,0.00013,0.00019,0.16,0.148,0.177,0.0063,0.0058,0.007,25.37,25.34,25.38,0.919,0.916,0.923,0.967,0.964,0.97,0.888,0.886,0.89,22.08,20.53,24.6,21.35,19.79,23.86,0,0,0,0,0,0,0.119,0,0.0401,0.41,0.59,0.41,36.4
781135200000,1994,10,1994,1,1,7,0.0933,0.0314,0.0619,3782.23,23.6,23.6,22.51,1,1,1,154.3,150.2,158.9,102.3,98.16,52,52,52,0,0,0,0.337,0.327,0.346,102.3,98.16,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0808,0.0839,0.00445,0.00409,0.00484,0.00017,0.00016,0.00019,0.167,0.16,0.176,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.22,22.27,24.33,22.51,21.55,23.6,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
781740000000,1994,10,1994,1,2,7,0.0896,0.0314,0.0581,3550.5,21.38,21.38,21.13,1,1,1,148.1,146.9,149.3,96.13,94.88,52,52,52,0,0,0,0.351,0.348,0.354,96.13,94.88,97.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0796,0.0805,0.00392,0.00381,0.00402,0.00015,0.00015,0.00016,0.156,0.154,0.158,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.914,0.916,0.967,0.966,0.968,0.885,0.884,0.885,21.86,21.6,22.1,21.13,20.88,21.38,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
782344800000,1994,10,1994,1,3,7,0.0882,0.0314,0.0567,3471.29,21.1,21.1,20.66,1,1,1,145.8,143.3,148,93.82,91.32,52,52,52,0,0,0,0.357,0.351,0.363,93.82,91.32,95.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.08,0.00372,0.00351,0.00391,0.00015,0.00014,0.00015,0.152,0.148,0.156,0.006,0.0058,0.0061,25.35,25.34,25.35,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.39,20.88,21.82,20.66,20.15,21.1,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.4
782949600000,1994,10,1994,1,4,7,0.0859,0.0314,0.0544,3338.7,20.6,20.6,19.87,1,1,1,142,139.8,145.5,89.96,87.77,52,52,52,0,0,0,0.366,0.357,0.372,89.96,87.77,93.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0771,0.0791,0.0034,0.00321,0.0037,0.00013,0.00013,0.00015,0.145,0.141,0.152,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.917,0.924,0.964,0.963,0.966,0.889,0.886,0.89,20.61,20.17,21.33,19.87,19.43,20.6,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.9
783554400000,1994,10,1994,1,5,7,0.0869,0.0304,0.0565,3455.21,21.06,21.06,20.57,1,1,1,143.6,139.2,145.8,93.35,87.22,50.29,50,52,0,0,0,0.35,0.343,0.374,93.35,87.22,95.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0769,0.0796,0.00368,0.00316,0.00389,0.00014,0.00012,0.00015,0.151,0.14,0.155,0.0059,0.0055,0.0061,25.35,25.34,25.36,0.918,0.915,0.925,0.966,0.963,0.967,0.886,0.885,0.89,21.29,20.05,21.79,20.57,19.31,21.06,0,0,0,0,0,0,0.114,0,0.0304,0.35,0.65,0.35,39.8
784159200000,1994,11,1994,2,6,7,0.0897,0.0302,0.0595,3627.28,21.73,21.73,21.59,1,1,1,148.4,147.2,149.1,98.36,97.15,50,50,50,0,0,0,0.337,0.335,0.34,98.36,97.15,99.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0801,0.0807,0.00411,0.00401,0.00417,0.00016,0.00016,0.00016,0.16,0.158,0.161,0.0063,0.0062,0.0063,25.34,25.34,25.34,0.913,0.912,0.914,0.968,0.967,0.968,0.883,0.883,0.884,22.31,22.06,22.45,21.59,21.34,21.73,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.4
784764000000,1994,11,1994,2,7,7,0.0894,0.0302,0.0591,3607.19,21.85,21.85,21.47,1,1,1,147.8,146.9,149.6,97.78,96.88,50,50,50,0,0,0,0.338,0.334,0.34,97.78,96.88,99.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.08,0.0809,0.00406,0.00398,0.00422,0.00016,0.00016,0.00017,0.159,0.157,0.162,0.0062,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.884,0.883,0.884,22.19,22.01,22.56,21.47,21.29,21.85,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
785368800000,1994,11,1994,2,8,7,0.0928,0.0302,0.0626,3825.49,23.75,23.75,22.77,1,1,1,153.4,151.5,157.5,103.4,101.5,50,50,50,0,0,0,0.326,0.317,0.33,103.4,101.5,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0816,0.0837,0.00454,0.00438,0.00489,0.00018,0.00017,0.00019,0.169,0.166,0.176,0.0066,0.0065,0.0069,25.34,25.34,25.34,0.913,0.912,0.916,0.97,0.969,0.97,0.886,0.884,0.889,23.48,23.01,24.49,22.77,22.31,23.75,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
785973600000,1994,11,1994,2,9,7,0.105,0.0334,0.0716,4429.35,27.48,27.48,26.37,1,1,1,173.5,161.1,181.9,118.3,111.1,55.14,50,59,0,0,0,0.317,0.293,0.336,118.3,111.1,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.085,0.0905,0.00581,0.00519,0.00619,0.00023,0.0002,0.00024,0.196,0.183,0.205,0.0077,0.0072,0.008,25.35,25.34,25.36,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,27.18,25.37,28.33,26.37,24.6,27.48,0,0,0,0,0,0,0.146,0,0.0334,0.32,0.68,0.32,42.2
786578400000,1994,12,1994,3,10,7,0.108,0.0357,0.0721,4468.83,27.28,27.28,26.6,1,1,1,178.3,175.9,181.1,119.3,116.9,59,59,59,0,0,0,0.331,0.326,0.335,119.3,116.9,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0884,0.0903,0.00589,0.00568,0.00613,0.00023,0.00022,0.00024,0.199,0.194,0.204,0.0078,0.0076,0.008,25.36,25.36,25.36,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.42,26.81,28.12,26.6,26.01,27.28,0,0,0,0,0,0,0.148,0,0.0359,0.33,0.67,0.33,41.4
787183200000,1994,12,1994,3,11,7,0.107,0.0357,0.0716,4428.85,27.14,27.14,26.36,1,1,1,177.3,174.2,180.5,118.3,115.2,59,59,59,0,0,0,0.333,0.327,0.339,118.3,115.2,121.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0878,0.0901,0.00581,0.00554,0.00608,0.00023,0.00022,0.00024,0.197,0.191,0.203,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.18,26.4,27.98,26.36,25.61,27.14,0,0,0,0,0,0,0.146,0,0.0354,0.33,0.67,0.33,41.4
787788000000,1994,12,1994,3,12,7,0.108,0.0357,0.0727,4506.68,28.98,28.98,26.83,1,1,1,179.2,173.4,188.2,120.2,114.4,59,59,59,0,0,0,0.33,0.314,0.34,120.2,114.4,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0876,0.0928,0.00597,0.00547,0.00673,0.00023,0.00021,0.00026,0.2,0.19,0.216,0.0078,0.0074,0.0085,25.36,25.36,25.36,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.66,26.2,29.88,26.83,25.41,28.98,0,0,0,0,0,0,0.149,0,0.0353,0.33,0.67,0.33,41.7
788392800000,1994,12,1994,3,13,7,0.119,0.0369,0.0821,5131.6,32.47,32.47,30.55,1,1,1,196.8,191.2,204.8,135.8,131.8,61,59,73,0,0,0,0.31,0.291,0.356,135.8,131.8,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0938,0.098,0.00729,0.00696,0.00798,0.00028,0.00027,0.00031,0.228,0.222,0.243,0.0089,0.0087,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.49,30.52,33.48,30.55,29.61,32.47,0,0,0,0,0,0,0.17,0,0.0369,0.31,0.69,0.31,43.1
