datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854920800000,1997,2,1996,5,18,7,0.392,0.0514,0.341,19662.4,134.2,134.2,117,3,2,2.857142857142857,648.8,548.3,738,563.8,463.3,85,85,85,0,0,0,0.132,0.115,0.155,563.8,463.3,653,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.27,0.214,0.321,0.179,0.118,0.237,0.0076,0.0049,0.01,0.66,0.535,0.795,0.028,0.023,0.034,22.85,22.35,23.35,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.49,35.87,50.76,41.31,34.79,48.2,0,0,0,0,0,0,0.65,0,0.051,0.13,0.87,0.13,50.2
855525600000,1997,2,1996,5,19,7,0.491,0.0618,0.43,23772.6,144.6,144.6,141.5,3,3,3,812.5,761.3,872.2,710.4,671,102.1,85,105,0,0,0,0.126,0.112,0.135,710.4,671,767.2,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.359,0.334,0.4,0.275,0.249,0.31,0.012,0.011,0.014,0.895,0.828,0.995,0.039,0.036,0.044,21.95,21.62,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.77,46.54,51.85,47.17,45.6,48.2,0,0,0,0,0,0,0.786,0,0.061,0.13,0.88,0.12,48.4
856130400000,1997,2,1996,5,20,7,0.578,0.0718,0.506,27330.5,170.9,170.9,162.7,4,4,4,955.2,891.4,1029,836.5,786.4,118.7,105,137,0,0,0,0.124,0.11,0.14,836.5,786.4,891.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.467,0.418,0.522,0.344,0.32,0.371,0.015,0.014,0.017,1.04,0.945,1.14,0.046,0.042,0.052,21.25,20.87,21.59,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.56,39.66,43.6,40.67,38.68,42.72,0,0,0,0,0,0,0.904,0,0.072,0.12,0.88,0.12,47.3
856735200000,1997,2,1996,5,21,7,0.695,0.0908,0.604,31174.3,192.8,192.8,185.6,4,4,4,1149,1057,1250,998.8,920,150.1,137,183,0,0,0,0.13,0.117,0.151,998.8,920,1067,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.643,0.547,0.748,0.459,0.384,0.574,0.021,0.018,0.027,1.38,1.18,1.62,0.064,0.054,0.076,20.25,19.7,20.74,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.34,44.69,49.18,46.39,43.8,48.2,0,0,0,0,0,0,1.03,0,0.091,0.13,0.87,0.13,44.9
857340000000,1997,3,1996,6,22,7,0.809,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1337,1282,1360,1154,1099,183,183,183,54.43,0,77,0.137,0.135,0.143,1100,1099,1100,990,990,990,969,968.8,969,21,21,21.2,0.819,0.796,0.827,0.648,0.646,0.648,0.031,0.03,0.031,1.77,1.74,1.78,0.084,0.082,0.085,19.27,19.19,19.47,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.54,49.33,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.144,0.14,0.82,0.18,40
857944800000,1997,3,1996,6,23,7,0.79,0.111,0.664,32390.4,192.8,192.8,192.8,4,4,4,1307,1268,1339,1124,1085,183,183,183,26.29,0,56,0.14,0.137,0.144,1098,1085,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.804,0.774,0.822,0.643,0.613,0.648,0.03,0.029,0.031,1.75,1.68,1.77,0.083,0.079,0.084,19.39,19.27,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.75,49.52,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.14,0.84,0.16,41
858549600000,1997,3,1996,6,24,7,0.737,0.0967,0.64,32199.9,192.8,192.8,191.7,4,4,4,1218,1190,1253,1058,1033,159.9,129,183,0,0,0,0.131,0.107,0.151,1058,1033,1078,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.729,0.698,0.753,0.554,0.496,0.599,0.026,0.023,0.028,1.57,1.48,1.64,0.074,0.069,0.077,19.84,19.68,19.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.14,48.21,49.97,47.92,47.25,48.2,0,0,0,0,0,0,1.06,0,0.097,0.13,0.87,0.13,43.7
859154400000,1997,3,1996,6,25,7,0.719,0.078,0.641,32389.8,192.8,192.8,192.8,4,4,4,1188,1179,1210,1059,1050,129,129,129,0,0,0,0.109,0.107,0.109,1059,1050,1081,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.721,0.707,0.752,0.557,0.535,0.605,0.026,0.025,0.028,1.57,1.53,1.65,0.073,0.071,0.077,19.94,19.79,20.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.45,49.18,50.05,48.2,48.19,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
859759200000,1997,3,1996,6,26,7,0.8,0.0879,0.665,32322.7,192.8,192.8,192.4,4,4,4,1323,1230,1421,1178,1101,145.3,129,148,78.14,1,173,0.11,0.104,0.118,1100,1100,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.825,0.781,0.867,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.73,1.82,0.084,0.081,0.087,19.31,18.95,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.64,48.69,50.56,48.1,47.71,48.2,0,0,0,0,0,0,1.07,0,0.135,0.11,0.83,0.17,40.4
860364000000,1997,4,1996,7,27,7,0.937,0.0895,0.665,31280.7,189.8,189.8,186.2,4,4,4,1549,1449,1656,1401,1301,148,148,148,301.3,201,408,0.0957,0.0894,0.102,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.906,0.879,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.088,0.093,18.5,18.15,18.85,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.5,46.56,48.42,46.55,45.63,47.45,0,0,0,0,0,0,1.03,0,0.272,0.096,0.71,0.29,33.4
860968800000,1997,4,1996,7,28,7,1.1,0.0895,0.665,29708.4,181.3,181.3,176.8,4,4,4,1820,1692,1932,1672,1544,148,148,148,572.1,444,684,0.0815,0.0766,0.0875,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.24,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,44.13,46.24,44.21,43.24,45.32,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
861573600000,1997,4,1996,7,29,7,1.17,0.0895,0.665,29048.5,174.5,174.5,172.9,4,4,4,1934,1887,1960,1786,1739,148,148,148,686.3,639,712,0.0765,0.0755,0.0784,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.15,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.11,43.88,44.53,43.23,43,43.64,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.8
862178400000,1997,4,1996,7,30,7,1.07,0.105,0.665,30001.2,181.8,181.8,178.6,4,4,4,1770,1679,1862,1597,1487,173.1,148,192,496.9,387,614,0.0981,0.0795,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.47,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.56,44.74,46.37,44.64,43.84,45.44,0,0,0,0,0,0,0.992,0,0.405,0.098,0.62,0.38,28
862783200000,1997,5,1996,8,31,7,0.944,0.116,0.665,31223.3,189,189,185.9,4,4,4,1561,1474,1649,1369,1282,192,192,192,269.1,182,357,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.873,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.47,18.17,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.41,46.63,48.22,46.46,45.7,47.26,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
863388000000,1997,5,1996,8,32,7,0.806,0.116,0.653,32079,192.8,192.8,190.9,4,4,4,1333,1207,1446,1141,1015,192,192,192,60.71,0,154,0.144,0.133,0.159,1080,1015,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.794,0.672,0.863,0.604,0.457,0.648,0.029,0.021,0.031,1.69,1.41,1.81,0.081,0.066,0.088,19.36,18.88,20.04,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.86,47.63,49.89,47.74,46.67,48.2,0,0,0,0,0,0,1.06,0,0.153,0.14,0.81,0.19,39.8
863992800000,1997,5,1996,8,33,7,0.653,0.116,0.537,28276.5,182,182,168.3,4,4,4,1079,1001,1170,887.5,809.1,192,192,192,0,0,0,0.178,0.164,0.192,887.5,809.1,978.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.53,0.457,0.618,0.369,0.331,0.413,0.017,0.015,0.019,1.14,1,1.3,0.052,0.045,0.06,20.71,20.26,21.09,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.98,39.88,46.43,42.08,38.92,45.5,0,0,0,0,0,0,0.935,0,0.116,0.18,0.82,0.18,43.3
864597600000,1997,5,1996,8,34,7,0.56,0.11,0.45,24108.3,144.6,144.6,143.5,3,3,3,926.2,878.5,979,744.6,701.6,181.6,119,192,0,0,0,0.196,0.135,0.215,744.6,701.6,787,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.397,0.363,0.437,0.297,0.27,0.32,0.013,0.012,0.014,0.97,0.891,1.05,0.043,0.04,0.047,21.43,21.14,21.63,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.88,47.47,52,47.83,46.52,48.2,0,0,0,0,0,0,0.797,0,0.11,0.2,0.8,0.2,43.1
865202400000,1997,6,1996,9,35,7,0.499,0.072,0.427,23738.8,144.6,144.6,141.3,3,3,3,824.4,788.1,863.9,705.4,669.1,119,119,119,0,0,0,0.145,0.138,0.151,705.4,669.1,744.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.36,0.338,0.387,0.272,0.248,0.299,0.012,0.011,0.013,0.892,0.83,0.964,0.039,0.036,0.043,21.91,21.68,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.33,46.29,50.52,47.1,45.37,48.2,0,0,0,0,0,0,0.785,0,0.072,0.14,0.86,0.14,47.6
865807200000,1997,6,1996,9,36,7,0.454,0.0901,0.364,20685.4,134.9,134.9,123.1,3,3,3,750.6,716.7,781.1,601.6,555.7,149,119,161,0,0,0,0.199,0.152,0.225,601.6,555.7,662.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.279,0.334,0.203,0.172,0.243,0.0088,0.0074,0.011,0.719,0.643,0.818,0.031,0.028,0.036,22.38,22.16,22.59,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,41.97,39.03,45.88,41.04,38.01,44.96,0,0,0,0,0,0,0.684,0,0.09,0.2,0.8,0.2,45.6
866412000000,1997,6,1996,9,37,7,0.408,0.0974,0.31,17670.9,111.8,111.8,105.2,3,2,2.857142857142857,674.4,644.3,705.5,513.4,483.3,161,161,161,0,0,0,0.239,0.228,0.25,513.4,483.3,544.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.238,0.272,0.145,0.127,0.165,0.0062,0.0054,0.0071,0.588,0.538,0.633,0.025,0.023,0.027,22.81,22.65,22.95,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.8,34.92,51.87,37.36,33.87,48.2,0,0,0,0,0,0,0.584,0,0.098,0.24,0.76,0.24,43.3
867016800000,1997,6,1996,9,38,7,0.368,0.0974,0.27,15816.8,96.4,96.4,94.15,2,2,2,607.9,582.2,634.7,446.9,421.2,161,161,161,0,0,0,0.265,0.254,0.277,446.9,421.2,473.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.207,0.232,0.11,0.0978,0.123,0.0046,0.0041,0.0052,0.572,0.531,0.617,0.024,0.022,0.026,23.1,22.94,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.44,45.91,50.99,47.07,45,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.73,0.27,43
867621600000,1997,6,1996,9,39,7,0.334,0.0839,0.25,14906.8,92.35,92.35,88.73,2,2,2,551.6,530,573.7,412.8,395,138.7,135,161,0,0,0,0.252,0.239,0.281,412.8,395,430.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.196,0.208,0.0939,0.0854,0.102,0.0039,0.0036,0.0043,0.517,0.49,0.544,0.022,0.02,0.023,23.4,23.3,23.52,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.27,43.48,47.12,44.37,42.61,46.17,0,0,0,0,0,0,0.493,0,0.084,0.25,0.75,0.25,44.6
868226400000,1997,7,1996,10,40,7,0.305,0.0816,0.223,13387,83.81,83.81,79.68,2,2,2,504.2,485.4,523.1,369.2,350.4,135,135,135,0,0,0,0.268,0.258,0.278,369.2,350.4,388.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.18,0.193,0.0733,0.0644,0.0822,0.003,0.0027,0.0034,0.452,0.423,0.48,0.019,0.017,0.02,23.68,23.57,23.79,0.951,0.949,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.76,38.77,42.76,39.84,37.74,41.91,0,0,0,0,0,0,0.443,0,0.082,0.27,0.73,0.27,43.9
868831200000,1997,7,1996,10,41,7,0.28,0.0816,0.198,11863.2,74.19,74.19,70.61,2,2,2,463.1,447.4,479.6,328.1,312.4,135,135,135,0,0,0,0.292,0.281,0.302,328.1,312.4,344.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.0539,0.0464,0.0617,0.0022,0.0019,0.0025,0.39,0.366,0.415,0.016,0.015,0.017,23.93,23.83,24.02,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.38,34.69,38.16,35.31,33.65,37.09,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.4
869436000000,1997,7,1996,10,42,7,0.258,0.112,0.146,8616.4,54.76,54.76,51.29,2,1,1.7142857142857142,427.1,412.7,442.2,241.1,226.7,186,186,186,0,0,0,0.436,0.421,0.451,241.1,226.7,256.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.15,0.0166,0.015,0.0199,0.00068,0.00061,0.00082,0.311,0.261,0.412,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.16,25.95,52.35,32.53,25.17,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
870040800000,1997,7,1996,10,43,7,0.238,0.104,0.134,8105.21,50.54,50.54,48.25,2,1,1.1428571428571428,394.3,378.5,408,221.6,209.7,172.7,155,186,0,0,0,0.437,0.397,0.47,221.6,209.7,235.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0146,0.0136,0.0158,0.00059,0.00055,0.00064,0.37,0.257,0.405,0.015,0.01,0.016,24.26,24.17,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.5,26.05,52.27,44.64,25.27,48.2,0,0,0,0,0,0,0.268,0,0.104,0.44,0.56,0.44,34.1
870645600000,1997,8,1996,11,44,7,0.217,0.0937,0.123,7650.83,48.2,48.2,45.54,1,1,1,358.5,343.8,373.8,203.5,188.8,155,155,155,0,0,0,0.433,0.415,0.451,203.5,188.8,218.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.134,0.013,0.0118,0.0144,0.00053,0.00047,0.00058,0.359,0.333,0.387,0.014,0.013,0.016,24.45,24.34,24.55,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.59,43.24,50.04,45.54,42.37,48.2,0,0,0,0,0,0,0.253,0,0.094,0.43,0.57,0.43,35.3
871250400000,1997,8,1996,11,45,7,0.198,0.0696,0.129,7964.43,48.2,48.2,47.41,1,1,1,328,316.1,340.2,213,201.1,115,115,115,0,0,0,0.351,0.338,0.364,213,201.1,225.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.0128,0.0149,0.00056,0.00051,0.0006,0.373,0.351,0.394,0.015,0.014,0.016,24.59,24.5,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.14,46.47,51.9,47.41,45.54,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.2
871855200000,1997,8,1996,11,46,7,0.183,0.0696,0.113,7131.19,44.73,44.73,42.45,1,1,1,302.6,293.4,312.6,187.6,178.4,115,115,115,0,0,0,0.38,0.368,0.392,187.6,178.4,197.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.345,0.013,0.012,0.014,24.76,24.69,24.82,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.32,41.17,45.65,42.45,40.29,44.73,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,39
872460000000,1997,8,1996,11,47,7,0.17,0.0696,0.101,6278.01,39.54,39.54,37.37,1,1,1,281.6,274,290.4,166.6,159,115,115,115,0,0,0,0.409,0.396,0.42,166.6,159,175.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.00991,0.00927,0.0107,0.00039,0.00037,0.00042,0.29,0.276,0.305,0.012,0.011,0.012,24.88,24.83,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.41,36.63,40.47,37.37,35.53,39.54,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,36.9
873064800000,1997,9,1996,12,48,7,0.157,0.055,0.102,6413.06,40.86,40.86,38.17,1,1,1,260.3,250.8,271,169.3,159.8,91,91,91,0,0,0,0.35,0.336,0.363,169.3,159.8,180,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.115,0.0101,0.00933,0.0111,0.0004,0.00037,0.00044,0.292,0.275,0.311,0.012,0.011,0.012,24.97,24.9,25.02,0.945,0.942,0.948,0.974,0.97,0.98,0.921,0.914,0.929,39.17,36.94,41.7,38.17,35.83,40.86,0,0,0,0,0,0,0.212,0,0.055,0.35,0.65,0.35,40.8
873669600000,1997,9,1996,12,49,7,0.145,0.055,0.0899,5597.91,35.15,35.15,33.32,1,1,1,239.7,233,247.8,148.7,142,91,91,91,0,0,0,0.38,0.367,0.391,148.7,142,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.00839,0.00782,0.00908,0.00033,0.00031,0.00036,0.255,0.243,0.27,0.01,0.0096,0.011,25.11,25.04,25.16,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.35,32.78,36.24,33.32,31.8,35.15,0,0,0,0,0,0,0.185,0,0.0551,0.38,0.62,0.38,38.6
874274400000,1997,9,1996,12,50,7,0.136,0.055,0.081,5031.1,31.74,31.74,29.95,1,1,1,224.9,217.4,232.7,133.9,126.4,91,91,91,0,0,0,0.405,0.391,0.419,133.9,126.4,141.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0957,0.101,0.00713,0.0065,0.0078,0.00028,0.00025,0.00031,0.229,0.215,0.243,0.009,0.0084,0.0096,25.22,25.16,25.28,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.87,29.12,32.72,29.95,28.25,31.74,0,0,0,0,0,0,0.166,0,0.055,0.4,0.6,0.4,37
874879200000,1997,9,1996,12,51,7,0.126,0.055,0.0715,4420.05,27.68,27.68,26.31,1,1,1,209.1,203.5,215,118.1,112.5,91,91,91,0,0,0,0.435,0.423,0.447,118.1,112.5,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0908,0.0948,0.00579,0.00531,0.00629,0.00023,0.00021,0.00025,0.201,0.19,0.211,0.0079,0.0074,0.0083,25.34,25.3,25.39,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.12,25.75,28.54,26.31,24.98,27.68,0,0,0,0,0,0,0.146,0,0.0545,0.44,0.57,0.43,35.1
875484000000,1997,9,1996,12,52,7,0.118,0.0473,0.0712,3242.71,27.96,27.96,19.3,1,1,1,195.8,190.1,201.6,117.7,108.7,78.14,73,91,0,0,0,0.398,0.369,0.456,117.7,108.7,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0894,0.093,0.00575,0.00499,0.00635,0.00022,0.00019,0.00025,0.198,0.184,0.21,0.0077,0.0072,0.0082,25.39,25.38,25.42,0.661,0,0.928,0.693,0,0.97,0.641,0,0.9,19.9,0,28.83,19.3,0,27.96,0,2,0,0,0.286,0,0.107,0.286,0.0468,0.4,0.6,0.4,27.5
876088800000,1997,10,1997,1,1,7,0.112,0.0442,0.0677,4176.1,25.62,25.62,24.86,1,1,1,185,183,188.2,112,110,73,73,73,0,0,0,0.395,0.388,0.399,112,110,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0878,0.0896,0.00527,0.0051,0.00554,0.00021,0.0002,0.00022,0.187,0.184,0.193,0.0073,0.0072,0.0076,25.38,25.38,25.38,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.63,25.12,26.42,24.86,24.37,25.62,0,0,0,0,0,0,0.138,0,0.0443,0.39,0.6,0.4,37.3
876693600000,1997,10,1997,1,2,7,0.108,0.0442,0.0638,3915.52,24.63,24.63,23.31,1,1,1,178.6,173.7,184.1,105.6,100.7,73,73,73,0,0,0,0.409,0.397,0.42,105.6,100.7,111.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0845,0.0881,0.00472,0.00431,0.00519,0.00018,0.00017,0.0002,0.176,0.167,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.915,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.891,24.03,22.83,25.39,23.31,22.12,24.63,0,0,0,0,0,0,0.129,0,0.0442,0.41,0.59,0.41,36.3
877298400000,1997,10,1997,1,3,7,0.101,0.0442,0.0564,3458.85,21.71,21.71,20.59,1,1,1,166.3,161.4,171.8,93.25,88.37,73,73,73,0,0,0,0.439,0.425,0.452,93.25,88.37,98.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0801,0.0838,0.00368,0.00326,0.00414,0.00014,0.00013,0.00016,0.154,0.145,0.164,0.006,0.0057,0.0064,25.38,25.38,25.38,0.919,0.912,0.924,0.966,0.964,0.968,0.887,0.883,0.891,21.32,20.33,22.42,20.59,19.59,21.71,0,0,0,0,0,0,0.114,0,0.0446,0.44,0.56,0.44,34.2
877903200000,1997,10,1997,1,4,7,0.0979,0.0402,0.0578,3555.76,25,25,21.17,1,1,1,161.9,158.6,164.7,95.49,85.64,66.43,50,73,0,0,0,0.41,0.307,0.46,95.49,85.64,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0792,0.0856,0.00387,0.00303,0.00533,0.00015,0.00012,0.00021,0.157,0.14,0.186,0.0062,0.0055,0.0073,25.37,25.34,25.38,0.923,0.92,0.927,0.966,0.963,0.97,0.891,0.888,0.893,21.91,19.77,25.77,21.17,19.03,25,0,0,0,0,0,0,0.118,0,0.0401,0.41,0.59,0.41,36.3
878508000000,1997,11,1997,2,5,7,0.103,0.0302,0.0732,4536.76,28.57,28.57,27,1,1,1,171,163.6,177.5,121,113.6,50,50,50,0,0,0,0.293,0.282,0.306,121,113.6,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0858,0.0908,0.00604,0.0054,0.00659,0.00024,0.00021,0.00026,0.2,0.187,0.212,0.0078,0.0073,0.0083,25.34,25.34,25.34,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.893,0.902,27.84,25.98,29.45,27,25.2,28.57,0,0,0,0,0,0,0.15,0,0.0298,0.29,0.71,0.29,44
879112800000,1997,11,1997,2,6,7,0.113,0.0302,0.083,5188.79,33.13,33.13,30.89,1,1,1,187.2,176.4,196.6,137.2,126.4,50,50,50,0,0,0,0.267,0.254,0.283,137.2,126.4,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0904,0.0975,0.00741,0.00649,0.00821,0.00029,0.00025,0.00032,0.229,0.21,0.246,0.009,0.0082,0.0096,25.35,25.34,25.35,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.84,29.19,34.16,30.89,28.31,33.13,0,0,0,0,0,0,0.172,0,0.03,0.27,0.73,0.27,45.9
879717600000,1997,11,1997,2,7,7,0.116,0.0302,0.0858,5371.58,33.2,33.2,31.97,1,1,1,191.8,188.7,196.9,141.8,138.7,50,50,50,0,0,0,0.261,0.254,0.265,141.8,138.7,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0947,0.0976,0.0078,0.00754,0.00824,0.0003,0.00029,0.00032,0.238,0.232,0.247,0.0093,0.0091,0.0096,25.35,25.35,25.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.96,32.2,34.23,31.97,31.23,33.2,0,0,0,0,0,0,0.178,0,0.0302,0.26,0.74,0.26,46.3
880322400000,1997,11,1997,2,8,7,0.116,0.0302,0.0853,5338.48,32.35,32.35,31.78,1,1,1,191,187.3,193.4,141,137.3,50,50,50,0,0,0,0.262,0.259,0.267,141,137.3,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0942,0.0964,0.00773,0.00742,0.00794,0.0003,0.00029,0.00031,0.236,0.23,0.24,0.0092,0.009,0.0094,25.35,25.35,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.76,31.87,33.35,31.78,30.91,32.35,0,0,0,0,0,0,0.177,0,0.0307,0.26,0.74,0.26,46
880927200000,1997,12,1997,3,9,7,0.116,0.0357,0.0803,5014.23,31.72,31.72,29.85,1,1,1,191.8,187.9,199.7,132.8,128.9,59,59,59,0,0,0,0.308,0.296,0.314,132.8,128.9,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0927,0.0968,0.00704,0.00671,0.00771,0.00028,0.00026,0.0003,0.223,0.216,0.237,0.0087,0.0084,0.0093,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.77,29.81,32.7,29.85,28.92,31.72,0,0,0,0,0,0,0.166,0,0.0357,0.31,0.69,0.31,43.2
881532000000,1997,12,1997,3,10,7,0.118,0.0357,0.0823,5143.69,31.91,31.91,30.62,1,1,1,195,190.6,200.5,136,131.6,59,59,59,0,0,0,0.303,0.294,0.31,136,131.6,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0936,0.0971,0.00731,0.00694,0.00777,0.00029,0.00027,0.0003,0.229,0.221,0.238,0.0089,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.56,30.48,32.9,30.62,29.57,31.91,0,0,0,0,0,0,0.17,0,0.0357,0.3,0.7,0.3,43.6
882136800000,1997,12,1997,3,11,7,0.116,0.0357,0.0801,4998.63,30.87,30.87,29.75,1,1,1,191.4,186.8,196.1,132.4,127.8,59,59,59,0,0,0,0.309,0.301,0.316,132.4,127.8,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0923,0.0956,0.007,0.00661,0.0074,0.00027,0.00026,0.00029,0.222,0.214,0.231,0.0087,0.0084,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.67,29.55,31.82,29.75,28.66,30.87,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
882741600000,1997,12,1997,3,12,7,0.123,0.0357,0.0876,5491.73,34.05,34.05,32.69,1,1,1,203.9,198.3,209.8,144.9,139.3,59,59,59,0,0,0,0.29,0.281,0.298,144.9,139.3,150.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0963,0.1,0.00806,0.00759,0.00857,0.00032,0.0003,0.00034,0.244,0.234,0.255,0.0096,0.0092,0.01,25.33,25.29,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.7,32.36,35.1,32.69,31.39,34.05,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.6
883346400000,1997,12,1997,3,13,7,0.131,0.0405,0.0905,5662.67,34.92,34.92,33.71,1,1,1,216.6,210.6,228.1,149.6,140.1,67,59,73,0,0,0,0.309,0.278,0.343,149.6,140.1,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.104,0.00846,0.00765,0.00893,0.00033,0.0003,0.00035,0.254,0.238,0.264,0.01,0.0093,0.01,25.25,25.17,25.28,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.75,32.46,36,33.71,31.48,34.92,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
883951200000,1998,1,1997,4,14,7,0.149,0.0442,0.105,6591.84,42.24,42.24,39.24,1,1,1,246.1,233.3,258.4,173.1,160.3,73,73,73,0,0,0,0.297,0.282,0.313,173.1,160.3,185.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0105,0.00937,0.0115,0.00041,0.00037,0.00046,0.297,0.274,0.319,0.012,0.011,0.013,25.03,24.95,25.13,0.946,0.942,0.95,0.976,0.97,0.98,0.923,0.914,0.931,40.19,37.21,43.11,39.24,36.09,42.24,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.2
884556000000,1998,1,1997,4,15,7,0.175,0.0442,0.131,8087.01,52.24,52.24,48.14,2,1,1.2857142857142858,290,266.4,312.3,217,193.4,73,73,73,0,0,0,0.252,0.234,0.274,217,193.4,239.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.133,0.0142,0.0122,0.0161,0.00056,0.00048,0.00064,0.33,0.245,0.391,0.013,0.0098,0.016,24.81,24.71,24.9,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.4,26.02,52.46,40.8,25.24,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.2
885160800000,1998,1,1997,4,16,7,0.211,0.0442,0.167,10138.2,66.79,66.79,60.35,2,2,2,349.4,321.3,379.3,276.4,248.3,73,73,73,0,0,0,0.209,0.192,0.227,276.4,248.3,306.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.157,0.0296,0.0169,0.0436,0.0012,0.00067,0.0018,0.305,0.264,0.35,0.012,0.011,0.014,24.55,24.35,24.73,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.11,27.97,34.43,30.17,27.13,33.4,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48
885765600000,1998,1,1997,4,17,7,0.262,0.0452,0.216,13121.9,84.97,84.97,78.11,2,2,2,432.7,392.1,474.7,357.9,319.1,74.71,73,85,0,0,0,0.173,0.158,0.186,357.9,319.1,389.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.162,0.188,0.0679,0.0496,0.083,0.0028,0.002,0.0034,0.427,0.369,0.476,0.017,0.015,0.02,24.03,23.79,24.27,0.949,0.943,0.954,0.976,0.97,0.98,0.926,0.915,0.935,40.02,35.83,43.35,39.05,34.75,42.49,0,0,0,0,0,0,0.434,0,0.046,0.17,0.82,0.18,50.1
886370400000,1998,2,1997,5,18,7,0.327,0.0514,0.276,16251.1,108,108,96.73,3,2,2.2857142857142856,541.4,488.7,603,456.4,403.7,85,85,85,0,0,0,0.158,0.141,0.174,456.4,403.7,518,990,990,990,966,965.8,966.3,24,23.7,24.2,0.214,0.192,0.244,0.115,0.0895,0.147,0.0048,0.0037,0.0062,0.547,0.497,0.602,0.023,0.021,0.025,23.42,23.12,23.7,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.75,35.61,51.61,43.33,34.55,48.2,0,0,0,0,0,0,0.537,0,0.051,0.16,0.84,0.16,49.7
886975200000,1998,2,1997,5,19,7,0.428,0.0514,0.376,21546.4,142.2,142.2,128.3,3,3,3,707.1,625.1,785.2,622.1,540.1,85,85,85,0,0,0,0.121,0.108,0.136,622.1,540.1,700.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.303,0.257,0.348,0.217,0.162,0.269,0.0093,0.0069,0.012,0.742,0.604,0.874,0.032,0.026,0.038,22.53,22.09,23,0.955,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.938,43.68,38.57,48.38,42.75,37.53,47.41,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.3
887580000000,1998,2,1997,5,20,7,0.53,0.0549,0.475,25926.3,160.9,160.9,154.3,4,3,3.7142857142857144,875.8,808.9,927.1,785.1,723.9,90.71,85,105,0,0,0,0.104,0.0944,0.115,785.1,723.9,822.1,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.414,0.361,0.45,0.318,0.285,0.337,0.014,0.012,0.015,0.963,0.914,1.01,0.043,0.04,0.045,21.63,21.38,21.95,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.33,39.42,51.2,42.02,38.43,48.2,0,0,0,0,0,0,0.857,0,0.055,0.1,0.9,0.1,48.9
888184800000,1998,2,1997,5,21,7,0.567,0.0656,0.501,27195.4,163.3,163.3,161.9,4,4,4,936.9,931.6,943.2,828.5,814.2,108.4,105,129,0,0,0,0.116,0.112,0.137,828.5,814.2,835.9,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.458,0.452,0.463,0.34,0.333,0.344,0.015,0.015,0.015,1.02,1,1.03,0.046,0.045,0.046,21.33,21.3,21.36,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.34,40.6,41.66,40.47,39.68,40.81,0,0,0,0,0,0,0.899,0,0.066,0.12,0.88,0.12,48
888789600000,1998,3,1997,6,22,7,0.574,0.078,0.496,26814.9,161.5,161.5,159.6,4,4,4,948.6,940.9,959.8,819.6,811.9,129,129,129,0,0,0,0.136,0.134,0.137,819.6,811.9,830.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.456,0.449,0.467,0.336,0.332,0.341,0.015,0.015,0.015,1.01,0.998,1.03,0.045,0.045,0.046,21.29,21.23,21.34,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,40.81,40.5,41.25,39.9,39.58,40.37,0,0,0,0,0,0,0.887,0,0.078,0.14,0.86,0.14,46.7
889394400000,1998,3,1997,6,23,7,0.616,0.078,0.538,28658,180.5,180.5,170.6,4,4,4,1018,966.9,1083,888.9,837.9,129,129,129,0,0,0,0.127,0.119,0.133,888.9,837.9,954.3,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.52,0.473,0.58,0.369,0.345,0.401,0.017,0.015,0.018,1.13,1.04,1.25,0.051,0.047,0.057,20.92,20.59,21.19,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.52,41.53,46.04,42.65,40.68,45.12,0,0,0,0,0,0,0.948,0,0.078,0.13,0.87,0.13,46.5
889999200000,1998,3,1997,6,24,7,0.735,0.078,0.644,32111.2,192.8,192.8,191.1,4,4,4,1215,1113,1306,1086,983.7,129,129,129,21.57,0,77,0.107,0.0988,0.116,1064,983.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.737,0.61,0.811,0.572,0.415,0.648,0.027,0.019,0.031,1.6,1.3,1.76,0.075,0.06,0.083,19.82,19.38,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.34,47.12,50.36,47.78,46.18,48.2,0,0,0,0,0,0,1.06,0,0.091,0.11,0.88,0.12,43.7
890604000000,1998,3,1997,6,25,7,0.828,0.078,0.665,32322.8,192.8,192.8,192.4,4,4,4,1370,1327,1406,1241,1198,129,129,129,140.7,98,177,0.0942,0.0918,0.0972,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.839,0.822,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.085,0.084,0.087,19.15,19.02,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.21,48.86,49.63,48.1,47.88,48.2,0,0,0,0,0,0,1.07,0,0.163,0.094,0.8,0.2,39
891208800000,1998,3,1997,6,26,7,0.89,0.0862,0.665,31743.1,191.1,191.1,188.9,4,4,4,1472,1415,1541,1329,1286,142.6,129,148,229.3,186,293,0.0968,0.0902,0.102,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.889,0.86,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.77,18.52,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.55,48.76,47.24,46.6,47.79,0,0,0,0,0,0,1.05,0,0.225,0.097,0.75,0.25,35.7
891813600000,1998,4,1997,7,27,7,0.991,0.0895,0.665,30761.9,185.4,185.4,183.1,4,4,4,1638,1570,1702,1490,1422,148,148,148,390.1,322,454,0.0904,0.0869,0.0942,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.2,17.99,18.43,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.15,47.3,45.78,45.23,46.36,0,0,0,0,0,0,1.02,0,0.326,0.09,0.67,0.33,31
892418400000,1998,4,1997,7,28,7,1.05,0.0895,0.665,30196.9,180.3,180.3,179.7,4,4,4,1736,1719,1746,1588,1571,148,148,148,487.9,471,498,0.0853,0.0848,0.0861,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.88,17.85,17.94,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.85,45.76,46.01,44.94,44.85,45.09,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
893023200000,1998,4,1997,7,29,7,1.01,0.0895,0.665,30621.5,184.5,184.5,182.3,4,4,4,1663,1596,1722,1515,1448,148,148,148,414.7,348,474,0.0891,0.0859,0.0927,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.12,17.93,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.98,47.07,45.57,45.06,46.13,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
893628000000,1998,4,1997,7,30,7,0.896,0.101,0.665,31699.7,192,192,188.7,4,4,4,1481,1397,1567,1314,1205,166.9,148,192,214.3,105,319,0.113,0.0944,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.884,0.841,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.74,18.44,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.33,48.97,47.17,46.38,47.99,0,0,0,0,0,0,1.05,0,0.231,0.11,0.74,0.26,35.4
894232800000,1998,5,1997,8,31,7,0.747,0.116,0.623,31403.3,192.8,192.8,186.9,4,4,4,1235,1126,1357,1043,934.3,192,192,192,12.14,0,65,0.156,0.141,0.17,1030,934.3,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.703,0.571,0.825,0.517,0.391,0.648,0.024,0.018,0.031,1.5,1.22,1.77,0.071,0.056,0.084,19.86,19.21,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.82,44.81,49.79,46.73,43.92,48.2,0,0,0,0,0,0,1.04,0,0.124,0.16,0.83,0.17,42
894837600000,1998,5,1997,8,32,7,0.619,0.0889,0.53,28211.4,179.2,179.2,167.9,4,4,4,1023,955,1097,875.8,808,147,147,147,0,0,0,0.144,0.134,0.154,875.8,808,949.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.511,0.449,0.578,0.363,0.33,0.399,0.016,0.015,0.018,1.11,0.994,1.24,0.05,0.045,0.057,20.93,20.56,21.29,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.87,40.2,45.73,41.98,39.26,44.81,0,0,0,0,0,0,0.933,0,0.089,0.14,0.86,0.14,45.6
895442400000,1998,5,1997,8,33,7,0.537,0.0889,0.448,24337.5,153.4,153.4,144.9,4,3,3.142857142857143,887.9,843.9,934,740.9,696.9,147,147,147,0,0,0,0.166,0.157,0.174,740.9,696.9,787,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.389,0.356,0.429,0.294,0.267,0.32,0.013,0.012,0.014,0.946,0.879,1.01,0.042,0.039,0.045,21.6,21.41,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.13,39.35,51.62,46.46,38.35,48.2,0,0,0,0,0,0,0.805,0,0.089,0.17,0.83,0.17,45.3
896047200000,1998,5,1997,8,34,7,0.482,0.0889,0.393,22162.5,137.8,137.8,131.9,3,3,3,796.3,767.6,830.5,649.3,620.6,147,147,147,0,0,0,0.185,0.177,0.192,649.3,620.6,683.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.313,0.348,0.235,0.216,0.258,0.01,0.0094,0.011,0.798,0.75,0.856,0.035,0.033,0.038,22.12,21.92,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.87,43.17,46.87,43.97,42.3,45.93,0,0,0,0,0,0,0.733,0,0.089,0.18,0.82,0.18,46
896652000000,1998,6,1997,9,35,7,0.435,0.072,0.363,20796,130.4,130.4,123.8,3,3,3,719.5,684.7,755.3,600.5,565.7,119,119,119,0,0,0,0.166,0.158,0.174,600.5,565.7,636.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.279,0.319,0.202,0.179,0.226,0.0087,0.0077,0.0098,0.714,0.655,0.774,0.031,0.028,0.034,22.51,22.3,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.15,39.97,44.34,41.26,39.01,43.45,0,0,0,0,0,0,0.688,0,0.072,0.17,0.83,0.17,47.8
897256800000,1998,6,1997,9,36,7,0.39,0.072,0.318,18282.9,115,115,108.8,3,3,3,644.1,615,674.6,525.1,496,119,119,119,0,0,0,0.185,0.176,0.193,525.1,496,555.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.24,0.274,0.152,0.133,0.172,0.0065,0.0056,0.0074,0.587,0.538,0.638,0.025,0.023,0.027,22.94,22.76,23.1,0.949,0.946,0.951,0.971,0.97,0.975,0.921,0.917,0.927,37.34,35.43,39.32,36.28,34.37,38.32,0,0,0,0,0,0,0.605,0,0.072,0.18,0.82,0.18,46.9
897861600000,1998,6,1997,9,37,7,0.351,0.0756,0.275,15884.9,96.4,96.4,94.55,2,2,2,580,555.1,605.4,455,394.1,125,119,161,0,0,0,0.216,0.197,0.29,455,394.1,486.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.197,0.234,0.114,0.085,0.129,0.0048,0.0036,0.0054,0.582,0.491,0.634,0.024,0.021,0.027,23.21,23.04,23.41,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,49.52,43.17,52.54,47.28,42.31,48.2,0,0,0,0,0,0,0.525,0,0.076,0.22,0.78,0.22,45.3
898466400000,1998,6,1997,9,38,7,0.318,0.0974,0.221,13144.1,82.99,82.99,78.24,2,2,2,525.6,504,547.2,364.6,343,161,161,161,0,0,0,0.306,0.294,0.319,364.6,343,386.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.179,0.194,0.0711,0.0609,0.0813,0.003,0.0025,0.0034,0.446,0.414,0.479,0.019,0.017,0.02,23.59,23.46,23.72,0.95,0.947,0.953,0.976,0.971,0.98,0.928,0.92,0.934,40.08,37.79,42.34,39.12,36.71,41.5,0,0,0,0,0,0,0.435,0,0.097,0.31,0.69,0.31,41.3
899071200000,1998,6,1997,9,39,7,0.29,0.0861,0.203,12141.7,75.43,75.43,72.27,2,2,2,478.8,460.5,497.1,336.4,325.5,142.4,135,161,0,0,0,0.297,0.278,0.328,336.4,325.5,350.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.171,0.18,0.0578,0.0526,0.0643,0.0024,0.0022,0.0027,0.403,0.386,0.423,0.017,0.016,0.017,23.84,23.76,23.94,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.916,0.923,37.22,36.1,38.75,36.14,35.02,37.71,0,0,0,0,0,0,0.402,0,0.087,0.3,0.7,0.3,41.9
899676000000,1998,7,1997,10,40,7,0.265,0.0816,0.184,10993.6,68.84,68.84,65.44,2,2,2,438.6,423.1,454.8,303.6,288.1,135,135,135,0,0,0,0.308,0.297,0.319,303.6,288.1,319.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0423,0.035,0.0499,0.0017,0.0014,0.0021,0.353,0.33,0.377,0.014,0.013,0.016,24.07,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.73,32.02,35.48,32.72,31.06,34.42,0,0,0,0,0,0,0.364,0,0.081,0.31,0.69,0.31,41.5
900280800000,1998,7,1997,10,41,7,0.244,0.0816,0.162,9728.1,61,61,57.91,2,2,2,403.4,389.4,417.9,268.4,254.4,135,135,135,0,0,0,0.335,0.323,0.347,268.4,254.4,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0257,0.0191,0.0325,0.001,0.00077,0.0013,0.3,0.279,0.322,0.012,0.011,0.013,24.29,24.2,24.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.85,28.3,31.44,28.95,27.45,30.5,0,0,0,0,0,0,0.322,0,0.082,0.33,0.66,0.34,39.9
900885600000,1998,7,1997,10,42,7,0.226,0.0816,0.144,8592.71,54.14,54.14,51.15,2,1,1.7142857142857142,373.6,361.3,385.9,238.6,226.3,135,135,135,0,0,0,0.362,0.35,0.374,238.6,226.3,250.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0161,0.015,0.0174,0.00065,0.0006,0.00071,0.304,0.256,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.21,26.04,52.73,32.46,25.26,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
901490400000,1998,7,1997,10,43,7,0.21,0.0782,0.131,8051.67,48.2,48.2,47.93,1,1,1,346.4,335.3,357.1,217.1,207.9,129.3,115,135,0,0,0,0.373,0.339,0.394,217.1,207.9,224.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.135,0.0142,0.0134,0.0148,0.00057,0.00054,0.0006,0.382,0.366,0.393,0.015,0.015,0.016,24.49,24.42,24.54,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,49.93,47.81,51.72,47.93,46.85,48.2,0,0,0,0,0,0,0.266,0,0.079,0.37,0.62,0.38,38.3
902095200000,1998,8,1997,11,44,7,0.193,0.0696,0.123,7743.11,48.2,48.2,46.09,1,1,1,319.1,307.7,331.2,204.1,192.7,115,115,115,0,0,0,0.361,0.347,0.374,204.1,192.7,216.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0131,0.0121,0.0141,0.00052,0.00048,0.00057,0.357,0.336,0.378,0.014,0.013,0.015,24.65,24.57,24.73,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.13,44.5,49.87,46.09,43.61,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.1
902700000000,1998,8,1997,11,45,7,0.178,0.0696,0.109,6827.97,42.8,42.8,40.64,1,1,1,295,286.1,304.1,180,171.1,115,115,115,0,0,0,0.39,0.378,0.402,180,171.1,189.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0103,0.0118,0.00044,0.00041,0.00047,0.314,0.298,0.33,0.012,0.012,0.013,24.81,24.75,24.86,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.54,39.44,43.67,40.64,38.45,42.8,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.4
903304800000,1998,8,1997,11,46,7,0.166,0.0696,0.0965,5991.17,37.7,37.7,35.66,1,1,1,274.5,266.6,283.1,159.5,151.6,115,115,115,0,0,0,0.419,0.406,0.431,159.5,151.6,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00931,0.00864,0.01,0.00037,0.00034,0.0004,0.277,0.263,0.292,0.011,0.01,0.012,24.93,24.88,24.97,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.92,36.73,34.9,38.74,35.66,33.85,37.7,0,0,0,0,0,0,0.198,0,0.0695,0.42,0.58,0.42,36.1
903909600000,1998,8,1997,11,47,7,0.155,0.0696,0.0858,5307.64,33.29,33.29,31.59,1,1,1,256.8,249.4,264.2,141.8,134.4,115,115,115,0,0,0,0.448,0.435,0.461,141.8,134.4,149.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.106,0.0078,0.00718,0.00843,0.00031,0.00028,0.00033,0.245,0.232,0.259,0.0097,0.0092,0.01,25.03,24.98,25.07,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.57,30.83,34.32,31.59,29.9,33.29,0,0,0,0,0,0,0.176,0,0.0692,0.45,0.55,0.45,34.2
904514400000,1998,8,1997,11,48,7,0.143,0.0571,0.0862,5359.55,34.41,34.41,31.9,1,1,1,237,227.3,247,142.6,132,94.43,91,115,0,0,0,0.398,0.372,0.466,142.6,132,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.00787,0.00697,0.0088,0.00031,0.00028,0.00035,0.245,0.228,0.264,0.0096,0.009,0.01,25.13,25.07,25.2,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.89,30.25,35.48,31.9,29.34,34.41,0,0,0,0,0,0,0.177,0,0.0568,0.4,0.6,0.4,37.5
905119200000,1998,9,1997,12,49,7,0.13,0.0501,0.0802,4991.94,31.53,31.53,29.71,1,1,1,215.5,207.3,224.3,132.6,124.2,82.86,72,91,0,0,0,0.384,0.339,0.423,132.6,124.2,140.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0949,0.0991,0.00702,0.00631,0.00767,0.00028,0.00025,0.0003,0.226,0.211,0.239,0.0089,0.0083,0.0093,25.28,25.23,25.33,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.63,28.6,32.5,29.71,27.75,31.53,0,0,0,0,0,0,0.165,0,0.0498,0.39,0.62,0.38,38.4
905724000000,1998,9,1997,12,50,7,0.12,0.0435,0.0769,4788.51,29.84,29.84,28.5,1,1,1,199.1,193.4,204.8,127.1,121.4,72,72,72,0,0,0,0.362,0.351,0.372,127.1,121.4,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0925,0.0965,0.00655,0.00607,0.00704,0.00026,0.00024,0.00028,0.215,0.205,0.225,0.0084,0.008,0.0088,25.37,25.35,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.38,27.97,30.76,28.5,27.13,29.84,0,0,0,0,0,0,0.158,0,0.0431,0.36,0.64,0.36,39.9
906328800000,1998,9,1997,12,51,7,0.113,0.0435,0.0693,4283.26,26.66,26.66,25.5,1,1,1,186.6,181.6,191.4,114.6,109.6,72,72,72,0,0,0,0.386,0.376,0.396,114.6,109.6,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0883,0.0918,0.00549,0.00507,0.0059,0.00021,0.0002,0.00023,0.193,0.184,0.201,0.0075,0.0072,0.0079,25.38,25.38,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.28,25.03,27.49,25.5,24.28,26.66,0,0,0,0,0,0,0.142,0,0.0437,0.38,0.61,0.39,37.9
906933600000,1998,9,1997,12,52,7,0.107,0.0366,0.0707,4375.53,28.3,28.3,26.04,1,1,1,177.5,171.5,181.3,117,107.7,60.57,52,72,0,0,0,0.341,0.292,0.401,117,107.7,126.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0877,0.0907,0.00569,0.0049,0.00649,0.00022,0.00019,0.00025,0.195,0.18,0.21,0.0076,0.0071,0.0082,25.36,25.34,25.38,0.923,0.916,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.85,24.55,29.17,26.04,23.82,28.3,0,0,0,0,0,0,0.145,0,0.0363,0.34,0.66,0.34,40.9
907538400000,1998,10,1998,1,1,7,0.0994,0.0314,0.068,4186.15,26.3,26.3,24.92,1,1,1,164.4,158.6,170.1,112.4,106.6,52,52,52,0,0,0,0.317,0.306,0.328,112.4,106.6,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0838,0.0878,0.0053,0.00481,0.00579,0.00021,0.00019,0.00023,0.185,0.175,0.196,0.0073,0.0069,0.0077,25.34,25.34,25.34,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.69,24.27,27.12,24.92,23.54,26.3,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.1
908143200000,1998,10,1998,1,2,7,0.0918,0.0314,0.0603,3683.93,23.08,23.08,21.93,1,1,1,151.8,147.4,156.7,99.76,95.42,52,52,52,0,0,0,0.343,0.332,0.353,99.76,95.42,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0798,0.0831,0.00423,0.00386,0.00465,0.00017,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.35,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.887,22.64,21.71,23.79,21.93,20.99,23.08,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.1
908748000000,1998,10,1998,1,3,7,0.0861,0.0314,0.0546,3352.07,20.71,20.71,19.95,1,1,1,142.3,139.5,146.1,90.35,87.49,52,52,52,0,0,0,0.365,0.356,0.373,90.35,87.49,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0793,0.00343,0.00319,0.00375,0.00013,0.00012,0.00015,0.146,0.141,0.153,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.964,0.963,0.966,0.888,0.886,0.89,20.69,20.11,21.44,19.95,19.37,20.71,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,38.9
909352800000,1998,10,1998,1,4,7,0.0824,0.0313,0.0511,3151.62,19.2,19.2,18.76,1,1,1,136.2,135.1,138.7,84.5,83.12,51.71,50,52,0,0,0,0.38,0.369,0.385,84.5,83.12,86.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0755,0.0767,0.00293,0.00282,0.00312,0.00011,0.00011,0.00012,0.135,0.133,0.139,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.925,0.93,0.962,0.961,0.963,0.893,0.891,0.894,19.5,19.22,19.94,18.76,18.48,19.2,0,0,0,0,0,0,0.104,0,0.0313,0.38,0.62,0.38,38.2
909957600000,1998,11,1998,2,5,7,0.0867,0.0302,0.0564,3456.71,22.84,22.84,20.58,1,1,1,143.3,136.8,153.7,93.28,86.76,50,50,50,0,0,0,0.35,0.325,0.366,93.28,86.76,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0764,0.0824,0.00368,0.00312,0.00457,0.00014,0.00012,0.00018,0.151,0.139,0.169,0.0059,0.0055,0.0066,25.35,25.34,25.36,0.919,0.911,0.925,0.966,0.963,0.97,0.887,0.883,0.891,21.3,19.96,23.54,20.58,19.22,22.84,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.9
910562400000,1998,11,1998,2,6,7,0.0969,0.0302,0.0667,4100.81,26.06,26.06,24.41,1,1,1,160.3,153.7,167.1,110.3,103.7,50,50,50,0,0,0,0.312,0.299,0.325,110.3,103.7,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0824,0.0871,0.00512,0.00457,0.0057,0.0002,0.00018,0.00022,0.181,0.169,0.193,0.0071,0.0066,0.0076,25.34,25.34,25.34,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.16,23.54,26.86,24.41,22.84,26.06,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
911167200000,1998,11,1998,2,7,7,0.105,0.0302,0.0743,4613.82,27.85,27.85,27.46,1,1,1,172.9,172,174.5,122.9,122,50,50,50,0,0,0,0.289,0.287,0.291,122.9,122,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0891,0.0888,0.0897,0.0062,0.00612,0.00633,0.00024,0.00024,0.00025,0.204,0.202,0.207,0.008,0.0079,0.0081,25.34,25.34,25.34,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.899,0.9,28.31,28.1,28.72,27.46,27.25,27.85,0,0,0,0,0,0,0.153,0,0.0307,0.29,0.71,0.29,43.9
911772000000,1998,11,1998,2,8,7,0.107,0.0302,0.0765,4760.41,29.22,29.22,28.34,1,1,1,176.5,172.8,180.2,126.5,122.8,50,50,50,0,0,0,0.283,0.277,0.289,126.5,122.8,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0891,0.0917,0.0065,0.00619,0.00682,0.00025,0.00024,0.00027,0.21,0.204,0.217,0.0082,0.008,0.0085,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.21,28.3,30.12,28.34,27.45,29.22,0,0,0,0,0,0,0.157,0,0.0305,0.28,0.71,0.29,44.5
912376800000,1998,11,1998,2,9,7,0.113,0.0349,0.078,4859.08,30.54,30.54,28.92,1,1,1,186.6,180.5,194.7,128.9,123.4,57.71,50,59,0,0,0,0.309,0.277,0.323,128.9,123.4,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0907,0.0951,0.00671,0.00624,0.00729,0.00026,0.00024,0.00028,0.216,0.206,0.228,0.0084,0.0081,0.0089,25.36,25.34,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.82,28.46,31.49,28.92,27.61,30.54,0,0,0,0,0,0,0.161,0,0.035,0.31,0.69,0.31,43
912981600000,1998,12,1998,3,10,7,0.121,0.0357,0.0856,5364.02,32.73,32.73,31.93,1,1,1,200.6,196.6,204,141.6,137.6,59,59,59,0,0,0,0.294,0.289,0.3,141.6,137.6,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0958,0.0984,0.00779,0.00745,0.00808,0.0003,0.00029,0.00032,0.239,0.232,0.245,0.0093,0.009,0.0096,25.35,25.33,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.92,31.96,33.74,31.93,31,32.73,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
913586400000,1998,12,1998,3,11,7,0.126,0.0357,0.0903,5665.19,35.1,35.1,33.72,1,1,1,208.4,204,214.4,149.4,145,59,59,59,0,0,0,0.283,0.275,0.289,149.4,145,155.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0984,0.102,0.00845,0.00808,0.00896,0.00033,0.00032,0.00035,0.252,0.245,0.263,0.0099,0.0096,0.01,25.3,25.25,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.76,33.74,36.19,33.72,32.73,35.1,0,0,0,0,0,0,0.187,0,0.0357,0.28,0.72,0.28,45
914191200000,1998,12,1998,3,12,7,0.14,0.0357,0.105,6620.31,44.58,44.58,39.41,1,1,1,232.3,214.7,254.1,173.3,155.7,59,59,59,0,0,0,0.255,0.232,0.275,173.3,155.7,195.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.0105,0.00898,0.0123,0.00041,0.00035,0.00049,0.295,0.264,0.334,0.012,0.01,0.013,25.11,24.95,25.25,0.946,0.94,0.953,0.976,0.97,0.98,0.923,0.912,0.934,40.38,36.25,45.49,39.41,35.17,44.58,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
914796000000,1998,12,1998,3,13,7,0.172,0.0393,0.133,8176.95,52.12,52.12,48.67,2,1,1.2857142857142858,284.3,262,311.8,219.3,203,65,59,73,0,0,0,0.228,0.209,0.25,219.3,203,238.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.119,0.133,0.0144,0.013,0.016,0.00057,0.00051,0.00064,0.333,0.242,0.384,0.013,0.0096,0.015,24.83,24.76,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.06,25.7,51.97,41.39,24.93,48.2,0,0,0,0,0,0,0.27,0,0.039,0.23,0.77,0.23,47.5
915400800000,1999,1,1998,4,14,7,0.213,0.0442,0.169,10227.7,68.87,68.87,60.88,2,2,2,351.9,321.3,389.1,278.9,248.3,73,73,73,0,0,0,0.208,0.188,0.227,278.9,248.3,316.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.161,0.0307,0.0169,0.0482,0.0012,0.00067,0.002,0.309,0.264,0.365,0.012,0.011,0.015,24.53,24.29,24.73,0.935,0.929,0.943,0.97,0.97,0.97,0.907,0.901,0.915,31.38,27.97,35.5,30.44,27.13,34.44,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
916005600000,1999,1,1998,4,15,7,0.277,0.0442,0.233,14079.3,95.34,95.34,83.81,2,2,2,457.7,405.3,513,384.7,332.3,73,73,73,0,0,0,0.16,0.142,0.18,384.7,332.3,440,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.185,0.166,0.204,0.0806,0.0558,0.107,0.0033,0.0023,0.0044,0.467,0.389,0.55,0.019,0.016,0.023,23.87,23.54,24.19,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.86,37.26,48.64,41.9,36.15,47.67,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.8
916610400000,1999,1,1998,4,16,7,0.348,0.0504,0.297,17127.5,110.7,110.7,101.9,3,2,2.5714285714285716,574.8,527.5,622.7,491.5,454.5,83.29,73,91,0,0,0,0.144,0.131,0.158,491.5,454.5,531.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.209,0.253,0.132,0.114,0.156,0.0056,0.0047,0.0066,0.571,0.513,0.622,0.024,0.021,0.026,23.24,23.02,23.45,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.85,35.06,52.58,40.87,34,48.2,0,0,0,0,0,0,0.566,0,0.051,0.14,0.85,0.15,49.2
917215200000,1999,1,1998,4,17,7,0.419,0.055,0.364,20951,135.9,135.9,124.7,3,3,3,693.6,639.9,754.7,602.6,548.9,91,91,91,0,0,0,0.132,0.121,0.142,602.6,548.9,663.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.293,0.263,0.328,0.204,0.168,0.244,0.0087,0.0071,0.011,0.711,0.62,0.814,0.03,0.026,0.035,22.62,22.27,22.92,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.48,39.1,46.23,41.57,38.08,45.3,0,0,0,0,0,0,0.693,0,0.055,0.13,0.87,0.13,50
917820000000,1999,2,1998,5,18,7,0.542,0.0635,0.478,25910.7,179.7,179.7,154.2,4,3,3.4285714285714284,895.5,778.5,1049,790.5,673.5,105,105,105,0,0,0,0.118,0.1,0.135,790.5,673.5,944.3,990,990,990,967.5,967,968.1,22.5,21.9,23,0.427,0.336,0.562,0.318,0.251,0.396,0.014,0.011,0.018,0.999,0.832,1.22,0.044,0.036,0.056,21.52,20.73,22.15,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.81,41.3,52.29,45.32,40.42,48.2,0,0,0,0,0,0,0.857,0,0.064,0.12,0.88,0.12,47.8
