datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1173045600000,2007,3,2006,6,23,7,1.88,0.145,0.665,23666.7,143.4,143.4,140.9,4,4,4,3103,3004,3208,2864,2765,239,239,239,1764,1665,1869,0.0771,0.0745,0.0796,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.12,14.6,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.31,35.64,36.97,35.22,34.57,35.86,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
1173650400000,2007,3,2006,6,24,7,2.02,0.145,0.665,22704.4,137.4,137.4,135.1,4,4,4,3348,3246,3455,3109,3007,239,239,239,2009,1907,2116,0.0714,0.0692,0.0736,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.6,14.04,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.83,34.21,35.42,33.79,33.18,34.36,0,0,0,0,0,0,0.751,0,1.355,0.072,0.33,0.67,11.2
1174255200000,2007,3,2006,6,25,7,2.16,0.145,0.665,21877.7,132.1,132.1,130.2,4,4,4,3566,3484,3638,3327,3245,239,239,239,2227,2145,2299,0.067,0.0657,0.0686,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.21,13.54,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.56,33.15,34.04,32.56,32.16,33.02,0,0,0,0,0,0,0.723,0,1.495,0.067,0.31,0.69,10.1
1174860000000,2007,3,2006,6,26,7,2.27,0.149,0.665,21199.4,128,128,126.2,4,4,4,3746,3668,3797,3499,3429,247,239,295,2399,2329,2454,0.0659,0.063,0.0777,1100,1100,1100,990,990,990,975.1,975,975.3,14.9,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.88,13.15,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.52,32.22,32.98,31.55,31.25,31.99,0,0,0,0,0,0,0.701,0,1.605,0.066,0.29,0.71,9.34
1175464800000,2007,4,2006,7,27,7,2.26,0.178,0.665,21221.1,127.9,127.9,126.3,4,4,4,3740,3672,3793,3445,3377,295,295,295,2345,2277,2398,0.0789,0.0778,0.0803,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.88,13.14,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.56,32.25,32.95,31.58,31.28,31.96,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
1176069600000,2007,4,2006,7,28,7,2.16,0.178,0.665,21848,131.2,131.2,130,4,4,4,3574,3523,3642,3279,3228,295,295,295,2179,2128,2247,0.0825,0.081,0.0837,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.35,13.2,13.46,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.52,33.13,33.82,32.51,32.13,32.8,0,0,0,0,0,0,0.722,0,1.495,0.082,0.31,0.69,10.1
1176674400000,2007,4,2006,7,29,7,2.12,0.178,0.665,22115.9,131.8,131.8,131.6,4,4,4,3503,3497,3510,3208,3202,295,295,295,2108,2102,2115,0.0842,0.084,0.0844,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.48,13.51,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.93,33.89,33.96,32.91,32.87,32.94,0,0,0,0,0,0,0.731,0,1.455,0.084,0.31,0.69,10.4
1177279200000,2007,4,2006,7,30,7,2.08,0.178,0.665,22332.4,134.4,134.4,132.9,4,4,4,3446,3379,3497,3151,3084,295,295,295,2051,1984,2102,0.0856,0.0844,0.0873,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.51,13.76,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.26,33.96,34.65,33.23,32.94,33.61,0,0,0,0,0,0,0.739,0,1.415,0.086,0.32,0.68,10.7
1177884000000,2007,4,2006,7,31,7,1.96,0.192,0.665,23088.3,140.3,140.3,137.4,4,4,4,3247,3126,3350,2930,2805,317.3,295,321,1830,1705,1955,0.0978,0.0881,0.103,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.82,14.31,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.82,36.15,34.36,33.77,35.07,0,0,0,0,0,0,0.764,0,1.295,0.098,0.34,0.66,11.8
1178488800000,2007,5,2006,8,32,7,1.77,0.194,0.665,24470.1,150,150,145.7,4,4,4,2924,2767,3081,2603,2446,321,321,321,1502,1346,1660,0.11,0.104,0.116,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.8,14.42,15.17,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.5,36.45,38.54,36.41,35.36,37.49,0,0,0,0,0,0,0.809,0,1.105,0.11,0.38,0.62,13.8
1179093600000,2007,5,2006,8,33,7,1.55,0.194,0.665,26136.8,159.7,159.7,155.6,4,4,4,2565,2415,2716,2244,2094,321,321,321,1144,994,1295,0.125,0.118,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.3,16.02,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.86,38.87,40.84,38.89,37.84,39.94,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.9
1179698400000,2007,5,2006,8,34,7,1.33,0.194,0.665,27798.4,169.9,169.9,165.5,4,4,4,2201,2028,2366,1880,1707,321,321,321,780.6,607,945,0.146,0.136,0.158,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.14,16.96,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.23,41.16,43.35,41.37,40.28,42.48,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
1180303200000,2007,5,2006,8,35,7,1.11,0.165,0.665,29662,181.3,181.3,176.6,4,4,4,1828,1692,1975,1555,1482,273.4,210,321,454.9,382,554,0.149,0.118,0.176,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.58,17.11,18.02,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.04,43.76,46.24,44.14,42.88,45.32,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1180908000000,2007,6,2006,9,36,7,0.933,0.127,0.665,31331.6,190.4,190.4,186.5,4,4,4,1542,1437,1649,1332,1227,210,210,210,232,127,339,0.136,0.127,0.146,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.9,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.53,18.17,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.58,46.62,48.56,46.62,45.69,47.59,0,0,0,0,0,0,1.04,0,0.268,0.14,0.71,0.29,33.6
1181512800000,2007,6,2006,9,37,7,0.768,0.127,0.627,31355.2,192.8,192.8,186.6,4,4,4,1269,1140,1409,1059,929.9,210,210,210,22.86,0,99,0.166,0.149,0.184,1037,929.9,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.73,0.577,0.852,0.532,0.389,0.648,0.025,0.018,0.031,1.55,1.22,1.8,0.073,0.056,0.087,19.71,19.01,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.7,44.5,49.78,46.66,43.61,48.2,0,0,0,0,0,0,1.04,0,0.141,0.17,0.82,0.18,40.8
1182117600000,2007,6,2006,9,38,7,0.619,0.127,0.492,25984,169.2,169.2,154.7,4,3,3.5714285714285716,1024,952.6,1105,814,742.6,210,210,210,0,0,0,0.206,0.19,0.22,814,742.6,894.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.471,0.405,0.544,0.333,0.297,0.372,0.015,0.013,0.017,1.06,0.979,1.16,0.048,0.044,0.053,20.98,20.61,21.31,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.38,39.74,51.76,43.83,38.76,48.2,0,0,0,0,0,0,0.859,0,0.127,0.21,0.79,0.21,42
1182722400000,2007,6,2006,9,39,7,0.536,0.125,0.411,22749,142.2,142.2,135.4,3,3,3,885.8,841.9,931.6,679.2,645.8,206.6,186,210,0,0,0,0.233,0.221,0.245,679.2,645.8,721.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.356,0.337,0.386,0.255,0.232,0.283,0.011,0.01,0.013,0.859,0.803,0.936,0.038,0.035,0.042,21.7,21.44,21.92,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.06,44.13,48.38,45.14,43.25,47.41,0,0,0,0,0,0,0.752,0,0.125,0.23,0.77,0.23,42.4
1183327200000,2007,7,2006,10,40,7,0.482,0.112,0.369,20844.5,129.8,129.8,124.1,3,3,3,796.4,770.6,828.6,610.4,584.6,186,186,186,0,0,0,0.234,0.224,0.241,610.4,584.6,642.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.298,0.331,0.209,0.192,0.23,0.0091,0.0083,0.01,0.739,0.695,0.793,0.032,0.03,0.035,22.18,21.99,22.32,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.23,40.66,44.15,41.36,39.74,43.27,0,0,0,0,0,0,0.689,0,0.113,0.23,0.77,0.23,43.2
1183932000000,2007,7,2006,10,41,7,0.441,0.13,0.311,17495.2,117.9,117.9,104.1,3,2,2.5714285714285716,728.8,695.4,763.8,513.5,468.4,215.3,186,227,0,0,0,0.297,0.244,0.326,513.5,468.4,577.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.262,0.238,0.294,0.146,0.12,0.187,0.0063,0.0051,0.0081,0.628,0.561,0.683,0.027,0.024,0.03,22.56,22.36,22.7,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.32,35.1,51.85,41.6,34.05,48.2,0,0,0,0,0,0,0.579,0,0.13,0.29,0.71,0.29,39.7
1184536800000,2007,7,2006,10,42,7,0.396,0.137,0.259,15155.6,95.88,95.88,90.21,2,2,2,655.1,626.8,684.7,428.1,399.8,227,227,227,0,0,0,0.347,0.332,0.362,428.1,399.8,457.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.232,0.101,0.0877,0.115,0.0043,0.0037,0.0049,0.549,0.505,0.599,0.023,0.021,0.026,22.93,22.76,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.03,43.21,48.92,45.11,42.34,47.94,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.3
1185141600000,2007,7,2006,10,43,7,0.359,0.137,0.221,13015.5,82.86,82.86,77.47,2,2,2,593,568.5,617.7,366,341.5,227,227,227,0,0,0,0.383,0.367,0.399,366,341.5,390.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.184,0.202,0.0718,0.0602,0.0834,0.003,0.0025,0.0035,0.454,0.418,0.491,0.019,0.018,0.021,23.28,23.14,23.42,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.71,37.16,42.28,38.74,36.05,41.43,0,0,0,0,0,0,0.43,0,0.138,0.38,0.62,0.38,36.3
1185746400000,2007,7,2006,10,44,7,0.325,0.119,0.207,12199.9,77.26,77.26,72.62,2,2,2,537.7,513.6,561.7,341.5,327.3,196.3,184,227,0,0,0,0.365,0.337,0.41,341.5,327.3,361.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.177,0.188,0.0602,0.0535,0.0698,0.0025,0.0022,0.0029,0.415,0.396,0.445,0.017,0.016,0.019,23.57,23.47,23.69,0.947,0.945,0.95,0.971,0.97,0.975,0.92,0.917,0.927,37.37,35.66,39.61,36.31,34.59,38.63,0,0,0,0,0,0,0.403,0,0.118,0.37,0.64,0.36,37.5
1186351200000,2007,8,2006,11,45,7,0.294,0.111,0.182,10825.2,68.81,68.81,64.44,2,2,2,485.7,466.3,506.7,301.7,282.3,184,184,184,0,0,0,0.379,0.363,0.395,301.7,282.3,322.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.0414,0.0322,0.0513,0.0017,0.0013,0.0021,0.355,0.325,0.386,0.015,0.013,0.016,23.86,23.73,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.21,31.1,35.47,32.22,30.16,34.41,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,36.8
1186956000000,2007,8,2006,11,46,7,0.267,0.111,0.156,9274.68,58.99,58.99,55.21,2,2,2,442.3,426.1,460,258.3,242.1,184,184,184,0,0,0,0.416,0.4,0.432,258.3,242.1,276,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0215,0.0163,0.0293,0.00088,0.00067,0.0012,0.29,0.268,0.316,0.012,0.011,0.013,24.12,24.01,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.46,26.65,30.41,27.6,25.85,29.49,0,0,0,0,0,0,0.307,0,0.111,0.42,0.58,0.42,34.7
1187560800000,2007,8,2006,11,47,7,0.245,0.111,0.134,8084.47,50.55,50.55,48.12,2,1,1.1428571428571428,405.7,391.3,420.9,221.7,207.3,184,184,184,0,0,0,0.454,0.437,0.47,221.7,207.3,236.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.00059,0.00054,0.00065,0.372,0.262,0.413,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.41,26.06,52.44,44.51,25.28,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
1188165600000,2007,8,2006,11,48,7,0.226,0.103,0.123,7519.4,48.2,48.2,44.76,1,1,1,373.8,359.3,386.7,202.9,186.3,170.9,138,184,0,0,0,0.456,0.378,0.497,202.9,186.3,227.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.131,0.126,0.136,0.013,0.0116,0.0151,0.00053,0.00047,0.00061,0.36,0.332,0.401,0.015,0.013,0.016,24.37,24.31,24.42,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,46.31,42.42,52.03,44.76,41.57,48.2,0,0,0,0,0,0,0.249,0,0.103,0.46,0.54,0.46,33.3
1188770400000,2007,9,2006,12,49,7,0.205,0.0835,0.122,7619.3,48.2,48.2,45.35,1,1,1,339.7,326.3,354.7,201.7,188.3,138,138,138,0,0,0,0.407,0.389,0.423,201.7,188.3,216.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.133,0.0129,0.0118,0.0142,0.00052,0.00047,0.00057,0.355,0.331,0.382,0.014,0.013,0.015,24.55,24.44,24.64,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46.36,43.27,49.74,45.35,42.4,48.2,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.2
1189375200000,2007,9,2006,12,50,7,0.188,0.0835,0.104,6474.44,41.47,41.47,38.54,1,1,1,310.1,298.6,322.1,172.1,160.6,138,138,138,0,0,0,0.445,0.428,0.462,172.1,160.6,184.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.0094,0.0114,0.00041,0.00037,0.00046,0.302,0.282,0.324,0.012,0.011,0.013,24.75,24.67,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.52,36.87,42.32,38.54,35.76,41.47,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.4
1189980000000,2007,9,2006,12,51,7,0.173,0.0835,0.0892,5507.27,34.96,34.96,32.78,1,1,1,285.5,276.5,295.1,147.5,138.5,138,138,138,0,0,0,0.483,0.468,0.499,147.5,138.5,157.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00829,0.00752,0.0091,0.00033,0.0003,0.00036,0.258,0.242,0.275,0.01,0.0096,0.011,24.9,24.84,24.95,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.8,31.67,36.04,32.78,30.72,34.96,0,0,0,0,0,0,0.182,0,0.0838,0.48,0.52,0.48,31.8
1190584800000,2007,9,2006,12,52,7,0.16,0.0835,0.0768,4716.75,30.03,30.03,28.08,1,1,1,264.9,257.1,273.5,126.9,119.1,138,138,138,0,0,0,0.521,0.505,0.537,126.9,119.1,135.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0984,0.104,0.00654,0.00587,0.00727,0.00026,0.00023,0.00029,0.222,0.207,0.237,0.0088,0.0082,0.0094,25.02,24.97,25.06,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.94,27.08,30.96,28.08,26.27,30.03,0,0,0,0,0,0,0.156,0,0.0832,0.52,0.48,0.52,29.5
1191189600000,2007,10,2007,1,1,7,0.151,0.0587,0.0927,5765.79,35.3,35.3,34.32,1,1,1,250.3,243.7,254.6,153.3,146.7,97,97,97,0,0,0,0.388,0.381,0.398,153.3,146.7,157.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.107,0.00878,0.00822,0.00915,0.00035,0.00032,0.00036,0.264,0.252,0.271,0.01,0.0099,0.011,25.04,25.01,25.09,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.38,33.83,36.4,34.32,32.82,35.3,0,0,0,0,0,0,0.191,0,0.0583,0.39,0.61,0.39,38.2
1191794400000,2007,10,2007,1,2,7,0.142,0.0587,0.083,5154.65,32.26,32.26,30.68,1,1,1,234.3,227,241.2,137.3,130,97,97,97,0,0,0,0.414,0.402,0.427,137.3,130,144.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0973,0.102,0.00742,0.0068,0.00801,0.00029,0.00027,0.00032,0.235,0.222,0.248,0.0093,0.0087,0.0098,25.16,25.11,25.22,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.63,29.92,33.25,30.68,29.02,32.26,0,0,0,0,0,0,0.17,0,0.059,0.41,0.58,0.42,36.3
1192399200000,2007,10,2007,1,3,7,0.132,0.0587,0.0736,4554.61,28.46,28.46,27.11,1,1,1,218.7,213.1,224.5,121.7,116,97,97,97,0,0,0,0.443,0.432,0.455,121.7,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0924,0.0964,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0086,25.28,25.24,25.32,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.95,26.58,29.34,27.11,25.78,28.46,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1193004000000,2007,10,2007,1,4,7,0.127,0.0587,0.0681,4193.31,25.78,25.78,24.96,1,1,1,209.5,205.9,213.1,112.5,108.9,97,97,97,0,0,0,0.463,0.455,0.471,112.5,108.9,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0899,0.0924,0.00532,0.00501,0.00561,0.00021,0.0002,0.00022,0.191,0.184,0.197,0.0075,0.0072,0.0077,25.35,25.32,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,25.73,24.86,26.58,24.96,24.12,25.78,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33
1193608800000,2007,10,2007,1,5,7,0.13,0.0573,0.0731,4521.31,27.65,27.65,26.91,1,1,1,215.5,213.6,216.9,120.8,116.6,94.71,93,97,0,0,0,0.44,0.429,0.454,120.8,116.6,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0926,0.0948,0.00602,0.00566,0.00628,0.00024,0.00022,0.00025,0.205,0.198,0.211,0.0081,0.0078,0.0083,25.3,25.29,25.32,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.74,26.71,28.5,26.91,25.91,27.65,0,0,0,0,0,0,0.15,0,0.0569,0.44,0.56,0.44,34.8
1194213600000,2007,11,2007,2,6,7,0.133,0.0562,0.0768,4764.72,29.27,29.27,28.36,1,1,1,220,215,224,127,122,93,93,93,0,0,0,0.423,0.415,0.433,127,122,131,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0941,0.0973,0.00655,0.00612,0.00688,0.00026,0.00024,0.00027,0.216,0.207,0.224,0.0085,0.0081,0.0088,25.26,25.23,25.3,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.24,28.04,30.18,28.36,27.2,29.27,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.8
1194818400000,2007,11,2007,2,7,7,0.132,0.0562,0.0757,4697.36,28.71,28.71,27.96,1,1,1,218.2,215,221.5,125.2,122,93,93,93,0,0,0,0.426,0.42,0.433,125.2,122,128.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0941,0.0964,0.0064,0.00612,0.00668,0.00025,0.00024,0.00026,0.213,0.207,0.219,0.0084,0.0081,0.0086,25.28,25.25,25.3,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.83,28.04,29.6,27.96,27.2,28.71,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
1195423200000,2007,11,2007,2,8,7,0.133,0.045,0.0885,5527.31,35.33,35.33,32.9,1,1,1,220.7,217.7,223.7,146.3,124.7,74.43,67,93,0,0,0,0.338,0.299,0.427,146.3,124.7,156.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0951,0.103,0.00818,0.00635,0.00907,0.00032,0.00025,0.00036,0.249,0.212,0.266,0.0098,0.0083,0.01,25.23,25.19,25.28,0.937,0.928,0.941,0.97,0.97,0.97,0.909,0.9,0.913,33.92,28.7,36.43,32.9,27.84,35.33,0,0,0,0,0,0,0.183,0,0.0445,0.34,0.67,0.33,41.6
1196028000000,2007,11,2007,2,9,7,0.133,0.0391,0.094,5890.85,36.84,36.84,35.06,1,1,1,220.1,216.9,222.3,155.4,149.9,64.71,59,67,0,0,0,0.294,0.266,0.309,155.4,149.9,162.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00896,0.00849,0.00959,0.00035,0.00033,0.00038,0.264,0.254,0.277,0.01,0.01,0.011,25.22,25.19,25.24,0.94,0.939,0.943,0.97,0.97,0.972,0.912,0.91,0.916,36.14,34.83,37.92,35.06,33.78,36.84,0,0,0,0,0,0,0.195,0,0.039,0.29,0.71,0.29,44.3
1196632800000,2007,12,2007,3,10,7,0.142,0.0357,0.106,6718.82,41.62,41.62,39.99,1,1,1,234.5,227,241.2,175.5,168,59,59,59,0,0,0,0.252,0.245,0.26,175.5,168,182.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0107,0.01,0.0112,0.00042,0.00039,0.00044,0.299,0.286,0.311,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.944,0.949,0.978,0.974,0.98,0.926,0.92,0.93,40.9,39.13,42.47,39.99,38.12,41.62,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1197237600000,2007,12,2007,3,11,7,0.153,0.0357,0.117,7421.49,45.85,45.85,44.18,1,1,1,252.3,243.7,259.5,193.3,184.7,59,59,59,0,0,0,0.234,0.227,0.242,193.3,184.7,200.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0122,0.0114,0.0128,0.00048,0.00045,0.00051,0.331,0.316,0.344,0.013,0.012,0.014,24.96,24.92,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,45.08,43.04,46.79,44.18,42.18,45.85,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1197842400000,2007,12,2007,3,12,7,0.164,0.0357,0.128,8008.99,48.2,48.2,47.67,1,1,1,270.9,261.4,281.1,211.9,202.4,59,59,59,0,0,0,0.218,0.21,0.226,211.9,202.4,222.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0138,0.013,0.0146,0.00055,0.00051,0.00058,0.364,0.347,0.383,0.014,0.014,0.015,24.85,24.79,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.41,47.23,51.79,47.67,46.29,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.8
1198447200000,2007,12,2007,3,13,7,0.178,0.0357,0.142,8617.47,54.36,54.36,51.29,2,1,1.8571428571428572,294.2,284.7,307.1,235.2,225.7,59,59,59,0,0,0,0.201,0.192,0.207,235.2,225.7,248.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.135,0.0157,0.0149,0.0168,0.00063,0.00059,0.00067,0.269,0.238,0.389,0.011,0.0095,0.015,24.85,24.77,24.92,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.894,0.94,30.4,25.58,52.59,29.09,24.81,48.2,0,0,0,0,0,0,0.285,0,0.036,0.2,0.8,0.2,48.4
1199052000000,2007,12,2007,3,14,7,0.199,0.0429,0.156,9465.75,59.9,59.9,56.34,2,2,2,328.8,312.3,347.3,257.8,244.5,71,59,73,0,0,0,0.216,0.189,0.23,257.8,244.5,274.3,990,990,990,965,965,965.1,25,24.9,25,0.14,0.135,0.146,0.021,0.0165,0.0285,0.00084,0.00066,0.0011,0.277,0.259,0.302,0.011,0.01,0.012,24.68,24.56,24.77,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,29.04,27.53,30.88,28.17,26.7,29.95,0,0,0,0,0,0,0.313,0,0.043,0.22,0.78,0.22,47.6
1199656800000,2008,1,2007,4,15,7,0.23,0.0442,0.186,11263,73.99,73.99,67.04,2,2,2,380.5,354.1,412.7,307.5,281.1,73,73,73,0,0,0,0.192,0.177,0.206,307.5,281.1,339.7,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.148,0.169,0.0441,0.0317,0.0593,0.0018,0.0013,0.0024,0.352,0.312,0.4,0.014,0.013,0.016,24.35,24.14,24.52,0.941,0.936,0.947,0.97,0.97,0.972,0.913,0.908,0.92,34.55,31.64,38.06,33.52,30.69,36.99,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,49
1200261600000,2008,1,2007,4,16,7,0.3,0.0442,0.256,15249.3,105.5,105.5,90.77,3,2,2.142857142857143,496.6,430.4,576.5,423.6,357.4,73,73,73,0,0,0,0.148,0.127,0.17,423.6,357.4,503.4,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.2,0.175,0.234,0.0991,0.0677,0.137,0.0041,0.0028,0.0058,0.511,0.427,0.6,0.021,0.017,0.025,23.65,23.27,24.04,0.953,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.19,36.24,51.73,42.87,35.15,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.8
1200866400000,2008,1,2007,4,17,7,0.428,0.055,0.373,21327.9,143.9,143.9,127,3,3,3,707.9,607.4,802.2,616.9,516.4,91,91,91,0,0,0,0.13,0.113,0.15,616.9,516.4,711.2,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.302,0.244,0.355,0.213,0.146,0.276,0.0092,0.0062,0.012,0.735,0.565,0.894,0.032,0.024,0.039,22.53,22,23.11,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.28,36.97,48.94,42.32,35.86,47.96,0,0,0,0,0,0,0.705,0,0.055,0.13,0.87,0.13,49.8
1201471200000,2008,1,2007,4,18,7,0.563,0.067,0.496,26630.5,172.1,172.1,158.5,4,3,3.7142857142857144,930.3,832.3,1036,819.6,741.3,110.7,91,137,0,0,0,0.118,0.0982,0.142,819.6,741.3,899.4,990,990,990,967.6,967.2,968,22.4,22,22.8,0.449,0.373,0.529,0.335,0.296,0.374,0.015,0.013,0.017,1.03,0.945,1.15,0.046,0.042,0.052,21.36,20.84,21.83,0.955,0.954,0.957,0.979,0.977,0.98,0.935,0.932,0.938,44.61,40.44,52.18,43.07,39.51,48.2,0,0,0,0,0,0,0.881,0,0.067,0.12,0.88,0.12,47.3
1202076000000,2008,2,2007,5,19,7,0.735,0.0829,0.631,31710.2,192.8,192.8,188.8,4,4,4,1216,1075,1390,1079,938.4,137,137,137,36.14,0,153,0.113,0.0985,0.127,1043,938.4,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.713,0.564,0.845,0.54,0.393,0.648,0.025,0.018,0.031,1.54,1.22,1.79,0.072,0.056,0.086,19.88,19.08,20.65,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.43,45.39,50.35,47.19,44.48,48.2,0,0,0,0,0,0,1.05,0,0.104,0.11,0.86,0.14,43.1
1202680800000,2008,2,2007,5,20,7,0.989,0.098,0.665,30798.9,190.4,190.4,183.3,4,4,4,1635,1437,1873,1473,1275,162,162,162,373,175,611,0.0999,0.0865,0.113,1100,1100,1100,990,990,990,969.9,969.3,970.7,20.1,19.3,20.7,0.904,0.866,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.092,0.088,0.097,18.23,17.44,18.91,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.77,44.65,48.56,45.83,43.76,47.59,0,0,0,0,0,0,1.02,0,0.324,0.099,0.67,0.33,31.1
1203285600000,2008,2,2007,5,21,7,1.36,0.098,0.665,27549.3,171.5,171.5,164,4,4,4,2257,1975,2476,2095,1813,162,162,162,994.9,713,1214,0.0722,0.0654,0.082,1100,1100,1100,990,990,990,971.7,971,972.2,18.3,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.41,15.88,17.11,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.87,40.44,43.76,41,39.51,42.88,0,0,0,0,0,0,0.911,0,0.695,0.072,0.49,0.51,20.3
1203890400000,2008,2,2007,5,22,7,1.59,0.111,0.665,25835.6,156.7,156.7,153.8,4,4,4,2629,2526,2712,2445,2364,184,162,239,1345,1264,1403,0.0698,0.0608,0.0888,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.31,15.76,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.922,39.44,38.9,40.12,38.45,37.87,39.17,0,0,0,0,0,0,0.854,0,0.925,0.07,0.42,0.58,16.2
1204495200000,2008,3,2007,6,23,7,1.65,0.145,0.665,25360.3,151.2,151.2,151,4,4,4,2731,2724,2740,2492,2485,239,239,239,1392,1385,1401,0.0875,0.0872,0.0877,1100,1100,1100,990,990,990,972.9,972.8,972.9,17.1,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.24,15.28,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.917,0.917,38.77,38.72,38.82,37.74,37.68,37.79,0,0,0,0,0,0,0.839,0,0.985,0.088,0.4,0.6,15.4
1205100000000,2008,3,2007,6,24,7,1.63,0.145,0.665,25566.1,153,153,152.2,4,4,4,2687,2657,2712,2448,2418,239,239,239,1348,1318,1373,0.0889,0.0881,0.0899,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.31,15.44,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.919,39.06,38.9,39.25,38.04,37.87,38.25,0,0,0,0,0,0,0.845,0,0.965,0.089,0.41,0.59,15.7
1205704800000,2008,3,2007,6,25,7,1.58,0.13,0.665,25895.8,155.1,155.1,154.1,4,4,4,2616,2584,2646,2401,2379,215,183,239,1301,1279,1324,0.0821,0.0702,0.0913,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.47,15.62,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.919,0.92,39.52,39.33,39.74,38.54,38.33,38.76,0,0,0,0,0,0,0.856,0,0.915,0.082,0.42,0.58,16.4
1206309600000,2008,3,2007,6,26,7,1.53,0.111,0.665,26264.9,157.3,157.3,156.3,4,4,4,2537,2503,2572,2354,2320,183,183,183,1254,1220,1289,0.0721,0.0712,0.0731,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.65,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.04,39.81,40.27,39.08,38.84,39.33,0,0,0,0,0,0,0.869,0,0.865,0.073,0.43,0.57,17.2
1206914400000,2008,3,2007,6,27,7,1.49,0.128,0.665,26642,159.5,159.5,158.6,4,4,4,2457,2422,2491,2245,2205,212.1,183,217,1145,1105,1208,0.0864,0.0735,0.0896,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.84,16.01,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.57,40.34,40.79,39.65,39.41,39.89,0,0,0,0,0,0,0.881,0,0.825,0.086,0.45,0.55,17.9
1207519200000,2008,4,2007,7,28,7,1.41,0.131,0.665,27206.7,164.2,164.2,161.9,4,4,4,2335,2254,2404,2118,2037,217,217,217,1018,937,1087,0.093,0.0903,0.0963,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.05,16.41,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.36,40.92,41.89,40.49,40.02,41.05,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
1208124000000,2008,4,2007,7,29,7,1.25,0.131,0.665,28375.7,172.7,172.7,168.9,4,4,4,2073,1939,2213,1856,1722,217,217,217,755.6,622,896,0.105,0.0981,0.112,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.51,17.22,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.09,42.15,44.07,42.23,41.31,43.18,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1208728800000,2008,4,2007,7,30,7,1.08,0.0895,0.665,29899.4,181.8,181.8,178,4,4,4,1787,1675,1901,1639,1527,148,148,148,539.1,427,653,0.0829,0.0779,0.0883,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.35,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.4,46.39,44.49,43.52,45.46,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1209333600000,2008,4,2007,7,31,7,0.93,0.105,0.665,31363.2,190.1,190.1,186.7,4,4,4,1538,1446,1639,1365,1254,173.1,148,192,264.6,154,391,0.113,0.0903,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.896,0.863,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.088,0.093,18.55,18.2,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,46.71,48.49,46.67,45.77,47.52,0,0,0,0,0,0,1.04,0,0.265,0.11,0.72,0.28,33.7
1209938400000,2008,5,2007,8,32,7,0.791,0.116,0.648,32021,192.8,192.8,190.6,4,4,4,1307,1187,1424,1115,995.2,192,192,192,44.29,0,132,0.147,0.135,0.162,1071,995.2,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.773,0.643,0.852,0.584,0.421,0.648,0.028,0.02,0.031,1.65,1.34,1.8,0.078,0.062,0.087,19.48,18.96,20.17,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.75,47.01,49.86,47.65,46.07,48.2,0,0,0,0,0,0,1.06,0,0.143,0.15,0.82,0.18,40.5
1210543200000,2008,5,2007,8,33,7,0.651,0.116,0.535,28215.2,180.1,180.1,167.9,4,4,4,1077,1009,1156,884.6,816.6,192,192,192,0,0,0,0.179,0.166,0.19,884.6,816.6,964.5,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.526,0.464,0.599,0.367,0.334,0.406,0.017,0.015,0.019,1.13,1.02,1.27,0.052,0.046,0.059,20.73,20.34,21.06,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.88,40.19,45.93,41.99,39.24,45.01,0,0,0,0,0,0,0.933,0,0.116,0.18,0.82,0.18,43.3
1211148000000,2008,5,2007,8,34,7,0.572,0.0967,0.475,25066.5,157.4,157.4,149.2,4,3,3.4285714285714284,945.4,906.8,991.2,785.5,759.8,159.9,147,192,0,0,0,0.169,0.154,0.197,785.5,759.8,810.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.404,0.451,0.319,0.307,0.331,0.014,0.014,0.015,1,0.969,1.04,0.045,0.043,0.047,21.31,21.15,21.48,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,46.58,39.49,52.21,44.19,38.5,48.2,0,0,0,0,0,0,0.829,0,0.097,0.17,0.83,0.17,43.8
1211752800000,2008,5,2007,8,35,7,0.521,0.0865,0.434,23968.7,144.6,144.6,142.7,3,3,3,861.1,823.1,895.7,718.1,689.1,143,119,147,0,0,0,0.166,0.145,0.176,718.1,689.1,748.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.352,0.394,0.281,0.261,0.301,0.012,0.011,0.013,0.916,0.866,0.975,0.04,0.038,0.043,21.74,21.54,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.82,47.19,50.45,47.56,46.24,48.2,0,0,0,0,0,0,0.793,0,0.087,0.17,0.83,0.17,46
1212357600000,2008,6,2007,9,36,7,0.477,0.072,0.405,22897.1,140.5,140.5,136.3,3,3,3,789.4,766.2,814.1,670.4,647.2,119,119,119,0,0,0,0.151,0.146,0.155,670.4,647.2,695.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.326,0.353,0.249,0.233,0.265,0.011,0.01,0.012,0.832,0.793,0.873,0.036,0.034,0.038,22.11,21.97,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.36,44.99,47.77,45.43,44.09,46.82,0,0,0,0,0,0,0.757,0,0.072,0.15,0.85,0.15,48
1212962400000,2008,6,2007,9,37,7,0.435,0.072,0.363,20811.7,130,130,123.9,3,3,3,720,687.2,753.4,601,568.2,119,119,119,0,0,0,0.165,0.158,0.173,601,568.2,634.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.299,0.281,0.318,0.202,0.181,0.225,0.0087,0.0077,0.0097,0.715,0.659,0.771,0.031,0.028,0.033,22.51,22.32,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.18,40.13,44.22,41.29,39.18,43.34,0,0,0,0,0,0,0.688,0,0.072,0.17,0.83,0.17,47.8
1213567200000,2008,6,2007,9,38,7,0.391,0.0792,0.312,17971.3,115.4,115.4,107,3,2,2.7142857142857144,646.4,617.5,676.5,515.4,456.5,131,119,161,0,0,0,0.204,0.176,0.261,515.4,456.5,557.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.252,0.222,0.275,0.147,0.114,0.173,0.0063,0.0048,0.0074,0.604,0.574,0.641,0.026,0.024,0.027,22.91,22.75,23.04,0.952,0.948,0.958,0.974,0.97,0.98,0.928,0.92,0.939,41.47,36.86,50.28,40.25,35.76,48.2,0,0,0,0,0,0,0.594,0,0.079,0.2,0.8,0.2,46
1214172000000,2008,6,2007,9,39,7,0.353,0.0974,0.256,15172.7,95.14,95.14,90.31,2,2,2,583.9,560.3,608.4,422.9,399.3,161,161,161,0,0,0,0.276,0.265,0.287,422.9,399.3,447.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.199,0.217,0.0986,0.0875,0.11,0.0041,0.0037,0.0047,0.534,0.499,0.572,0.022,0.021,0.024,23.24,23.09,23.38,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.08,43.71,48.54,45.16,42.83,47.57,0,0,0,0,0,0,0.502,0,0.097,0.28,0.73,0.27,43
1214776800000,2008,6,2007,9,40,7,0.321,0.0839,0.237,14209.6,88.35,88.35,84.58,2,2,2,531,509.7,552.9,392.3,374.7,138.7,135,161,0,0,0,0.261,0.247,0.291,392.3,374.7,410.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.189,0.201,0.0842,0.0759,0.0928,0.0035,0.0031,0.0039,0.487,0.46,0.514,0.02,0.019,0.021,23.52,23.42,23.65,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.936,43.16,41.35,45.08,42.29,40.48,44.17,0,0,0,0,0,0,0.47,0,0.084,0.26,0.74,0.26,44.3
1215381600000,2008,7,2007,10,41,7,0.294,0.0816,0.212,12680.7,79.67,79.67,75.48,2,2,2,485.4,467.4,504,350.4,332.4,135,135,135,0,0,0,0.278,0.268,0.289,350.4,332.4,369,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.174,0.187,0.0644,0.0559,0.0732,0.0027,0.0023,0.003,0.423,0.396,0.451,0.017,0.016,0.019,23.79,23.68,23.9,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.76,36.84,40.75,37.74,35.73,39.83,0,0,0,0,0,0,0.419,0,0.082,0.28,0.72,0.28,43.1
1215986400000,2008,7,2007,10,42,7,0.27,0.0816,0.188,11272.3,70.27,70.27,67.1,2,2,2,446.5,431,461.6,311.5,296,135,135,135,0,0,0,0.302,0.292,0.313,311.5,296,326.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.172,0.046,0.0387,0.0532,0.0019,0.0016,0.0022,0.365,0.342,0.388,0.015,0.014,0.016,24.03,23.94,24.12,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.59,32.9,36.22,33.55,31.91,35.13,0,0,0,0,0,0,0.373,0,0.082,0.3,0.7,0.3,41.7
1216591200000,2008,7,2007,10,43,7,0.25,0.0816,0.168,10065,62.82,62.82,59.91,2,2,2,412.8,400.1,426.3,277.8,265.1,135,135,135,0,0,0,0.327,0.317,0.337,277.8,265.1,291.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0301,0.0241,0.0365,0.0012,0.00098,0.0015,0.314,0.295,0.335,0.013,0.012,0.014,24.23,24.15,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.88,29.47,32.38,29.96,28.59,31.41,0,0,0,0,0,0,0.333,0,0.082,0.33,0.67,0.33,40.3
1217196000000,2008,7,2007,10,44,7,0.232,0.0765,0.155,9312.68,57.07,57.07,55.43,2,2,2,382.9,368.6,396,256.5,248.7,126.4,115,135,0,0,0,0.33,0.304,0.352,256.5,248.7,263.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.143,0.148,0.0201,0.0169,0.0234,0.00082,0.00068,0.00095,0.281,0.271,0.29,0.011,0.011,0.012,24.4,24.33,24.48,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.905,28.57,27.66,29.42,27.72,26.83,28.53,0,0,0,0,0,0,0.308,0,0.077,0.33,0.67,0.33,40.1
1217800800000,2008,8,2007,11,45,7,0.212,0.0696,0.143,8554.15,53.95,53.95,50.92,2,1,1.7142857142857142,351.1,338.8,364,236.1,223.8,115,115,115,0,0,0,0.328,0.316,0.339,236.1,223.8,249,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.141,0.0158,0.0148,0.0169,0.00064,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.55,24.49,24.61,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.01,25.87,52.47,32.34,25.09,48.2,0,0,0,0,0,0,0.283,0,0.069,0.33,0.67,0.33,40.3
1218405600000,2008,8,2007,11,46,7,0.196,0.0696,0.126,7879.79,48.2,48.2,46.9,1,1,1,323.6,312.9,334.7,208.6,197.8,115,115,115,0,0,0,0.356,0.344,0.368,208.6,197.8,219.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0126,0.0144,0.00054,0.0005,0.00058,0.365,0.346,0.385,0.015,0.014,0.015,24.62,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.15,45.71,50.67,46.9,44.79,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1219010400000,2008,8,2007,11,47,7,0.182,0.0696,0.113,7082.03,44.23,44.23,42.15,1,1,1,301.4,292.4,310.4,186.4,177.3,115,115,115,0,0,0,0.382,0.371,0.393,186.4,177.3,195.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.77,24.71,24.82,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.03,40.92,45.14,42.15,40.02,44.23,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1219615200000,2008,8,2007,11,48,7,0.17,0.0696,0.101,6270.96,39.27,39.27,37.33,1,1,1,281.5,274,289.3,166.5,159,115,115,115,0,0,0,0.409,0.397,0.42,166.5,159,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.0099,0.00927,0.0106,0.00039,0.00037,0.00042,0.289,0.276,0.303,0.011,0.011,0.012,24.88,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.976,0.919,0.914,0.925,38.37,36.63,40.21,37.33,35.53,39.27,0,0,0,0,0,0,0.207,0,0.069,0.41,0.59,0.41,36.9
1220220000000,2008,9,2007,12,49,7,0.157,0.055,0.102,6356.52,40.72,40.72,37.84,1,1,1,258.9,247.5,270.5,167.9,156.5,91,91,91,0,0,0,0.352,0.336,0.368,167.9,156.5,179.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.114,0.01,0.00905,0.011,0.0004,0.00036,0.00044,0.289,0.269,0.31,0.011,0.011,0.012,24.98,24.91,25.05,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.929,38.84,36.18,41.57,37.84,35.09,40.72,0,0,0,0,0,0,0.21,0,0.055,0.35,0.65,0.35,40.5
1220824800000,2008,9,2007,12,50,7,0.143,0.055,0.0877,5457.38,34.54,34.54,32.48,1,1,1,236,227,245,145,136,91,91,91,0,0,0,0.386,0.371,0.401,145,136,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.00808,0.00731,0.00884,0.00032,0.00029,0.00035,0.249,0.232,0.265,0.0098,0.0091,0.01,25.14,25.07,25.21,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.49,31.37,35.6,32.48,30.43,34.54,0,0,0,0,0,0,0.18,0,0.0553,0.38,0.61,0.39,38.2
1221429600000,2008,9,2007,12,51,7,0.131,0.055,0.0764,4739.19,29.86,29.86,28.21,1,1,1,217.3,210.9,224.5,126.3,119.9,91,91,91,0,0,0,0.419,0.405,0.432,126.3,119.9,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0934,0.0982,0.00649,0.00594,0.0071,0.00025,0.00023,0.00028,0.215,0.204,0.228,0.0084,0.008,0.009,25.28,25.22,25.33,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.08,27.54,30.79,28.21,26.71,29.86,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1222034400000,2008,9,2007,12,52,7,0.123,0.055,0.0679,2456.48,26.26,26.26,14.62,1,1,1,203.2,197.5,208.9,112.2,106.5,91,91,91,0,0,0,0.448,0.436,0.461,112.2,106.5,118,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0886,0.0927,0.00529,0.0048,0.00578,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.39,25.35,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.07,0,27.08,14.62,0,26.26,0,3,0,0,0.429,0,0.0812,0.429,0.0551,0.45,0.55,0.45,20
1222639200000,2008,9,2007,12,53,7,0.115,0.0473,0.0675,3066.91,26.49,26.49,18.26,1,1,1,189.8,184.1,195.6,111.7,102.6,78.14,73,91,0,0,0,0.411,0.381,0.47,111.7,102.6,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0873,0.0908,0.00524,0.00447,0.00584,0.0002,0.00017,0.00023,0.187,0.173,0.199,0.0073,0.0068,0.0078,25.39,25.38,25.41,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.82,0,27.31,18.26,0,26.49,0,2,0,0,0.286,0,0.101,0.286,0.0475,0.41,0.59,0.41,26.7
1223244000000,2008,10,2008,1,1,7,0.107,0.0442,0.0628,3848.02,24.17,24.17,22.9,1,1,1,176.9,172.3,182.2,103.9,99.31,73,73,73,0,0,0,0.413,0.401,0.424,103.9,99.31,109.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.084,0.0875,0.00458,0.00419,0.00503,0.00018,0.00016,0.0002,0.173,0.165,0.182,0.0068,0.0064,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.62,22.53,24.92,22.9,21.82,24.17,0,0,0,0,0,0,0.127,0,0.0442,0.41,0.59,0.41,36
1223848800000,2008,10,2008,1,2,7,0.102,0.0442,0.058,3551.33,21.54,21.54,21.14,1,1,1,168.9,166.6,170.9,95.95,93.56,73,73,73,0,0,0,0.432,0.427,0.438,95.95,93.56,97.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.082,0.0835,0.00391,0.0037,0.00407,0.00015,0.00015,0.00016,0.159,0.154,0.162,0.0062,0.006,0.0064,25.38,25.38,25.38,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.884,0.887,21.86,21.38,22.26,21.14,20.65,21.54,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1224453600000,2008,10,2008,1,3,7,0.101,0.0442,0.0572,3507.28,21.43,21.43,20.88,1,1,1,167.7,165.5,170.4,94.66,92.47,73,73,73,0,0,0,0.435,0.428,0.441,94.66,92.47,97.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0816,0.0833,0.0038,0.00361,0.00403,0.00015,0.00014,0.00016,0.156,0.153,0.161,0.0061,0.006,0.0063,25.38,25.38,25.38,0.917,0.914,0.919,0.966,0.966,0.968,0.886,0.884,0.888,21.6,21.16,22.15,20.88,20.43,21.43,0,0,0,0,0,0,0.116,0,0.0438,0.44,0.57,0.43,34.7
1225058400000,2008,10,2008,1,4,7,0.0967,0.0402,0.0566,3481.42,24.47,24.47,20.72,1,1,1,160,156.4,164.4,93.54,83.72,66.43,50,73,0,0,0,0.415,0.311,0.466,93.54,83.72,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0785,0.0848,0.0037,0.00287,0.00515,0.00015,0.00011,0.0002,0.154,0.137,0.182,0.006,0.0054,0.0071,25.37,25.34,25.38,0.923,0.915,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.46,19.37,25.23,20.72,18.63,24.47,0,0,0,0,0,0,0.115,0,0.0401,0.42,0.59,0.41,36
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.0812,5067.57,32.81,32.81,30.16,1,1,1,184.2,167.9,195.3,134.2,117.9,50,50,50,0,0,0,0.272,0.256,0.298,134.2,117.9,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0874,0.097,0.00716,0.00577,0.0081,0.00028,0.00023,0.00032,0.224,0.195,0.244,0.0088,0.0076,0.0095,25.34,25.34,25.35,0.932,0.924,0.937,0.97,0.97,0.97,0.904,0.896,0.908,31.1,27.07,33.82,30.16,26.25,32.81,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
1226268000000,2008,11,2008,2,6,7,0.123,0.0391,0.0838,5239.53,33.13,33.13,31.19,1,1,1,203.1,196.6,207.3,138.5,133.7,64.57,50,67,0,0,0,0.318,0.254,0.334,138.5,133.7,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0951,0.0975,0.00752,0.00712,0.00821,0.00029,0.00028,0.00032,0.233,0.225,0.246,0.0091,0.0088,0.0096,25.34,25.32,25.37,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.15,31.01,34.16,31.19,30.08,33.13,0,0,0,0,0,0,0.173,0,0.0392,0.32,0.68,0.32,42.6
1226872800000,2008,11,2008,2,7,7,0.128,0.0361,0.0917,5765.88,39.09,39.09,34.32,1,1,1,211.4,201.8,221.5,151.7,134.8,59.71,50,67,0,0,0,0.284,0.226,0.332,151.7,134.8,171.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0955,0.106,0.00864,0.00721,0.0103,0.00034,0.00028,0.00041,0.256,0.227,0.291,0.01,0.0089,0.011,25.28,25.18,25.36,0.939,0.932,0.945,0.972,0.97,0.976,0.912,0.904,0.923,35.3,31.27,40.05,34.32,30.33,39.09,0,0,0,0,0,0,0.191,0,0.0363,0.28,0.72,0.28,45
1227477600000,2008,11,2008,2,8,7,0.138,0.0302,0.108,6841.4,42.33,42.33,40.72,1,1,1,228.2,224,234.9,178.2,174,50,50,50,0,0,0,0.219,0.213,0.223,178.2,174,184.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.107,0.111,0.0109,0.0105,0.0115,0.00043,0.00041,0.00045,0.303,0.295,0.315,0.012,0.012,0.012,25.13,25.08,25.16,0.948,0.946,0.95,0.979,0.977,0.98,0.927,0.925,0.931,41.6,40.62,43.19,40.72,39.7,42.33,0,0,0,0,0,0,0.226,0,0.03,0.22,0.78,0.22,49.6
1228082400000,2008,12,2008,3,9,7,0.142,0.0466,0.0949,5932.66,36.08,36.08,35.31,1,1,1,234,230.8,237.4,157,153.8,77,77,77,0,0,0,0.329,0.324,0.334,157,153.8,160.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00909,0.00882,0.00938,0.00036,0.00035,0.00037,0.268,0.263,0.274,0.011,0.01,0.011,25.13,25.1,25.15,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.41,35.67,37.2,35.31,34.6,36.08,0,0,0,0,0,0,0.196,0,0.0471,0.33,0.67,0.33,41.8
1228687200000,2008,12,2008,3,10,7,0.146,0.0403,0.106,6684.4,44.2,44.2,39.79,1,1,1,241.9,232.7,252.4,175.2,155.7,66.71,59,77,0,0,0,0.277,0.234,0.331,175.2,155.7,193.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.115,0.0106,0.00899,0.0122,0.00042,0.00035,0.00048,0.3,0.266,0.331,0.012,0.01,0.013,25.05,24.96,25.14,0.947,0.941,0.953,0.976,0.97,0.98,0.924,0.912,0.934,40.76,36.12,45.1,39.79,35.03,44.2,0,0,0,0,0,0,0.221,0,0.04,0.28,0.73,0.27,45.8
1229292000000,2008,12,2008,3,11,7,0.162,0.0357,0.126,7886.44,48.2,48.2,46.94,1,1,1,267.4,255.4,282.2,208.4,196.4,59,59,59,0,0,0,0.221,0.209,0.231,208.4,196.4,223.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.126,0.0135,0.0124,0.0147,0.00053,0.00049,0.00058,0.358,0.337,0.385,0.014,0.013,0.015,24.87,24.79,24.94,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.61,45.81,52.04,46.94,44.9,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,48.7
1229896800000,2008,12,2008,3,12,7,0.179,0.0357,0.144,8730.05,54.11,54.11,51.96,2,2,2,296.4,286.3,306,237.4,227.3,59,59,59,0,0,0,0.199,0.193,0.206,237.4,227.3,247,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.134,0.0159,0.0151,0.0167,0.00063,0.0006,0.00067,0.25,0.238,0.26,0.0099,0.0095,0.01,24.86,24.81,24.92,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,26.79,25.61,27.89,25.98,24.84,27.06,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.8
1230501600000,2008,12,2008,3,13,7,0.196,0.0405,0.155,9437.32,58.36,58.36,56.17,2,2,2,323.8,306.3,340.2,256.8,247.3,67,59,73,0,0,0,0.207,0.185,0.224,256.8,247.3,267.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.134,0.143,0.0204,0.0168,0.0251,0.00082,0.00067,0.001,0.275,0.261,0.291,0.011,0.01,0.012,24.71,24.61,24.81,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.96,27.93,30.08,28.09,27.09,29.18,0,0,0,0,0,0,0.312,0,0.041,0.21,0.79,0.21,48.1
1231106400000,2009,1,2008,4,14,7,0.222,0.0442,0.178,10772.6,68.87,68.87,64.12,2,2,2,366.9,342.7,389.1,293.9,269.7,73,73,73,0,0,0,0.199,0.188,0.213,293.9,269.7,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.144,0.161,0.0377,0.0263,0.0482,0.0015,0.0011,0.002,0.331,0.295,0.365,0.013,0.012,0.015,24.43,24.29,24.59,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,33.05,30.36,35.5,32.06,29.45,34.44,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1231711200000,2009,1,2008,4,15,7,0.247,0.0442,0.203,12281.3,77.69,77.69,73.1,2,2,2,408.5,392.7,428.8,335.5,319.7,73,73,73,0,0,0,0.179,0.17,0.186,335.5,319.7,355.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.175,0.0574,0.0499,0.0669,0.0023,0.002,0.0027,0.394,0.37,0.424,0.016,0.015,0.017,24.17,24.05,24.27,0.946,0.943,0.949,0.972,0.97,0.976,0.919,0.915,0.926,37.61,35.89,39.82,36.55,34.81,38.85,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.7
1232316000000,2009,1,2008,4,16,7,0.271,0.0442,0.227,13799.2,85.68,85.68,82.14,2,2,2,448.6,433.4,465.2,375.6,360.4,73,73,73,0,0,0,0.163,0.157,0.168,375.6,360.4,392.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.176,0.187,0.0763,0.0691,0.0841,0.0031,0.0028,0.0035,0.454,0.431,0.479,0.019,0.018,0.02,23.93,23.83,24.02,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,41.95,40.32,43.71,41.07,39.38,42.84,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.9
1232920800000,2009,1,2008,4,17,7,0.293,0.0452,0.248,15005.6,92.12,92.12,89.32,2,2,2,484.8,470.9,503.7,410.1,397.9,74.71,73,85,0,0,0,0.154,0.147,0.169,410.1,397.9,423.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.199,0.0926,0.0868,0.0991,0.0038,0.0036,0.0041,0.506,0.487,0.526,0.021,0.02,0.022,23.71,23.61,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.57,44.32,47,44.66,43.44,46.06,0,0,0,0,0,0,0.496,0,0.045,0.15,0.85,0.15,51.2
1233525600000,2009,2,2008,5,18,7,0.331,0.0514,0.28,16420.2,105.4,105.4,97.74,3,2,2.2857142857142856,547.8,512.2,589.3,462.8,427.2,85,85,85,0,0,0,0.156,0.144,0.166,462.8,427.2,504.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.216,0.201,0.236,0.118,0.101,0.138,0.0049,0.0042,0.0058,0.556,0.521,0.604,0.023,0.022,0.025,23.38,23.2,23.56,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.48,35.25,51.71,43.92,34.19,48.2,0,0,0,0,0,0,0.543,0,0.051,0.16,0.85,0.15,49.6
1234130400000,2009,2,2008,5,19,7,0.408,0.0514,0.357,20535.8,135.4,135.4,122.2,3,3,3,674.5,605.4,744.9,589.5,520.4,85,85,85,0,0,0,0.127,0.114,0.14,589.5,520.4,659.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.285,0.246,0.325,0.195,0.149,0.242,0.0083,0.0063,0.01,0.687,0.571,0.806,0.029,0.024,0.035,22.71,22.31,23.11,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.69,37.28,46.05,40.75,36.17,45.13,0,0,0,0,0,0,0.679,0,0.051,0.13,0.88,0.12,50.3
1234735200000,2009,2,2008,5,20,7,0.49,0.0549,0.435,24059.8,144.6,144.6,143.2,3,3,3,809.7,767.6,857.8,719,682.6,90.71,85,105,0,0,0,0.112,0.103,0.125,719,682.6,752.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.36,0.338,0.387,0.281,0.257,0.303,0.012,0.011,0.013,0.907,0.844,0.971,0.04,0.037,0.043,21.95,21.7,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.37,47.38,51.09,47.74,46.43,48.2,0,0,0,0,0,0,0.796,0,0.055,0.11,0.89,0.11,49.1
1235340000000,2009,2,2008,5,21,7,0.556,0.0656,0.49,26498.7,164.8,164.8,157.7,4,3,3.857142857142857,918.7,872.2,966.9,810.2,767.2,108.4,105,129,0,0,0,0.118,0.11,0.133,810.2,767.2,845.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.441,0.4,0.473,0.331,0.31,0.348,0.015,0.014,0.016,1,0.938,1.05,0.045,0.042,0.047,21.43,21.19,21.62,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.45,39.48,51.85,41.15,38.49,48.2,0,0,0,0,0,0,0.876,0,0.066,0.12,0.88,0.12,47.7
1235944800000,2009,3,2008,6,22,7,0.63,0.078,0.552,29259.2,184,184,174.2,4,4,4,1041,983.9,1107,912.5,854.9,129,129,129,0,0,0,0.124,0.116,0.131,912.5,854.9,978.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.542,0.489,0.602,0.381,0.353,0.413,0.017,0.016,0.019,1.17,1.07,1.29,0.053,0.048,0.059,20.8,20.48,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.43,42.2,46.93,43.54,41.35,45.99,0,0,0,0,0,0,0.968,0,0.078,0.12,0.88,0.12,46.4
