datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1363557600000,2013,3,2012,6,25,7,1.31,0.111,0.665,27932.5,172.1,172.1,166.3,4,4,4,2172,1957,2404,1989,1774,183,183,183,888.9,674,1121,0.0847,0.0761,0.0935,1100,1100,1100,990,990,990,971.5,971,972.1,18.5,17.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.62,16.05,17.17,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,42.43,40.92,43.91,41.57,40.02,43.03,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1364162400000,2013,3,2012,6,26,7,1.66,0.111,0.665,25305.7,157.6,157.6,150.6,4,4,4,2743,2491,2971,2560,2308,183,183,183,1460,1208,1688,0.067,0.0616,0.0735,1100,1100,1100,990,990,990,972.9,972.3,973.4,17.1,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.68,15.84,0.942,0.939,0.944,0.973,0.97,0.977,0.917,0.911,0.922,38.69,37.18,40.34,37.66,36.07,39.41,0,0,0,0,0,0,0.837,0,0.995,0.067,0.4,0.6,15.2
1364767200000,2013,4,2012,7,27,7,1.9,0.131,0.665,23495.9,142.7,142.7,139.9,4,4,4,3144,3032,3204,2927,2815,217,217,217,1827,1715,1887,0.069,0.0677,0.0716,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.13,14.53,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.05,35.67,36.78,34.96,34.6,35.67,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
1365372000000,2013,4,2012,7,28,7,1.89,0.131,0.665,23541,142.4,142.4,140.1,4,4,4,3133,3044,3200,2916,2827,217,217,217,1816,1727,1883,0.0693,0.0678,0.0713,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.14,14.5,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.11,35.69,36.69,35.03,34.62,35.59,0,0,0,0,0,0,0.778,0,1.225,0.069,0.35,0.65,12.5
1365976800000,2013,4,2012,7,29,7,1.75,0.131,0.665,24610.2,150,150,146.5,4,4,4,2892,2767,3008,2675,2550,217,217,217,1575,1450,1691,0.0751,0.0721,0.0784,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.59,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.71,36.94,38.54,36.62,35.83,37.49,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
1366581600000,2013,4,2012,7,30,7,1.57,0.131,0.665,26003.1,158.5,158.5,154.8,4,4,4,2593,2461,2724,2376,2244,217,217,217,1277,1144,1407,0.0838,0.0797,0.0882,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.28,15.91,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.67,38.82,40.54,38.7,37.79,39.62,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1367186400000,2013,4,2012,7,31,7,1.38,0.157,0.665,27440.5,167.6,167.6,163.3,4,4,4,2283,2122,2419,2023,1846,259.1,217,276,923.6,746,1102,0.114,0.0897,0.13,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.02,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.7,40.82,42.74,40.83,39.91,41.89,0,0,0,0,0,0,0.907,0,0.715,0.11,0.48,0.52,19.9
1367791200000,2013,5,2012,8,32,7,1.16,0.167,0.665,29179.8,178.5,178.5,173.7,4,4,4,1915,1773,2067,1639,1497,276,276,276,538.6,397,691,0.145,0.134,0.156,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.31,16.86,17.76,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.931,44.31,43.1,45.52,43.42,42.23,44.61,0,0,0,0,0,0,0.965,0,0.495,0.14,0.57,0.43,25.2
1368396000000,2013,5,2012,8,33,7,0.98,0.167,0.665,30882.5,187.7,187.7,183.8,4,4,4,1620,1512,1729,1344,1236,276,276,276,243.9,136,353,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.908,0.874,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.82,1.87,0.092,0.089,0.095,18.27,17.9,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,45.92,47.89,45.96,45,46.94,0,0,0,0,0,0,1.02,0,0.315,0.17,0.68,0.32,31.5
1369000800000,2013,5,2012,8,34,7,0.831,0.123,0.661,32135,192.8,192.8,191.3,4,4,4,1375,1247,1478,1171,1055,204,192,276,77.14,0,157,0.148,0.132,0.187,1093,1055,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.822,0.731,0.863,0.633,0.547,0.648,0.03,0.026,0.031,1.75,1.57,1.81,0.084,0.074,0.088,19.16,18.78,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.23,49.97,47.82,47.27,48.2,0,0,0,0,0,0,1.06,0,0.17,0.15,0.8,0.2,38.7
1369605600000,2013,5,2012,8,35,7,0.669,0.111,0.558,29238.5,186.4,186.4,174,4,4,4,1106,1021,1204,923.1,860.1,183.1,161,192,0,0,0,0.165,0.154,0.179,923.1,860.1,1012,990,990,990,968.2,968,968.5,21.8,21.5,22,0.565,0.501,0.668,0.389,0.355,0.45,0.018,0.016,0.021,1.21,1.09,1.4,0.056,0.049,0.065,20.56,20.06,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.4,42.16,47.54,43.51,41.31,46.59,0,0,0,0,0,0,0.967,0,0.111,0.17,0.83,0.17,43.7
1370210400000,2013,6,2012,9,36,7,0.568,0.0974,0.47,25237.2,161.5,161.5,150.2,4,3,3.4285714285714284,938.8,887.1,998.6,777.8,726.1,161,161,161,0,0,0,0.172,0.161,0.181,777.8,726.1,837.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.426,0.378,0.48,0.315,0.286,0.344,0.014,0.013,0.016,0.993,0.933,1.05,0.044,0.041,0.047,21.35,21.06,21.62,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.07,39.52,51.58,44.44,38.53,48.2,0,0,0,0,0,0,0.835,0,0.098,0.17,0.83,0.17,44.4
1370815200000,2013,6,2012,9,37,7,0.503,0.0974,0.406,22712.2,141.9,141.9,135.2,3,3,3,831.7,794.1,872.2,670.7,633.1,161,161,161,0,0,0,0.194,0.185,0.203,670.7,633.1,711.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.323,0.367,0.249,0.224,0.276,0.011,0.0098,0.012,0.837,0.774,0.906,0.037,0.034,0.04,21.94,21.71,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,43.8,48.28,45.06,42.93,47.32,0,0,0,0,0,0,0.751,0,0.097,0.19,0.81,0.19,45.2
1371420000000,2013,6,2012,9,38,7,0.461,0.0974,0.363,20632.9,127.5,127.5,122.8,3,3,3,761.5,729.9,786.6,600.5,568.9,161,161,161,0,0,0,0.212,0.205,0.221,600.5,568.9,625.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.286,0.318,0.202,0.181,0.219,0.0088,0.0078,0.0095,0.719,0.666,0.761,0.031,0.029,0.033,22.33,22.19,22.51,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.82,39.86,43.35,40.94,38.89,42.49,0,0,0,0,0,0,0.682,0,0.098,0.21,0.79,0.21,44.8
1372024800000,2013,6,2012,9,39,7,0.415,0.0974,0.318,18139.1,114.3,114.3,108,3,3,3,686.1,654.6,718.1,525.1,493.6,161,161,161,0,0,0,0.235,0.224,0.246,525.1,493.6,557.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.243,0.279,0.152,0.132,0.173,0.0065,0.0056,0.0075,0.592,0.54,0.646,0.025,0.023,0.028,22.76,22.58,22.94,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.06,35.01,39.12,35.99,33.96,38.1,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43.7
1372629600000,2013,7,2012,10,40,7,0.373,0.112,0.261,15362.5,96.4,96.4,91.44,2,2,2,617.3,590.4,645.6,431.3,404.4,186,186,186,0,0,0,0.301,0.288,0.315,431.3,404.4,459.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.227,0.103,0.0899,0.116,0.0043,0.0038,0.0049,0.55,0.508,0.596,0.023,0.021,0.025,23.08,22.92,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.69,44.01,49.46,45.72,43.12,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
1373234400000,2013,7,2012,10,41,7,0.337,0.112,0.225,13333.5,84.56,84.56,79.37,2,2,2,557.7,534.9,581.9,371.7,348.9,186,186,186,0,0,0,0.334,0.32,0.348,371.7,348.9,395.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.2,0.0744,0.0637,0.0859,0.0031,0.0027,0.0036,0.459,0.425,0.495,0.019,0.018,0.021,23.43,23.29,23.57,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.62,38.24,43.14,39.68,37.18,42.28,0,0,0,0,0,0,0.441,0,0.112,0.33,0.67,0.33,39.6
1373839200000,2013,7,2012,10,42,7,0.307,0.112,0.194,11493.8,72.71,72.71,68.42,2,2,2,506.9,487.6,527.5,320.9,301.6,186,186,186,0,0,0,0.367,0.353,0.381,320.9,301.6,341.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.18,0.0505,0.0413,0.0602,0.0021,0.0017,0.0025,0.383,0.354,0.414,0.016,0.015,0.017,23.74,23.61,23.85,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.26,33.2,37.46,34.21,32.2,36.35,0,0,0,0,0,0,0.38,0,0.113,0.36,0.63,0.37,37.4
1374444000000,2013,7,2012,10,43,7,0.28,0.112,0.168,9956.62,63.08,63.08,59.27,2,2,2,463.4,446.8,481.3,277.4,260.8,186,186,186,0,0,0,0.402,0.386,0.416,277.4,260.8,295.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0299,0.0221,0.0384,0.0012,0.00091,0.0016,0.317,0.293,0.344,0.013,0.012,0.014,24,23.89,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.55,28.74,32.51,29.63,27.87,31.54,0,0,0,0,0,0,0.329,0,0.112,0.4,0.6,0.4,35.6
1375048800000,2013,7,2012,10,44,7,0.257,0.102,0.155,9237.87,58.02,58.02,54.99,2,2,2,424.7,406.6,441.6,256.4,245.3,168.3,155,186,0,0,0,0.396,0.365,0.431,256.4,245.3,270,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.146,0.152,0.0203,0.0166,0.0264,0.00083,0.00068,0.0011,0.285,0.271,0.303,0.012,0.011,0.012,24.2,24.13,24.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.34,27,29.91,27.49,26.19,29.01,0,0,0,0,0,0,0.305,0,0.102,0.4,0.6,0.4,35.9
1375653600000,2013,8,2012,11,45,7,0.233,0.0937,0.139,8345.67,52.83,52.83,49.68,2,1,1.4285714285714286,385.3,370.3,400.9,230.3,215.3,155,155,155,0,0,0,0.403,0.387,0.419,230.3,215.3,245.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.144,0.0153,0.014,0.0167,0.00062,0.00057,0.00068,0.338,0.257,0.407,0.014,0.01,0.016,24.34,24.27,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.48,26.05,52.49,38.61,25.27,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1376258400000,2013,8,2012,11,46,7,0.213,0.0937,0.12,7458.82,47.25,47.25,44.4,1,1,1,352.8,340.5,365.6,197.8,185.5,155,155,155,0,0,0,0.44,0.424,0.455,197.8,185.5,210.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0115,0.0137,0.00051,0.00046,0.00055,0.349,0.327,0.372,0.014,0.013,0.015,24.49,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.3,42.48,48.21,44.4,41.63,47.25,0,0,0,0,0,0,0.247,0,0.093,0.44,0.56,0.44,35
1376863200000,2013,8,2012,11,47,7,0.196,0.0937,0.103,6361.21,40.68,40.68,37.86,1,1,1,324.8,313.9,336.4,169.8,158.9,155,155,155,0,0,0,0.477,0.461,0.494,169.8,158.9,181.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00926,0.0112,0.00041,0.00037,0.00045,0.299,0.28,0.32,0.012,0.011,0.013,24.68,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.93,38.87,36.36,41.54,37.86,35.27,40.68,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.5
1377468000000,2013,8,2012,11,48,7,0.182,0.0905,0.0919,5672.93,39.11,39.11,33.77,1,1,1,301.7,291.8,310.4,152,140.9,149.7,118,155,0,0,0,0.496,0.404,0.524,152,140.9,173.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.115,0.00867,0.00773,0.0105,0.00035,0.00031,0.00042,0.266,0.247,0.302,0.011,0.0098,0.012,24.82,24.77,24.87,0.94,0.936,0.947,0.971,0.97,0.976,0.912,0.908,0.924,34.78,32.15,40.07,33.77,31.19,39.11,0,0,0,0,0,0,0.188,0,0.0901,0.5,0.5,0.5,31.2
1378072800000,2013,9,2012,12,49,7,0.166,0.0714,0.0945,5862.7,37.82,37.82,34.9,1,1,1,274.2,262,286.6,156.2,144,118,118,118,0,0,0,0.431,0.412,0.45,156.2,144,168.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.113,0.00903,0.00799,0.0101,0.00036,0.00032,0.0004,0.271,0.249,0.293,0.011,0.0099,0.012,24.93,24.86,25,0.941,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.92,35.95,33.07,38.85,34.9,32.08,37.82,0,0,0,0,0,0,0.194,0,0.0715,0.43,0.57,0.43,35.3
1378677600000,2013,9,2012,12,50,7,0.151,0.0714,0.0792,4885.38,31.27,31.27,29.08,1,1,1,248.9,239.8,258.4,130.9,121.8,118,118,118,0,0,0,0.475,0.457,0.492,130.9,121.8,140.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0962,0.103,0.00687,0.00611,0.00769,0.00027,0.00024,0.0003,0.225,0.209,0.243,0.0089,0.0083,0.0096,25.09,25.02,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.98,27.85,32.23,29.08,27.02,31.27,0,0,0,0,0,0,0.162,0,0.0718,0.47,0.52,0.48,32.4
1379282400000,2013,9,2012,12,51,7,0.138,0.0667,0.0714,4395.42,29.49,29.49,26.16,1,1,1,228.3,220.4,236.8,118,107.3,110.3,91,118,0,0,0,0.482,0.408,0.524,118,107.3,131.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0911,0.0976,0.00578,0.00487,0.00696,0.00023,0.00019,0.00027,0.202,0.183,0.225,0.0079,0.0072,0.0088,25.23,25.18,25.26,0.924,0.917,0.931,0.97,0.97,0.97,0.896,0.889,0.903,26.97,24.38,30.4,26.16,23.65,29.49,0,0,0,0,0,0,0.145,0,0.0666,0.48,0.52,0.48,31.9
1379887200000,2013,9,2012,12,52,7,0.128,0.055,0.0732,4532.27,28.37,28.37,26.98,1,1,1,212,205.9,218,121,114.9,91,91,91,0,0,0,0.429,0.417,0.442,121,114.9,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0916,0.0959,0.00603,0.00552,0.00654,0.00024,0.00022,0.00026,0.206,0.195,0.216,0.0081,0.0076,0.0085,25.32,25.28,25.37,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.81,26.35,29.25,26.98,25.56,28.37,0,0,0,0,0,0,0.15,0,0.0548,0.43,0.57,0.43,35.4
1380492000000,2013,9,2012,12,53,7,0.121,0.0457,0.0748,4653.13,29.23,29.23,27.7,1,1,1,199.3,193.6,204.6,123.7,113.6,75.57,73,91,0,0,0,0.379,0.359,0.445,123.7,113.6,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0911,0.0949,0.00627,0.0054,0.00682,0.00024,0.00021,0.00027,0.209,0.192,0.22,0.0082,0.0075,0.0086,25.38,25.36,25.39,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.55,26.01,30.13,27.7,25.23,29.23,0,0,0,0,0,0,0.154,0,0.0462,0.38,0.62,0.38,38.5
1381096800000,2013,10,2013,1,1,7,0.112,0.0442,0.0683,4216.06,26.49,26.49,25.1,1,1,1,186,180.2,191.7,113,107.2,73,73,73,0,0,0,0.393,0.381,0.405,113,107.2,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00535,0.00487,0.00584,0.00021,0.00019,0.00023,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.87,24.44,27.31,25.1,23.71,26.49,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1381701600000,2013,10,2013,1,2,7,0.105,0.0442,0.0613,3749.13,23.25,23.25,22.32,1,1,1,174.4,171.2,178.3,101.4,98.21,73,73,73,0,0,0,0.419,0.409,0.426,101.4,98.21,105.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0836,0.0861,0.00437,0.0041,0.0047,0.00017,0.00016,0.00018,0.168,0.163,0.175,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.887,23.03,22.31,23.97,22.32,21.6,23.25,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1382306400000,2013,10,2013,1,3,7,0.105,0.0442,0.0608,3718.48,22.86,22.86,22.13,1,1,1,173.6,169.6,176.7,100.6,96.57,73,73,73,0,0,0,0.421,0.413,0.431,100.6,96.57,103.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.083,0.0855,0.0043,0.00396,0.00456,0.00017,0.00015,0.00018,0.167,0.16,0.173,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.84,21.98,23.57,22.13,21.27,22.86,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
1382911200000,2013,10,2013,1,4,7,0.105,0.0426,0.062,3796.85,24.95,24.95,22.6,1,1,1,173,169.6,179.4,102.5,96.85,70.43,67,73,0,0,0,0.407,0.373,0.43,102.5,96.85,112.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0831,0.0876,0.00447,0.00398,0.00531,0.00017,0.00016,0.00021,0.17,0.16,0.187,0.0067,0.0063,0.0073,25.38,25.37,25.38,0.914,0.911,0.919,0.969,0.967,0.97,0.885,0.882,0.892,23.32,22.04,25.72,22.6,21.32,24.95,0,0,0,0,0,0,0.126,0,0.043,0.41,0.59,0.41,36.2
1383516000000,2013,11,2013,2,5,7,0.113,0.0405,0.0727,4506.92,27.81,27.81,26.83,1,1,1,187.1,180.8,191.2,120.1,113.8,67,67,67,0,0,0,0.358,0.35,0.371,120.1,113.8,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.088,0.0917,0.00596,0.00542,0.0063,0.00023,0.00021,0.00025,0.201,0.19,0.208,0.0079,0.0074,0.0081,25.37,25.37,25.37,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.66,26.06,28.67,26.83,25.28,27.81,0,0,0,0,0,0,0.149,0,0.0403,0.36,0.64,0.36,39.9
1384120800000,2013,11,2013,2,6,7,0.113,0.0405,0.0724,4485.9,27.21,27.21,26.7,1,1,1,186.6,185.4,188.7,119.6,118.4,67,67,67,0,0,0,0.359,0.355,0.361,119.6,118.4,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0897,0.0908,0.00592,0.00582,0.0061,0.00023,0.00023,0.00024,0.2,0.198,0.204,0.0078,0.0077,0.008,25.37,25.37,25.37,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.53,27.22,28.05,26.7,26.41,27.21,0,0,0,0,0,0,0.148,0,0.0406,0.36,0.64,0.36,39.7
1384725600000,2013,11,2013,2,7,7,0.119,0.0346,0.0846,5297.86,35.17,35.17,31.53,1,1,1,197.2,188.4,205.4,139.9,121.4,57.29,50,67,0,0,0,0.292,0.243,0.356,139.9,121.4,155.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0907,0.101,0.00765,0.00607,0.00896,0.0003,0.00024,0.00035,0.235,0.203,0.262,0.0092,0.0079,0.01,25.35,25.31,25.37,0.934,0.926,0.94,0.97,0.97,0.97,0.906,0.898,0.912,32.51,27.98,36.26,31.53,27.14,35.17,0,0,0,0,0,0,0.175,0,0.0344,0.29,0.71,0.29,44.5
1385330400000,2013,11,2013,2,8,7,0.125,0.031,0.0936,5881.63,35.85,35.85,35.01,1,1,1,206,202.4,208.4,154.7,149.4,51.29,50,59,0,0,0,0.249,0.24,0.283,154.7,149.4,158.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.102,0.0089,0.00845,0.00921,0.00035,0.00033,0.00036,0.261,0.253,0.267,0.01,0.0099,0.01,25.3,25.28,25.33,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.09,34.78,36.96,35.01,33.73,35.85,0,0,0,0,0,0,0.194,0,0.0314,0.25,0.75,0.25,47.1
1385935200000,2013,12,2013,3,9,7,0.134,0.0357,0.0981,6168.7,39.14,39.14,36.72,1,1,1,221.2,212,231.1,162.2,153,59,59,59,0,0,0,0.267,0.255,0.278,162.2,153,172.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.108,0.00954,0.00875,0.0104,0.00037,0.00034,0.00041,0.275,0.259,0.293,0.011,0.01,0.012,25.2,25.12,25.27,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.78,35.61,40.1,36.72,34.54,39.14,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1386540000000,2013,12,2013,3,10,7,0.152,0.0357,0.116,7359.04,46.04,46.04,43.8,1,1,1,250.7,237.4,260.4,191.7,178.4,59,59,59,0,0,0,0.236,0.227,0.249,191.7,178.4,201.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.11,0.118,0.012,0.0109,0.0129,0.00048,0.00043,0.00051,0.328,0.304,0.345,0.013,0.012,0.014,24.98,24.91,25.07,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.7,41.57,46.98,43.8,40.71,46.04,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1387144800000,2013,12,2013,3,11,7,0.17,0.0357,0.135,8271.23,51.53,51.53,49.23,2,1,1.4285714285714286,281.4,266.6,294.5,222.4,207.6,59,59,59,0,0,0,0.21,0.2,0.221,222.4,207.6,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.12,0.13,0.0147,0.0134,0.0158,0.00058,0.00053,0.00063,0.316,0.24,0.384,0.013,0.0096,0.015,24.86,24.79,24.91,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.87,25.8,51.91,38.34,25.03,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.79,0.21,48.7
1387749600000,2013,12,2013,3,12,7,0.194,0.0357,0.159,9649.02,62.87,62.87,57.43,2,2,2,321.3,299.7,346.2,262.3,240.7,59,59,59,0,0,0,0.184,0.17,0.197,262.3,240.7,287.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0234,0.0162,0.0346,0.00094,0.00065,0.0014,0.283,0.253,0.319,0.011,0.01,0.013,24.71,24.55,24.85,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.61,27.17,32.41,28.72,26.35,31.43,0,0,0,0,0,0,0.319,0,0.035,0.18,0.82,0.18,49.7
1388354400000,2013,12,2013,3,13,7,0.242,0.0417,0.201,12170.5,80.51,80.51,72.44,2,2,2,400.9,357.4,441.1,331.9,298.4,69,59,73,0,0,0,0.172,0.158,0.189,331.9,298.4,368.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.153,0.179,0.0557,0.0399,0.0727,0.0023,0.0016,0.003,0.388,0.336,0.443,0.016,0.014,0.018,24.21,23.97,24.48,0.945,0.94,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.24,33.66,41.14,36.22,32.65,40.26,0,0,0,0,0,0,0.402,0,0.041,0.17,0.83,0.17,50.3
1388959200000,2014,1,2013,4,14,7,0.303,0.0473,0.256,15381.2,96.4,96.4,91.55,2,2,2,501.6,453.9,550.2,423.5,380.9,78.14,73,91,0,0,0,0.155,0.141,0.171,423.5,380.9,459.2,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.199,0.183,0.213,0.0989,0.0788,0.116,0.0041,0.0032,0.0048,0.526,0.462,0.581,0.022,0.019,0.024,23.62,23.34,23.9,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.87,42.52,50.33,45.78,41.67,48.2,0,0,0,0,0,0,0.509,0,0.047,0.16,0.84,0.16,50.8
1389564000000,2014,1,2013,4,15,7,0.38,0.055,0.325,18712.2,125.3,125.3,111.4,3,2,2.857142857142857,628.1,568,695.4,537.1,477,91,91,91,0,0,0,0.146,0.131,0.16,537.1,477,604.4,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.256,0.222,0.294,0.161,0.124,0.205,0.0068,0.0052,0.0088,0.616,0.531,0.714,0.026,0.022,0.031,22.97,22.6,23.23,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.81,35.57,51.96,39.42,34.5,48.2,0,0,0,0,0,0,0.619,0,0.055,0.14,0.86,0.14,49.2
1390168800000,2014,1,2013,4,16,7,0.476,0.0701,0.406,22824.6,144.6,144.6,135.9,3,3,3,786.6,719.7,859.8,670.8,622.4,115.9,91,120,0,0,0,0.147,0.126,0.162,670.8,622.4,739.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.336,0.308,0.379,0.249,0.217,0.295,0.011,0.0094,0.013,0.83,0.749,0.95,0.036,0.032,0.042,22.12,21.71,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.36,43.5,50.24,45.29,42.63,48.2,0,0,0,0,0,0,0.755,0,0.07,0.15,0.85,0.15,48
1390773600000,2014,1,2013,4,17,7,0.613,0.0798,0.533,28239.2,184.4,184.4,168.1,4,3,3.857142857142857,1014,891.4,1151,881.8,771.4,132,120,162,0,0,0,0.13,0.114,0.147,881.8,771.4,988.9,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.514,0.408,0.629,0.366,0.312,0.418,0.017,0.014,0.019,1.13,0.981,1.32,0.051,0.044,0.061,20.95,20.3,21.53,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,45.05,40.3,51.91,43.74,39.36,48.2,0,0,0,0,0,0,0.934,0,0.08,0.13,0.87,0.13,46.1
1391378400000,2014,2,2013,5,18,7,0.781,0.098,0.658,32326.2,192.8,192.8,192.4,4,4,4,1292,1198,1351,1130,1036,162,162,162,42.14,0,89,0.126,0.12,0.135,1088,1036,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.792,0.699,0.83,0.621,0.505,0.648,0.029,0.024,0.031,1.71,1.49,1.78,0.081,0.069,0.085,19.47,19.22,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.52,48.5,50.09,48.1,47.53,48.2,0,0,0,0,0,0,1.07,0,0.123,0.13,0.84,0.16,41.4
1391983200000,2014,2,2013,5,19,7,0.842,0.098,0.665,32245.7,192.8,192.8,191.9,4,4,4,1393,1360,1415,1231,1198,162,162,162,130.7,98,153,0.116,0.114,0.119,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.847,0.833,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.07,18.98,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.99,48.76,49.31,47.98,47.79,48.2,0,0,0,0,0,0,1.07,0,0.177,0.12,0.79,0.21,38.3
1392588000000,2014,2,2013,5,20,7,0.855,0.098,0.665,32122.3,191.5,191.5,191.2,4,4,4,1414,1406,1421,1252,1244,162,162,162,152.1,144,159,0.114,0.114,0.115,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.857,0.852,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.087,0.086,0.087,18.99,18.96,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.78,48.71,48.86,47.8,47.73,47.88,0,0,0,0,0,0,1.06,0,0.19,0.11,0.78,0.22,37.6
1393192800000,2014,2,2013,5,21,7,0.824,0.102,0.665,32354.8,192.8,192.8,192.6,4,4,4,1362,1336,1397,1194,1153,168,162,183,94.29,53,135,0.123,0.116,0.137,1100,1100,1100,990,990,990,969,969,969.2,21,20.8,21,0.834,0.82,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.8,0.085,0.084,0.086,19.18,19.05,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,48.95,49.55,48.15,47.97,48.2,0,0,0,0,0,0,1.07,0,0.159,0.12,0.81,0.19,39.3
1393797600000,2014,3,2013,6,22,7,0.841,0.111,0.665,32222.5,192.8,192.8,191.8,4,4,4,1390,1339,1456,1207,1156,183,183,183,107,56,173,0.132,0.126,0.137,1100,1100,1100,990,990,990,969.1,969,969.3,20.9,20.7,21,0.841,0.822,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.084,0.088,19.08,18.84,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.03,48.39,49.52,47.95,47.43,48.2,0,0,0,0,0,0,1.07,0,0.176,0.13,0.79,0.21,38.3
1394402400000,2014,3,2013,6,23,7,0.974,0.111,0.665,30931,188.4,188.4,184.1,4,4,4,1611,1490,1739,1428,1307,183,183,183,328,207,456,0.114,0.105,0.123,1100,1100,1100,990,990,990,969.8,969.5,970.3,20.2,19.7,20.5,0.908,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.87,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.84,48.06,46.03,44.92,47.1,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1395007200000,2014,3,2013,6,24,7,1.17,0.111,0.665,29076,178.1,178.1,173.1,4,4,4,1935,1783,2107,1752,1600,183,183,183,652.3,500,824,0.0949,0.0868,0.103,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.25,16.77,17.73,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.15,42.84,45.44,43.27,41.98,44.53,0,0,0,0,0,0,0.962,0,0.505,0.095,0.57,0.43,24.9
1395612000000,2014,3,2013,6,25,7,1.44,0.111,0.665,27024.9,166.2,166.2,160.9,4,4,4,2373,2176,2553,2190,1993,183,183,183,1090,893,1270,0.0773,0.0717,0.0841,1100,1100,1100,990,990,990,972,971.5,972.4,18,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.69,16.6,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.11,39.94,42.39,40.22,38.98,41.54,0,0,0,0,0,0,0.894,0,0.775,0.077,0.46,0.54,18.8
1396216800000,2014,3,2013,6,26,7,1.65,0.128,0.665,25351.6,154.5,154.5,150.9,4,4,4,2733,2603,2831,2521,2420,212.1,183,217,1421,1320,1514,0.0776,0.0703,0.0818,1100,1100,1100,990,990,990,972.9,972.6,973.1,17.1,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.02,15.57,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.92,38.76,38.12,39.61,37.73,37.05,38.63,0,0,0,0,0,0,0.838,0,0.985,0.078,0.4,0.6,15.4
1396821600000,2014,4,2013,7,27,7,1.73,0.131,0.665,24749,147.7,147.7,147.3,4,4,4,2863,2851,2871,2646,2634,217,217,217,1546,1534,1554,0.0758,0.0756,0.0761,1100,1100,1100,990,990,990,973.2,973.2,973.2,16.8,16.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.92,14.97,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.914,37.91,37.85,37.99,36.83,36.77,36.91,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1397426400000,2014,4,2013,7,28,7,1.72,0.131,0.665,24838.3,148.1,148.1,147.8,4,4,4,2844,2835,2855,2627,2618,217,217,217,1527,1518,1538,0.0763,0.076,0.0765,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.96,15.01,0.941,0.941,0.941,0.972,0.972,0.972,0.914,0.914,0.915,38.03,37.96,38.1,36.96,36.89,37.03,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1398031200000,2014,4,2013,7,29,7,1.71,0.131,0.665,24899.4,148.5,148.5,148.2,4,4,4,2831,2819,2843,2614,2602,217,217,217,1514,1502,1526,0.0767,0.0763,0.077,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.99,15.05,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.12,38.04,38.2,37.05,36.97,37.13,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1398636000000,2014,4,2013,7,30,7,1.68,0.152,0.665,25174.6,151.7,151.7,149.8,4,4,4,2772,2704,2815,2521,2428,250.7,217,276,1421,1328,1498,0.0906,0.0771,0.102,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.06,15.33,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.51,38.22,38.95,37.46,37.16,37.92,0,0,0,0,0,0,0.832,0,1.015,0.09,0.4,0.6,15
1399240800000,2014,5,2013,8,31,7,1.55,0.167,0.665,26137.9,158.5,158.5,155.6,4,4,4,2564,2461,2669,2288,2185,276,276,276,1188,1085,1293,0.108,0.103,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.41,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.86,39.18,40.54,38.9,38.17,39.62,0,0,0,0,0,0,0.864,0,0.885,0.11,0.43,0.57,16.9
1399845600000,2014,5,2013,8,32,7,1.4,0.167,0.665,27299.6,166.1,166.1,162.5,4,4,4,2314,2180,2426,2038,1904,276,276,276,938,804,1050,0.119,0.114,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.1,18.1,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16,16.59,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.49,40.77,42.36,40.62,39.86,41.52,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1400450400000,2014,5,2013,8,33,7,1.2,0.167,0.665,28832.3,176.1,176.1,171.6,4,4,4,1980,1842,2125,1704,1566,276,276,276,603.9,466,749,0.14,0.13,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.72,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.78,42.72,44.92,42.91,41.86,44.02,0,0,0,0,0,0,0.953,0,0.535,0.14,0.55,0.45,24
1401055200000,2014,5,2013,8,34,7,1.02,0.161,0.665,30521.3,185.4,185.4,181.7,4,4,4,1680,1570,1797,1414,1330,266.6,210,276,313.9,230,421,0.159,0.134,0.172,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.07,17.68,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.31,47.3,45.42,44.41,46.36,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1401660000000,2014,6,2013,9,35,7,0.87,0.127,0.665,31925.9,192.8,192.8,190,4,4,4,1439,1330,1535,1229,1120,210,210,210,129.3,20,225,0.146,0.137,0.158,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.867,0.822,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.9,18.54,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.61,49.6,47.51,46.66,48.2,0,0,0,0,0,0,1.06,0,0.205,0.15,0.76,0.24,36.7
1402264800000,2014,6,2013,9,36,7,0.703,0.127,0.576,29745.3,192,192,177.1,4,4,4,1163,1062,1279,952.7,852.3,210,210,210,0,0,0,0.181,0.164,0.198,952.7,852.3,1069,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.614,0.506,0.766,0.424,0.351,0.579,0.02,0.016,0.027,1.3,1.09,1.64,0.06,0.05,0.077,20.29,19.58,20.82,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.17,41.5,48.98,44.26,40.64,48,0,0,0,0,0,0,0.984,0,0.127,0.18,0.82,0.18,42.3
1402869600000,2014,6,2013,9,37,7,0.587,0.127,0.46,24629.7,157.7,157.7,146.6,4,3,3.2857142857142856,969.9,913.5,1034,759.9,703.5,210,210,210,0,0,0,0.217,0.203,0.23,759.9,703.5,823.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.37,0.48,0.304,0.271,0.338,0.014,0.012,0.015,0.983,0.9,1.04,0.044,0.04,0.047,21.24,20.96,21.55,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.6,39.43,51.38,45.16,38.43,48.2,0,0,0,0,0,0,0.814,0,0.127,0.22,0.78,0.22,42
1403474400000,2014,6,2013,9,38,7,0.517,0.127,0.39,21758.7,136.8,136.8,129.5,3,3,3,854.8,814.1,897.9,644.8,604.1,210,210,210,0,0,0,0.246,0.234,0.258,644.8,604.1,687.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.337,0.314,0.361,0.232,0.205,0.261,0.01,0.009,0.012,0.801,0.732,0.874,0.035,0.032,0.039,21.88,21.63,22.11,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.06,41.67,46.54,43.17,40.82,45.61,0,0,0,0,0,0,0.72,0,0.127,0.25,0.75,0.25,42.1
1404079200000,2014,6,2013,9,39,7,0.467,0.115,0.352,19932.4,123.2,123.2,118.6,3,3,3,771.6,739.1,802.2,582.2,553.1,189.4,186,210,0,0,0,0.246,0.235,0.262,582.2,553.1,605.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.28,0.31,0.19,0.17,0.205,0.0083,0.0074,0.0089,0.692,0.642,0.73,0.03,0.028,0.032,22.32,22.18,22.5,0.953,0.951,0.954,0.977,0.973,0.98,0.931,0.925,0.935,40.48,38.69,41.92,39.55,37.65,41.08,0,0,0,0,0,0,0.659,0,0.115,0.25,0.75,0.25,42.7
1404684000000,2014,7,2013,10,40,7,0.42,0.123,0.297,17037.8,110.7,110.7,101.4,3,2,2.5714285714285716,694.1,661.8,727.9,490.6,434.8,203.6,186,227,0,0,0,0.294,0.256,0.343,490.6,434.8,541.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.247,0.219,0.274,0.133,0.104,0.163,0.0057,0.0044,0.007,0.587,0.559,0.623,0.025,0.024,0.027,22.74,22.57,22.89,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.938,41.52,35.74,48.77,40.49,34.67,47.79,0,0,0,0,0,0,0.563,0,0.123,0.29,0.71,0.29,40.6
1405288800000,2014,7,2013,10,41,7,0.377,0.137,0.24,14084,89.58,89.58,83.83,2,2,2,623.1,595.3,651.6,396.1,368.3,227,227,227,0,0,0,0.365,0.348,0.381,396.1,368.3,424.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.194,0.214,0.086,0.0728,0.0994,0.0036,0.0031,0.0042,0.499,0.458,0.542,0.021,0.019,0.023,23.11,22.95,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.81,39.95,45.7,41.92,38.99,44.79,0,0,0,0,0,0,0.466,0,0.137,0.36,0.64,0.36,37.4
1405893600000,2014,7,2013,10,42,7,0.34,0.137,0.203,11918.9,76.24,76.24,70.95,2,2,2,562.6,539.3,587.4,335.6,312.3,227,227,227,0,0,0,0.404,0.386,0.421,335.6,312.3,360.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.191,0.0574,0.0464,0.0691,0.0024,0.0019,0.0029,0.409,0.374,0.446,0.017,0.016,0.019,23.46,23.31,23.6,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.53,34.07,39.13,35.47,33.05,38.12,0,0,0,0,0,0,0.394,0,0.137,0.4,0.6,0.4,35.1
1406498400000,2014,7,2013,10,43,7,0.308,0.126,0.182,10767.2,68.13,68.13,64.09,2,2,2,510,488.1,531.9,301.5,283.3,208.6,184,227,0,0,0,0.408,0.365,0.445,301.5,283.3,319.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.164,0.173,0.0413,0.0327,0.0498,0.0017,0.0014,0.0021,0.356,0.33,0.381,0.015,0.014,0.016,23.75,23.64,23.85,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.04,30.96,35.12,32.05,30.03,34.07,0,0,0,0,0,0,0.356,0,0.126,0.41,0.59,0.41,35
1407103200000,2014,8,2013,11,44,7,0.278,0.111,0.167,9902.86,63.41,63.41,58.95,2,2,2,459.8,440.3,480.7,275.8,256.3,184,184,184,0,0,0,0.401,0.383,0.418,275.8,256.3,296.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.0292,0.02,0.0391,0.0012,0.00082,0.0016,0.316,0.286,0.347,0.013,0.012,0.014,24.02,23.89,24.13,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.38,28.24,32.68,29.47,27.4,31.7,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
1407708000000,2014,8,2013,11,45,7,0.252,0.111,0.141,8378.72,53.45,53.45,49.87,2,1,1.4285714285714286,416.7,400.6,434,232.7,216.6,184,184,184,0,0,0,0.442,0.424,0.459,232.7,216.6,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.149,0.0155,0.0142,0.017,0.00063,0.00058,0.0007,0.344,0.264,0.414,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.6,26.18,52.55,38.71,25.4,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.2
1408312800000,2014,8,2013,11,46,7,0.23,0.101,0.129,7918.24,48.2,48.2,47.13,1,1,1,380.3,365.9,395.4,212.9,201,167.4,155,184,0,0,0,0.44,0.408,0.478,212.9,201,224.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.131,0.136,0.0138,0.0128,0.0149,0.00056,0.00052,0.0006,0.377,0.358,0.397,0.015,0.015,0.016,24.32,24.25,24.4,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.59,45.79,51.38,47.13,44.87,48.2,0,0,0,0,0,0,0.262,0,0.101,0.44,0.56,0.44,34.4
1408917600000,2014,8,2013,11,47,7,0.211,0.0937,0.118,7332.37,46.29,46.29,43.65,1,1,1,349.4,337.2,361.3,194.4,182.2,155,155,155,0,0,0,0.444,0.429,0.46,194.4,182.2,206.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0112,0.0133,0.00049,0.00045,0.00054,0.343,0.321,0.364,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.54,41.73,47.23,43.65,40.88,46.29,0,0,0,0,0,0,0.242,0,0.093,0.44,0.56,0.44,34.8
1409522400000,2014,9,2013,12,48,7,0.192,0.0714,0.121,7570.44,48.2,48.2,45.06,1,1,1,317.3,303,332,199.3,185,118,118,118,0,0,0,0.372,0.355,0.389,199.3,185,214,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.118,0.129,0.0127,0.0115,0.0139,0.00051,0.00046,0.00056,0.348,0.322,0.374,0.014,0.013,0.015,24.67,24.57,24.76,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.01,42.69,49.35,45.06,41.84,48.2,0,0,0,0,0,0,0.25,0,0.071,0.37,0.63,0.37,39.4
1410127200000,2014,9,2013,12,49,7,0.174,0.0714,0.102,6382.97,40.75,40.75,37.99,1,1,1,287.2,275.9,298.4,169.2,157.9,118,118,118,0,0,0,0.411,0.395,0.428,169.2,157.9,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00917,0.0111,0.0004,0.00036,0.00044,0.294,0.274,0.314,0.012,0.011,0.013,24.86,24.79,24.92,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.913,0.929,39,36.35,41.61,37.99,35.26,40.75,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1410732000000,2014,9,2013,12,50,7,0.159,0.0714,0.0873,5406.17,34.46,34.46,32.18,1,1,1,262.4,253.2,272.4,144.4,135.2,118,118,118,0,0,0,0.45,0.433,0.466,144.4,135.2,154.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.108,0.00803,0.00725,0.00887,0.00032,0.00029,0.00035,0.25,0.233,0.267,0.0099,0.0092,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.17,31,35.52,32.18,30.07,34.46,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
1411336800000,2014,9,2013,12,51,7,0.146,0.0714,0.0746,4593.26,29.39,29.39,27.34,1,1,1,241.3,232.7,250.2,123.3,114.7,118,118,118,0,0,0,0.489,0.472,0.507,123.3,114.7,132.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0937,0.0998,0.00623,0.0055,0.00699,0.00025,0.00022,0.00028,0.212,0.197,0.228,0.0084,0.0077,0.009,25.14,25.07,25.21,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.19,26.15,30.3,27.34,25.36,29.39,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
1411941600000,2014,9,2013,12,52,7,0.136,0.0623,0.0735,4542.04,28.9,28.9,27.04,1,1,1,224.5,221,230.3,121.5,109.8,103,97,118,0,0,0,0.458,0.428,0.518,121.5,109.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0919,0.0971,0.00608,0.00508,0.00675,0.00024,0.0002,0.00027,0.207,0.188,0.221,0.0082,0.0074,0.0087,25.25,25.22,25.26,0.926,0.918,0.93,0.97,0.97,0.97,0.898,0.891,0.903,27.87,24.97,29.79,27.04,24.22,28.9,0,0,0,0,0,0,0.15,0,0.0625,0.46,0.54,0.46,33.4
1412546400000,2014,10,2014,1,1,7,0.128,0.0587,0.0694,4278.01,27.07,27.07,25.46,1,1,1,211.7,204.8,218.5,114.7,107.8,97,97,97,0,0,0,0.458,0.444,0.474,114.7,107.8,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0895,0.0943,0.0055,0.00492,0.00608,0.00022,0.00019,0.00024,0.195,0.182,0.207,0.0076,0.0071,0.0081,25.34,25.28,25.39,0.921,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.25,24.6,27.91,25.46,23.86,27.07,0,0,0,0,0,0,0.141,0,0.0586,0.46,0.54,0.46,33.4
1413151200000,2014,10,2014,1,2,7,0.12,0.0587,0.0617,0,0,0,0,1,1,1,199.1,194.7,202.4,102.1,97.73,97,97,97,0,0,0,0.487,0.479,0.498,102.1,97.73,105.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0859,0.0886,0.00443,0.00406,0.00471,0.00017,0.00016,0.00018,0.172,0.164,0.178,0.0067,0.0064,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1413756000000,2014,10,2014,1,3,7,0.113,0.0462,0.0669,3618.42,26.29,26.29,21.54,1,1,1,187.1,181.3,192.8,110.6,95.81,76.43,73,97,0,0,0,0.408,0.382,0.503,110.6,95.81,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0852,0.0906,0.00515,0.00389,0.00577,0.0002,0.00015,0.00023,0.185,0.161,0.198,0.0072,0.0063,0.0077,25.39,25.38,25.42,0.789,0,0.923,0.831,0,0.97,0.765,0,0.896,22.2,0,27.1,21.54,0,26.29,0,1,0,0,0.143,0,0.12,0.143,0.0461,0.41,0.59,0.41,32
1414360800000,2014,10,2014,1,4,7,0.106,0.0431,0.0632,3872.32,23.76,23.76,23.05,1,1,1,175.8,172.8,180,104.5,99.85,71.29,67,73,0,0,0,0.406,0.384,0.422,104.5,99.85,107.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0842,0.0867,0.00463,0.00424,0.00489,0.00018,0.00017,0.00019,0.174,0.166,0.178,0.0068,0.0065,0.007,25.38,25.37,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.77,22.64,24.5,23.05,21.93,23.76,0,0,0,0,0,0,0.128,0,0.0428,0.41,0.6,0.4,36.5
1414965600000,2014,11,2014,2,5,7,0.112,0.0405,0.0714,4420.7,27.81,27.81,26.31,1,1,1,185,178.1,191.2,118,111,67,67,67,0,0,0,0.362,0.35,0.376,118,111,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0871,0.0917,0.00578,0.00519,0.0063,0.00023,0.0002,0.00025,0.197,0.185,0.208,0.0077,0.0072,0.0081,25.37,25.37,25.37,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.13,25.38,28.67,26.31,24.62,27.81,0,0,0,0,0,0,0.146,0,0.0406,0.36,0.64,0.36,39.5
1415570400000,2014,11,2014,2,6,7,0.121,0.0405,0.0805,5027.01,30.39,30.39,29.92,1,1,1,200.1,197.5,202.1,133.1,130.5,67,67,67,0,0,0,0.335,0.332,0.339,133.1,130.5,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0939,0.0956,0.00706,0.00684,0.00723,0.00028,0.00027,0.00028,0.224,0.219,0.228,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.85,30.21,31.33,29.92,29.31,30.39,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.5
1416175200000,2014,11,2014,2,7,7,0.119,0.0361,0.0833,5210.28,33.79,33.79,31.01,1,1,1,197.4,195.6,199.4,137.7,129.4,59.71,50,67,0,0,0,0.303,0.251,0.341,137.7,129.4,149.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0935,0.0985,0.00745,0.00675,0.00845,0.00029,0.00026,0.00033,0.231,0.217,0.251,0.009,0.0085,0.0098,25.36,25.35,25.38,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,31.97,29.95,34.84,31.01,29.05,33.79,0,0,0,0,0,0,0.172,0,0.0357,0.3,0.7,0.3,43.8
1416780000000,2014,11,2014,2,8,7,0.121,0.0302,0.0904,5679.24,34.24,34.24,33.8,1,1,1,199.5,197.5,201.3,149.5,147.5,50,50,50,0,0,0,0.251,0.248,0.253,149.5,147.5,151.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0978,0.0992,0.00845,0.00828,0.00861,0.00033,0.00032,0.00034,0.251,0.248,0.255,0.0098,0.0097,0.0099,25.34,25.34,25.35,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.85,34.36,35.29,33.8,33.33,34.24,0,0,0,0,0,0,0.188,0,0.0306,0.25,0.75,0.25,46.9
1417384800000,2014,12,2014,3,9,7,0.127,0.0357,0.091,5705.07,36.16,36.16,33.96,1,1,1,209.4,199.4,219.1,150.4,140.4,59,59,59,0,0,0,0.282,0.269,0.296,150.4,140.4,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0967,0.104,0.00854,0.00768,0.00936,0.00033,0.0003,0.00037,0.254,0.236,0.272,0.01,0.0092,0.011,25.29,25.21,25.36,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,35.01,32.63,37.28,33.96,31.65,36.16,0,0,0,0,0,0,0.189,0,0.036,0.28,0.72,0.28,44.9
1417989600000,2014,12,2014,3,10,7,0.133,0.0357,0.0974,6118.38,37.11,37.11,36.42,1,1,1,220.1,217.4,222.9,161.1,158.4,59,59,59,0,0,0,0.268,0.265,0.271,161.1,158.4,163.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00944,0.00922,0.00968,0.00037,0.00036,0.00038,0.273,0.269,0.278,0.011,0.011,0.011,25.21,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.52,36.89,38.17,36.42,35.79,37.11,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1418594400000,2014,12,2014,3,11,7,0.139,0.0357,0.103,6490.05,40.92,40.92,38.63,1,1,1,229,220.7,238.2,170,161.7,59,59,59,0,0,0,0.258,0.248,0.267,170,161.7,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.0095,0.011,0.0004,0.00037,0.00043,0.289,0.275,0.306,0.011,0.011,0.012,25.14,25.06,25.2,0.945,0.942,0.948,0.975,0.971,0.98,0.922,0.915,0.929,39.61,37.66,41.76,38.63,36.57,40.92,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1419199200000,2014,12,2014,3,12,7,0.147,0.0357,0.111,7059.41,42.68,42.68,42.02,1,1,1,243,238.5,245.9,184,179.5,59,59,59,0,0,0,0.243,0.24,0.247,184,179.5,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.011,0.0116,0.00045,0.00043,0.00046,0.314,0.306,0.32,0.012,0.012,0.013,25.03,25.01,25.06,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.929,0.931,42.88,41.83,43.55,42.02,40.99,42.68,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1419804000000,2014,12,2014,3,13,7,0.154,0.0405,0.113,7172.86,44.28,44.28,42.7,1,1,1,254.2,243.7,267.2,187.2,181.9,67,59,73,0,0,0,0.263,0.236,0.286,187.2,181.9,194.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.117,0.0117,0.0112,0.0123,0.00046,0.00044,0.00049,0.321,0.312,0.334,0.013,0.012,0.013,24.97,24.9,25.02,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.57,42.27,45.18,42.7,41.42,44.28,0,0,0,0,0,0,0.237,0,0.041,0.26,0.73,0.27,46.6
1420408800000,2015,1,2014,4,14,7,0.17,0.0442,0.126,7868.89,48.2,48.2,46.84,1,1,1,281.2,269.6,296.4,208.2,196.7,73,73,73,0,0,0,0.26,0.246,0.271,208.2,196.7,223.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.128,0.0134,0.0125,0.0147,0.00053,0.00049,0.00059,0.359,0.339,0.387,0.014,0.013,0.015,24.82,24.73,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.44,45.76,51.96,46.84,44.85,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.3
1421013600000,2015,1,2014,4,15,7,0.196,0.0442,0.152,9222.53,60.55,60.55,54.9,2,2,2,324.4,302.2,350.3,251.4,229.2,73,73,73,0,0,0,0.225,0.208,0.242,251.4,229.2,277.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.147,0.0201,0.0152,0.0299,0.0008,0.00061,0.0012,0.27,0.242,0.306,0.011,0.0097,0.012,24.71,24.54,24.85,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.3,25.77,31.21,27.45,24.99,30.27,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1421618400000,2015,1,2014,4,16,7,0.237,0.0442,0.193,11703.2,76.44,76.44,69.66,2,2,2,392.6,361,423.3,319.6,288,73,73,73,0,0,0,0.186,0.172,0.202,319.6,288,350.3,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.151,0.173,0.0498,0.0349,0.0644,0.002,0.0014,0.0026,0.37,0.322,0.416,0.015,0.013,0.017,24.27,24.08,24.47,0.943,0.938,0.948,0.971,0.97,0.974,0.916,0.909,0.924,35.87,32.4,39.23,34.83,31.43,38.22,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.4
1422223200000,2015,1,2014,4,17,7,0.298,0.0452,0.252,15022,96.4,96.4,89.42,2,2,2,492.1,436.2,559.8,417.4,363.2,74.71,73,85,0,0,0,0.153,0.137,0.167,417.4,363.2,474.8,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.197,0.177,0.22,0.096,0.0704,0.123,0.004,0.0029,0.0052,0.517,0.435,0.606,0.021,0.018,0.025,23.67,23.28,24,0.955,0.95,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.21,40.61,51.82,44.71,39.69,48.2,0,0,0,0,0,0,0.497,0,0.046,0.15,0.85,0.15,50.4
1422828000000,2015,2,2014,5,18,7,0.407,0.0514,0.355,20440,138.9,138.9,121.7,3,3,3,672.3,587.4,765.1,587.3,502.4,85,85,85,0,0,0,0.128,0.111,0.145,587.3,502.4,680.1,990,990,990,966.6,966.2,967,23.4,23,23.8,0.284,0.235,0.336,0.193,0.137,0.255,0.0083,0.0057,0.011,0.684,0.54,0.84,0.029,0.023,0.036,22.73,22.2,23.22,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.52,36.09,47.24,40.56,35,46.3,0,0,0,0,0,0,0.676,0,0.052,0.13,0.87,0.13,50.2
1423432800000,2015,2,2014,5,19,7,0.533,0.06,0.473,25671.6,169.9,169.9,152.8,4,3,3.4285714285714284,881,789.6,983.9,781.8,704.6,99.29,85,105,0,0,0,0.113,0.104,0.125,781.8,704.6,878.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.414,0.35,0.502,0.315,0.272,0.364,0.014,0.012,0.016,0.983,0.881,1.11,0.044,0.038,0.05,21.59,21.06,22.06,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.68,40.57,52.07,45.07,39.64,48.2,0,0,0,0,0,0,0.849,0,0.06,0.11,0.89,0.11,48.2
1424037600000,2015,2,2014,5,20,7,0.683,0.069,0.614,31525.3,192.8,192.8,187.7,4,4,4,1129,1021,1227,1015,916.1,114.1,105,137,0,0,0,0.101,0.0901,0.115,1015,916.1,1090,990,990,990,968.3,968,968.6,21.7,21.4,22,0.654,0.537,0.764,0.49,0.382,0.626,0.023,0.017,0.029,1.42,1.17,1.69,0.066,0.053,0.079,20.27,19.7,20.86,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.12,44.78,50.24,46.91,43.89,48.2,0,0,0,0,0,0,1.04,0,0.069,0.1,0.9,0.1,46.2
1424642400000,2015,2,2014,5,21,7,0.779,0.0868,0.665,32390.4,192.8,192.8,192.8,4,4,4,1289,1253,1306,1145,1116,143.6,137,183,45,16,66,0.111,0.105,0.14,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.801,0.785,0.807,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.73,1.75,0.083,0.081,0.083,19.44,19.38,19.57,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.84,50.35,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.11,0.85,0.15,41.6
1425247200000,2015,3,2014,6,22,7,0.797,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1309,1327,1135,1126,183,183,183,35,26,44,0.139,0.138,0.14,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.811,0.808,0.814,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.084,19.34,19.31,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.73,49.65,49.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.14,0.83,0.17,40.6
1425852000000,2015,3,2014,6,23,7,0.817,0.111,0.665,32386.7,192.8,192.8,192.8,4,4,4,1350,1330,1378,1167,1147,183,183,183,67.14,47,95,0.136,0.133,0.138,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.825,0.816,0.836,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.084,0.085,19.23,19.12,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.42,49.14,49.62,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.6
1426456800000,2015,3,2014,6,24,7,0.876,0.101,0.665,31906.2,192.1,192.1,189.9,4,4,4,1449,1394,1512,1282,1211,167.6,129,183,181.4,111,283,0.116,0.0853,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.869,0.842,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.86,18.63,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.83,48.99,47.48,46.88,48.01,0,0,0,0,0,0,1.06,0,0.211,0.12,0.76,0.24,36.4
