datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1427061600000,2015,3,2014,6,25,7,0.975,0.078,0.665,30927.1,186.5,186.5,184.1,4,4,4,1612,1541,1659,1483,1412,129,129,129,382.6,312,430,0.0801,0.0778,0.0837,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.91,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.3,18.14,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.55,47.57,46.02,45.62,46.62,0,0,0,0,0,0,1.02,0,0.31,0.08,0.68,0.32,31.7
1427666400000,2015,3,2014,6,26,7,0.996,0.0862,0.665,30719,183.7,183.7,182.9,4,4,4,1647,1623,1662,1504,1475,142.6,129,148,404,375,433,0.0866,0.0776,0.0912,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.917,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.093,18.18,18.13,18.26,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.52,46.85,45.71,45.59,45.91,0,0,0,0,0,0,1.02,0,0.331,0.087,0.67,0.33,30.8
1428271200000,2015,4,2014,7,27,7,0.959,0.0895,0.665,31060.5,185.5,185.5,184.9,4,4,4,1586,1567,1613,1438,1419,148,148,148,338.1,319,365,0.0933,0.0918,0.0944,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.37,18.29,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.16,46.94,47.33,46.22,46,46.38,0,0,0,0,0,0,1.03,0,0.294,0.093,0.69,0.31,32.4
1428876000000,2015,4,2014,7,28,7,0.968,0.0895,0.665,30977.5,185.4,185.4,184.4,4,4,4,1601,1570,1649,1453,1422,148,148,148,352.6,322,401,0.0925,0.0898,0.0942,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.916,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.33,18.17,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.62,47.3,46.1,45.69,46.36,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
1429480800000,2015,4,2014,7,29,7,1.04,0.0895,0.665,30298.9,182,182,180.4,4,4,4,1719,1672,1753,1571,1524,148,148,148,470.6,424,505,0.0861,0.0844,0.0885,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.94,17.82,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.01,45.7,46.42,45.09,44.79,45.49,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1430085600000,2015,4,2014,7,30,7,1.04,0.101,0.665,30264.4,181.9,181.9,180.1,4,4,4,1725,1675,1756,1558,1483,166.9,148,192,458,383,508,0.097,0.0843,0.115,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.81,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.67,46.4,45.04,44.76,45.47,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
1430690400000,2015,5,2014,8,31,7,0.956,0.116,0.665,31102.8,188,188,185.1,4,4,4,1581,1503,1652,1389,1311,192,192,192,288.9,211,360,0.122,0.116,0.128,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.907,0.885,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.86,0.092,0.089,0.093,18.4,18.16,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.6,47.95,46.28,45.67,46.99,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1431295200000,2015,5,2014,8,32,7,0.84,0.116,0.664,32163.8,192.8,192.8,191.5,4,4,4,1389,1279,1474,1197,1087,192,192,192,98.29,0,182,0.139,0.13,0.15,1098,1087,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.835,0.778,0.873,0.644,0.619,0.648,0.031,0.029,0.031,1.78,1.69,1.82,0.085,0.08,0.088,19.1,18.78,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,48.22,49.68,47.86,47.26,48.2,0,0,0,0,0,0,1.06,0,0.176,0.14,0.79,0.21,38.3
1431900000000,2015,5,2014,8,33,7,0.694,0.116,0.577,29941.4,190.6,190.6,178.2,4,4,4,1147,1065,1241,954.8,872.9,192,192,192,0,0,0,0.168,0.155,0.18,954.8,872.9,1049,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.602,0.515,0.723,0.417,0.361,0.534,0.019,0.017,0.025,1.28,1.11,1.55,0.059,0.051,0.072,20.36,19.79,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.46,42.45,48.62,44.56,41.61,47.64,0,0,0,0,0,0,0.99,0,0.117,0.17,0.83,0.17,43.1
1432504800000,2015,5,2014,8,34,7,0.601,0.116,0.485,25588.2,162.7,162.7,152.3,4,3,3.5714285714285716,993.4,952.6,1042,801.4,760.6,192,192,192,0,0,0,0.194,0.184,0.202,801.4,760.6,849.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.45,0.413,0.494,0.327,0.307,0.35,0.015,0.014,0.016,1.03,0.982,1.07,0.046,0.044,0.049,21.11,20.9,21.29,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.08,39.39,51.88,43.24,38.4,48.2,0,0,0,0,0,0,0.846,0,0.116,0.19,0.81,0.19,42.6
1433109600000,2015,6,2014,9,35,7,0.558,0.0974,0.46,24292.8,144.6,144.6,144.6,3,3,3,922.3,909,940.9,761.3,748,161,161,161,0,0,0,0.175,0.171,0.177,761.3,748,779.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.41,0.398,0.427,0.307,0.301,0.316,0.014,0.013,0.014,1,0.978,1.03,0.045,0.044,0.046,21.41,21.3,21.49,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.96,50.27,51.94,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.098,0.17,0.82,0.18,43.5
1433714400000,2015,6,2014,9,36,7,0.542,0.0974,0.445,24255.4,144.6,144.6,144.4,3,3,3,896.4,880.7,906.8,735.4,719.7,161,161,161,0,0,0,0.18,0.178,0.183,735.4,719.7,745.8,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.387,0.372,0.396,0.292,0.282,0.299,0.013,0.012,0.013,0.953,0.92,0.973,0.042,0.041,0.043,21.56,21.5,21.66,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,48.75,50.15,48.13,47.77,48.2,0,0,0,0,0,0,0.802,0,0.097,0.18,0.82,0.18,44.8
1434319200000,2015,6,2014,9,37,7,0.513,0.0974,0.415,23169.9,142.3,142.3,137.9,3,3,3,847.7,819.4,874.3,686.7,658.4,161,161,161,0,0,0,0.19,0.184,0.196,686.7,658.4,713.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.353,0.337,0.368,0.26,0.241,0.277,0.011,0.011,0.012,0.864,0.817,0.909,0.038,0.036,0.04,21.84,21.69,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.91,45.3,48.4,45.97,44.39,47.43,0,0,0,0,0,0,0.766,0,0.098,0.19,0.81,0.19,45.2
1434924000000,2015,6,2014,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1435528800000,2015,6,2014,9,39,7,0.434,0.108,0.326,18529.3,121.5,121.5,110.3,3,3,3,717.4,681.7,753.9,538.5,495.7,178.9,161,186,0,0,0,0.25,0.214,0.273,538.5,495.7,592.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.271,0.247,0.3,0.161,0.133,0.197,0.0069,0.0057,0.0085,0.617,0.546,0.706,0.027,0.023,0.031,22.61,22.38,22.83,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.917,0.934,37.79,34.99,41.37,36.76,33.94,40.5,0,0,0,0,0,0,0.613,0,0.108,0.25,0.75,0.25,42.7
1436133600000,2015,7,2014,10,40,7,0.386,0.112,0.274,15829.6,96.4,96.4,94.22,2,2,2,638.3,608.2,670,452.3,422.2,186,186,186,0,0,0,0.292,0.278,0.306,452.3,422.2,484,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.209,0.241,0.112,0.0983,0.127,0.0048,0.0042,0.0054,0.584,0.535,0.637,0.025,0.023,0.027,22.96,22.78,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.73,45.79,51.7,47.11,44.88,48.2,0,0,0,0,0,0,0.523,0,0.112,0.29,0.71,0.29,41
1436738400000,2015,7,2014,10,41,7,0.346,0.112,0.233,13822.7,87.86,87.86,82.28,2,2,2,571.4,545.5,598.6,385.4,359.6,186,186,186,0,0,0,0.326,0.311,0.341,385.4,359.6,412.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.187,0.206,0.0809,0.0687,0.0937,0.0034,0.0029,0.004,0.479,0.441,0.52,0.02,0.018,0.022,23.35,23.19,23.5,0.953,0.95,0.956,0.979,0.975,0.98,0.932,0.926,0.937,42.04,39.36,44.83,41.14,38.36,43.93,0,0,0,0,0,0,0.457,0,0.113,0.32,0.67,0.33,40
1437343200000,2015,7,2014,10,42,7,0.311,0.112,0.199,11758.5,74.84,74.84,69.99,2,2,2,514.4,492.2,537.1,328.4,306.2,186,186,186,0,0,0,0.362,0.346,0.378,328.4,306.2,351.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.184,0.054,0.0435,0.0647,0.0022,0.0018,0.0027,0.394,0.361,0.428,0.016,0.015,0.018,23.69,23.56,23.82,0.945,0.942,0.949,0.971,0.97,0.973,0.917,0.914,0.923,36.06,33.7,38.47,35,32.68,37.42,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1437948000000,2015,7,2014,10,43,7,0.282,0.107,0.175,10387,63.99,63.99,61.83,2,2,2,466.1,446,485.4,288.9,274.2,177.1,155,186,0,0,0,0.38,0.342,0.404,288.9,274.2,299.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.166,0.0354,0.0284,0.0403,0.0015,0.0012,0.0017,0.334,0.313,0.35,0.014,0.013,0.014,23.97,23.87,24.06,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.87,30.21,32.99,30.91,29.3,32,0,0,0,0,0,0,0.343,0,0.107,0.38,0.62,0.38,36.8
1438552800000,2015,8,2014,11,44,7,0.254,0.0937,0.16,9539.89,60.95,60.95,56.79,2,2,2,419.2,400.4,438.6,264.2,245.3,155,155,155,0,0,0,0.37,0.353,0.387,264.2,245.3,283.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.157,0.024,0.0166,0.0329,0.00098,0.00068,0.0013,0.295,0.268,0.324,0.012,0.011,0.013,24.22,24.1,24.33,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.27,27.17,31.42,28.39,26.35,30.48,0,0,0,0,0,0,0.315,0,0.094,0.37,0.63,0.37,37.6
1439157600000,2015,8,2014,11,45,7,0.229,0.0937,0.135,8181.64,51.44,51.44,48.7,2,1,1.2857142857142858,378.9,363.4,394.6,223.9,208.4,155,155,155,0,0,0,0.409,0.393,0.426,223.9,208.4,239.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.35,0.256,0.405,0.014,0.01,0.016,24.36,24.27,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.22,25.87,52.27,41.44,25.09,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1439762400000,2015,8,2014,11,46,7,0.209,0.0937,0.115,7199.42,45.75,45.75,42.85,1,1,1,345.9,333.6,358.8,190.9,178.6,155,155,155,0,0,0,0.448,0.432,0.465,190.9,178.6,203.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.53,24.45,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.74,40.91,46.68,42.85,40,45.75,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1440367200000,2015,8,2014,11,47,7,0.192,0.0937,0.0986,6088.77,39,39,36.24,1,1,1,318,307.1,329.5,163,152.1,155,155,155,0,0,0,0.488,0.47,0.505,163,152.1,174.5,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00961,0.00868,0.0106,0.00038,0.00035,0.00042,0.287,0.267,0.307,0.011,0.011,0.012,24.72,24.64,24.8,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.3,34.78,39.96,36.24,33.74,39,0,0,0,0,0,0,0.201,0,0.0934,0.49,0.51,0.49,31.7
1440972000000,2015,8,2014,11,48,7,0.175,0.0746,0.1,6251.22,40.89,40.89,37.21,1,1,1,289.3,275.7,303.6,166,148.6,123.3,118,155,0,0,0,0.426,0.395,0.511,166,148.6,180.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.117,0.00986,0.00838,0.0111,0.00039,0.00033,0.00044,0.289,0.261,0.315,0.011,0.01,0.013,24.85,24.79,24.92,0.944,0.939,0.949,0.973,0.97,0.98,0.919,0.911,0.93,38.22,33.95,41.74,37.21,32.94,40.89,0,0,0,0,0,0,0.207,0,0.075,0.43,0.57,0.43,35.7
1441576800000,2015,9,2014,12,49,7,0.156,0.0714,0.0851,5263.59,34.02,34.02,31.33,1,1,1,258.7,247,270.5,140.7,129,118,118,118,0,0,0,0.456,0.436,0.478,140.7,129,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0987,0.107,0.00771,0.00671,0.00871,0.00031,0.00027,0.00035,0.243,0.222,0.264,0.0096,0.0088,0.01,25.02,24.95,25.1,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.3,29.53,35.08,31.33,28.64,34.02,0,0,0,0,0,0,0.174,0,0.0709,0.46,0.55,0.45,33.7
1442181600000,2015,9,2014,12,50,7,0.142,0.0714,0.0703,4322.1,27.84,27.84,25.73,1,1,1,234.3,225.3,243.4,116.3,107.3,118,118,118,0,0,0,0.504,0.485,0.524,116.3,107.3,125.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0942,0.0911,0.0974,0.00564,0.00487,0.00641,0.00022,0.00019,0.00025,0.199,0.183,0.216,0.0079,0.0072,0.0085,25.19,25.12,25.26,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.52,24.38,28.7,25.73,23.65,27.84,0,0,0,0,0,0,0.143,0,0.0717,0.5,0.5,0.5,30.4
1442786400000,2015,9,2014,12,51,7,0.129,0.055,0.0745,4614.41,29.37,29.37,27.47,1,1,1,214.1,206.5,222.3,123.1,115.5,91,91,91,0,0,0,0.425,0.409,0.441,123.1,115.5,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0918,0.0974,0.00621,0.00557,0.00691,0.00024,0.00022,0.00027,0.209,0.196,0.224,0.0082,0.0077,0.0088,25.31,25.24,25.37,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.32,26.48,30.28,27.47,25.69,29.37,0,0,0,0,0,0,0.153,0,0.0545,0.43,0.58,0.42,35.8
1443391200000,2015,9,2014,12,52,7,0.12,0.0488,0.0715,3849.21,28.22,28.22,22.91,1,1,1,199,194.7,204,118.3,109.7,80.71,73,91,0,0,0,0.405,0.367,0.453,118.3,109.7,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0934,0.0058,0.00508,0.00645,0.00023,0.0002,0.00025,0.2,0.186,0.212,0.0078,0.0072,0.0083,25.39,25.38,25.41,0.792,0,0.929,0.831,0,0.97,0.769,0,0.901,23.62,0,29.09,22.91,0,28.22,0,1,0,0,0.143,0,0.127,0.143,0.0485,0.41,0.6,0.4,32.1
1443996000000,2015,10,2015,1,1,7,0.113,0.0442,0.0693,4282.83,26.89,26.89,25.49,1,1,1,187.6,181.9,193.4,114.6,108.9,73,73,73,0,0,0,0.389,0.378,0.401,114.6,108.9,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0914,0.00549,0.005,0.00598,0.00021,0.0002,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.28,24.85,27.72,25.49,24.11,26.89,0,0,0,0,0,0,0.142,0,0.0437,0.39,0.61,0.39,37.9
1444600800000,2015,10,2015,1,2,7,0.106,0.0442,0.0623,3813.7,23.64,23.64,22.7,1,1,1,176,172.3,180,103,99.31,73,73,73,0,0,0,0.415,0.406,0.424,103,99.31,107,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.084,0.0867,0.00451,0.00419,0.00484,0.00018,0.00016,0.00019,0.171,0.165,0.178,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.41,22.53,24.38,22.7,21.82,23.64,0,0,0,0,0,0,0.126,0,0.0437,0.42,0.59,0.41,36
1445205600000,2015,10,2015,1,3,7,0.0996,0.0442,0.0554,3403.77,21.43,21.43,20.26,1,1,1,164.7,158.9,170.4,91.65,85.91,73,73,73,0,0,0,0.443,0.428,0.459,91.65,85.91,97.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0793,0.0833,0.00354,0.00305,0.00403,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.38,25.38,0.92,0.914,0.927,0.965,0.963,0.968,0.888,0.884,0.892,20.99,19.82,22.15,20.26,19.08,21.43,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1445810400000,2015,10,2015,1,4,7,0.0935,0.0422,0.0513,3172.37,23.1,23.1,18.88,1,1,1,154.6,152.3,157.5,84.9,79.35,69.71,50,73,0,0,0,0.451,0.323,0.479,84.9,79.35,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0769,0.0828,0.00297,0.00249,0.00466,0.00012,0.000098,0.00018,0.139,0.129,0.171,0.0054,0.0051,0.0067,25.37,25.34,25.38,0.93,0.914,0.935,0.962,0.96,0.97,0.894,0.887,0.897,19.62,18.46,23.81,18.88,17.72,23.1,0,0,0,0,0,0,0.105,0,0.0422,0.45,0.55,0.45,33.9
1446415200000,2015,11,2015,2,5,7,0.099,0.0302,0.0688,4239.34,25.92,25.92,25.23,1,1,1,163.7,160,166.6,113.7,110,50,50,50,0,0,0,0.306,0.3,0.313,113.7,110,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0846,0.0869,0.00542,0.0051,0.00566,0.00021,0.0002,0.00022,0.187,0.181,0.192,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.01,25.09,26.72,25.23,24.34,25.92,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1447020000000,2015,11,2015,2,6,7,0.104,0.0302,0.0734,4553.16,27.85,27.85,27.1,1,1,1,171.4,167.9,174.5,121.4,117.9,50,50,50,0,0,0,0.292,0.287,0.298,121.4,117.9,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0874,0.0897,0.00607,0.00577,0.00633,0.00024,0.00023,0.00025,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.34,25.34,25.34,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.07,28.72,27.1,26.25,27.85,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1447624800000,2015,11,2015,2,7,7,0.112,0.0302,0.0822,5135.71,33.4,33.4,30.57,1,1,1,185.9,174.8,197.7,135.9,124.8,50,50,50,0,0,0,0.269,0.253,0.286,135.9,124.8,147.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0898,0.0979,0.0073,0.00636,0.00831,0.00029,0.00025,0.00032,0.227,0.207,0.248,0.0089,0.0081,0.0097,25.34,25.34,25.35,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.909,31.52,28.79,34.43,30.57,27.92,33.4,0,0,0,0,0,0,0.17,0,0.0298,0.27,0.73,0.27,45.9
1448229600000,2015,11,2015,2,8,7,0.122,0.0302,0.0921,5792.06,34.92,34.92,34.48,1,1,1,202.3,200.2,204.3,152.3,150.2,50,50,50,0,0,0,0.247,0.245,0.25,152.3,150.2,154.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0995,0.0988,0.1,0.0087,0.00852,0.00887,0.00034,0.00033,0.00035,0.256,0.253,0.26,0.01,0.0099,0.01,25.33,25.31,25.35,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.54,35.04,36,34.48,33.99,34.92,0,0,0,0,0,0,0.192,0,0.0299,0.25,0.75,0.25,47.5
1448834400000,2015,11,2015,2,9,7,0.127,0.0349,0.0924,5799.43,36.7,36.7,34.52,1,1,1,210.5,203.2,221.3,152.8,145.8,57.71,50,59,0,0,0,0.274,0.246,0.288,152.8,145.8,162.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.104,0.00874,0.00815,0.00954,0.00034,0.00032,0.00037,0.258,0.246,0.276,0.01,0.0096,0.011,25.28,25.2,25.32,0.939,0.937,0.943,0.97,0.97,0.971,0.911,0.909,0.915,35.58,33.93,37.79,34.52,32.92,36.7,0,0,0,0,0,0,0.192,0,0.0346,0.27,0.73,0.27,45.7
1449439200000,2015,12,2015,3,10,7,0.14,0.0357,0.104,6601.02,41.74,41.74,39.29,1,1,1,231.7,223.2,241.8,172.7,164.2,59,59,59,0,0,0,0.255,0.244,0.264,172.7,164.2,182.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0104,0.0097,0.0113,0.00041,0.00038,0.00045,0.294,0.279,0.312,0.012,0.011,0.012,25.12,25.04,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.24,38.24,42.59,39.29,37.18,41.74,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1450044000000,2015,12,2015,3,11,7,0.153,0.0357,0.117,7424.14,46.72,46.72,44.19,1,1,1,252.4,241.5,263.4,193.4,182.5,59,59,59,0,0,0,0.234,0.224,0.244,193.4,182.5,204.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.112,0.119,0.0122,0.0113,0.0131,0.00048,0.00044,0.00052,0.331,0.312,0.351,0.013,0.012,0.014,24.96,24.9,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.09,42.53,47.67,44.19,41.68,46.72,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.5
1450648800000,2015,12,2015,3,12,7,0.164,0.0357,0.128,7979.13,48.2,48.2,47.49,1,1,1,271.3,261.7,283.3,212.3,202.7,59,59,59,0,0,0,0.218,0.208,0.225,212.3,202.7,224.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0138,0.013,0.0148,0.00055,0.00051,0.00059,0.365,0.348,0.386,0.014,0.014,0.015,24.85,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.52,47.29,52.29,47.49,46.35,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.7
1451253600000,2015,12,2015,3,13,7,0.181,0.0393,0.142,8597.62,52.34,52.34,51.18,2,2,2,299.2,289.6,310.4,234.2,227,65,59,73,0,0,0,0.217,0.198,0.243,234.2,227,239.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.129,0.133,0.0157,0.015,0.0161,0.00062,0.0006,0.00064,0.247,0.24,0.252,0.0098,0.0096,0.01,24.85,24.8,24.9,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,26.38,25.52,26.98,25.59,24.75,26.17,0,0,0,0,0,0,0.284,0,0.039,0.22,0.78,0.22,47.5
1451858400000,2016,1,2015,4,14,7,0.207,0.0442,0.163,9873.21,63.92,63.92,58.77,2,2,2,342.1,321.1,365.9,269.1,248.1,73,73,73,0,0,0,0.214,0.2,0.227,269.1,248.1,292.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.152,0.0261,0.0168,0.0372,0.0011,0.00067,0.0015,0.294,0.263,0.33,0.012,0.011,0.013,24.6,24.44,24.73,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.91,30.29,27.94,32.95,29.38,27.1,31.96,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.7
1452463200000,2016,1,2015,4,15,7,0.247,0.0442,0.203,12304.7,81.01,81.01,73.24,2,2,2,408.8,376,443.3,335.8,303,73,73,73,0,0,0,0.179,0.165,0.194,335.8,303,370.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.18,0.0575,0.042,0.0738,0.0023,0.0017,0.003,0.394,0.345,0.446,0.016,0.014,0.018,24.17,23.96,24.37,0.946,0.941,0.951,0.973,0.97,0.979,0.92,0.912,0.931,37.64,34.07,41.38,36.62,33.05,40.51,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.8
1453068000000,2016,1,2015,4,16,7,0.286,0.0442,0.242,14660.6,91.18,91.18,87.27,2,2,2,473,453.4,492.2,400,380.4,73,73,73,0,0,0,0.154,0.148,0.161,400,380.4,419.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.19,0.183,0.197,0.0878,0.0785,0.0969,0.0036,0.0032,0.004,0.49,0.461,0.519,0.02,0.019,0.021,23.78,23.67,23.9,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.52,42.46,46.52,43.63,41.61,45.59,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
1453672800000,2016,1,2015,4,17,7,0.312,0.0442,0.268,15933.3,96.4,96.4,94.84,2,2,2,516.4,497.4,542.8,443.4,424.4,73,73,73,0,0,0,0.141,0.134,0.147,443.4,424.4,469.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.199,0.215,0.108,0.0993,0.121,0.0045,0.0041,0.005,0.556,0.527,0.595,0.023,0.022,0.025,23.52,23.36,23.63,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.94,47.05,51.48,47.42,46.11,48.2,0,0,0,0,0,0,0.527,0,0.044,0.14,0.86,0.14,51.1
1454277600000,2016,2,2015,5,18,7,0.365,0.0514,0.314,18020.3,118.8,118.8,107.3,3,2,2.7142857142857144,603.7,555.7,655.2,518.7,470.7,85,85,85,0,0,0,0.141,0.13,0.153,518.7,470.7,570.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.217,0.274,0.149,0.121,0.182,0.0063,0.0051,0.0077,0.6,0.537,0.655,0.025,0.023,0.028,23.09,22.82,23.3,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.937,42.18,35.94,52.66,40.35,34.86,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.4
1454882400000,2016,2,2015,5,19,7,0.438,0.0583,0.38,21732.9,137.2,137.2,129.4,3,3,3,724.3,672.4,778.5,627.8,587.4,96.43,85,105,0,0,0,0.133,0.121,0.146,627.8,587.4,673.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.284,0.336,0.22,0.193,0.251,0.0095,0.0083,0.011,0.754,0.684,0.832,0.033,0.029,0.036,22.45,22.15,22.73,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44,41.61,46.68,43.12,40.76,45.75,0,0,0,0,0,0,0.719,0,0.058,0.13,0.87,0.13,49.6
1455487200000,2016,2,2015,5,20,7,0.531,0.0663,0.465,25311.5,162.5,162.5,150.7,4,3,3.4285714285714284,878.5,797.3,971.7,768.9,692.3,109.6,105,137,0,0,0,0.125,0.112,0.141,768.9,692.3,834.7,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.406,0.347,0.469,0.308,0.263,0.343,0.014,0.011,0.015,0.963,0.864,1.04,0.043,0.038,0.047,21.62,21.18,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.03,40.12,51.96,44.49,39.16,48.2,0,0,0,0,0,0,0.837,0,0.066,0.12,0.88,0.12,47.7
1456092000000,2016,2,2015,5,21,7,0.684,0.0829,0.599,30825.7,192.8,192.8,183.5,4,4,4,1130,1014,1253,993.5,876.6,137,137,137,2.286,0,16,0.122,0.109,0.135,991.2,876.6,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.635,0.508,0.785,0.47,0.363,0.648,0.022,0.016,0.03,1.38,1.11,1.73,0.064,0.05,0.081,20.31,19.57,20.95,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.06,42.99,50.35,45.87,42.13,48.2,0,0,0,0,0,0,1.02,0,0.085,0.12,0.88,0.12,45.1
1456696800000,2016,2,2015,5,22,7,0.851,0.107,0.665,32079.9,192.8,192.8,191,4,4,4,1407,1297,1493,1231,1159,176.4,137,183,130.4,59,210,0.125,0.106,0.136,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.849,0.805,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19.02,18.71,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.03,49.92,47.74,47.07,48.2,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.7
1457301600000,2016,3,2015,6,23,7,0.962,0.111,0.665,31049.9,187.2,187.2,184.8,4,4,4,1590,1522,1659,1407,1339,183,183,183,307.3,239,376,0.115,0.11,0.12,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.908,0.898,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.37,18.14,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.55,47.75,46.21,45.62,46.8,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1457906400000,2016,3,2015,6,24,7,1.1,0.111,0.665,29749.2,181.5,181.5,177.1,4,4,4,1814,1689,1971,1631,1506,183,183,183,531,406,688,0.101,0.0928,0.108,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.099,17.63,17.12,18.04,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.17,43.79,46.29,44.27,42.91,45.36,0,0,0,0,0,0,0.984,0,0.435,0.1,0.6,0.4,27
1458511200000,2016,3,2015,6,25,7,1.35,0.111,0.665,27669.4,169.7,169.7,164.7,4,4,4,2230,2039,2392,2047,1856,183,183,183,947.4,756,1109,0.0823,0.0765,0.0898,1100,1100,1100,990,990,990,971.7,971.2,972,18.3,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.08,16.93,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.925,0.929,42.04,40.99,43.28,41.17,40.09,42.42,0,0,0,0,0,0,0.915,0,0.685,0.082,0.49,0.51,20.5
1459116000000,2016,3,2015,6,26,7,1.52,0.119,0.665,26377.7,159.2,159.2,157,4,4,4,2513,2434,2572,2316,2251,197.6,183,217,1216,1151,1255,0.0785,0.0726,0.0854,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.65,15.98,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.2,39.81,40.72,39.25,38.84,39.81,0,0,0,0,0,0,0.872,0,0.855,0.078,0.44,0.56,17.4
1459720800000,2016,4,2015,7,27,7,1.58,0.131,0.665,25885.4,155.1,155.1,154.1,4,4,4,2618,2584,2654,2401,2367,217,217,217,1302,1267,1337,0.0829,0.0818,0.084,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.45,15.62,0.943,0.943,0.943,0.975,0.974,0.975,0.92,0.919,0.92,39.51,39.28,39.74,38.52,38.28,38.76,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
1460325600000,2016,4,2015,7,28,7,1.63,0.131,0.665,25540.1,152.8,152.8,152,4,4,4,2693,2665,2708,2476,2448,217,217,217,1375,1348,1391,0.0806,0.0801,0.0814,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.32,15.42,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,39.02,38.92,39.2,38.01,37.9,38.2,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1460930400000,2016,4,2015,7,29,7,1.6,0.131,0.665,25776.3,155.5,155.5,153.4,4,4,4,2642,2568,2700,2425,2351,217,217,217,1325,1251,1383,0.0822,0.0804,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.8,17.4,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.33,15.65,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.36,38.97,39.84,38.36,37.95,38.87,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1461535200000,2016,4,2015,7,30,7,1.48,0.136,0.665,26698.4,161.7,161.7,158.9,4,4,4,2444,2343,2541,2219,2067,225.4,217,276,1119,967,1224,0.0925,0.0854,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.72,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.65,40.02,41.31,39.73,39.06,40.43,0,0,0,0,0,0,0.883,0,0.815,0.092,0.45,0.55,18
1462140000000,2016,5,2015,8,31,7,1.32,0.167,0.665,27902,169.7,169.7,166.1,4,4,4,2179,2039,2310,1903,1763,276,276,276,802.7,663,934,0.127,0.12,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.28,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.52,43.28,41.52,40.66,42.42,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1462744800000,2016,5,2015,8,32,7,1.13,0.167,0.665,29414.7,179,179,175.1,4,4,4,1871,1756,1992,1595,1480,276,276,276,494.9,380,616,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.05,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.67,43.6,45.67,43.77,42.73,44.76,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1463349600000,2016,5,2015,8,33,7,0.979,0.167,0.665,30884.5,187.1,187.1,183.8,4,4,4,1619,1528,1719,1343,1252,276,276,276,243.3,152,343,0.171,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.909,0.882,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.27,17.94,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,46.01,47.74,45.96,45.09,46.79,0,0,0,0,0,0,1.02,0,0.314,0.17,0.68,0.32,31.5
1463954400000,2016,5,2015,8,34,7,0.85,0.167,0.654,31789.3,192.5,192.5,189.2,4,4,4,1406,1291,1500,1130,1015,276,276,276,48,0,124,0.197,0.184,0.214,1082,1015,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.811,0.693,0.87,0.608,0.457,0.648,0.029,0.022,0.032,1.72,1.43,1.82,0.082,0.068,0.089,19.1,18.7,19.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.27,46.92,49.11,47.31,45.99,48.13,0,0,0,0,0,0,1.05,0,0.196,0.2,0.77,0.23,37.4
1464559200000,2016,5,2015,8,35,7,0.694,0.117,0.576,29938.3,187.3,187.3,178.2,4,4,4,1147,1060,1247,953.1,898.6,193.9,161,276,0,0,0,0.168,0.137,0.228,953.1,898.6,1012,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.596,0.536,0.664,0.403,0.374,0.45,0.019,0.017,0.021,1.26,1.16,1.4,0.058,0.053,0.065,20.37,20.02,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.46,43.69,47.79,44.55,42.81,46.84,0,0,0,0,0,0,0.99,0,0.118,0.17,0.83,0.17,43.1
1465164000000,2016,6,2015,9,36,7,0.589,0.0974,0.492,26195.3,167.6,167.6,155.9,4,3,3.7142857142857144,974.2,920.2,1036,813.2,759.2,161,161,161,0,0,0,0.165,0.155,0.175,813.2,759.2,875.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.409,0.515,0.333,0.306,0.363,0.015,0.014,0.016,1.03,0.97,1.12,0.046,0.044,0.051,21.18,20.87,21.42,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.95,39.42,51.7,42.42,38.43,48.2,0,0,0,0,0,0,0.866,0,0.097,0.17,0.84,0.16,44.5
1465768800000,2016,6,2015,9,37,7,0.521,0.0974,0.423,23463.1,144.6,144.6,139.7,3,3,3,860.8,819.4,904.5,699.8,658.4,161,161,161,0,0,0,0.187,0.178,0.196,699.8,658.4,743.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.362,0.337,0.394,0.268,0.241,0.298,0.012,0.011,0.013,0.888,0.817,0.969,0.039,0.036,0.043,21.77,21.51,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.63,45.3,50.03,46.55,44.39,48.2,0,0,0,0,0,0,0.776,0,0.098,0.19,0.81,0.19,45
1466373600000,2016,6,2015,9,38,7,0.476,0.0974,0.379,21439.9,131.6,131.6,127.6,3,3,3,787.6,766.2,810.6,626.6,605.2,161,161,161,0,0,0,0.205,0.199,0.21,626.6,605.2,649.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.307,0.332,0.22,0.205,0.235,0.0096,0.0089,0.01,0.763,0.727,0.802,0.033,0.032,0.035,22.19,22.06,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.41,42.12,44.78,42.54,41.28,43.88,0,0,0,0,0,0,0.709,0,0.097,0.2,0.8,0.2,45
1466978400000,2016,6,2015,9,39,7,0.434,0.104,0.331,18830,121.4,121.4,112.1,3,3,3,718.4,685,753.4,546.7,499,171.7,161,186,0,0,0,0.24,0.214,0.272,546.7,499,592.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.275,0.249,0.3,0.166,0.135,0.197,0.0072,0.0058,0.0085,0.63,0.551,0.705,0.027,0.024,0.031,22.6,22.38,22.81,0.95,0.946,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.36,35.2,41.33,37.36,34.15,40.46,0,0,0,0,0,0,0.623,0,0.103,0.24,0.76,0.24,43.4
1467583200000,2016,7,2015,10,40,7,0.39,0.112,0.277,15952.6,96.4,96.4,94.96,2,2,2,644.2,615.3,674.3,458.2,429.3,186,186,186,0,0,0,0.289,0.276,0.302,458.2,429.3,488.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.243,0.115,0.102,0.129,0.0049,0.0043,0.0055,0.593,0.545,0.645,0.025,0.023,0.028,22.93,22.76,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.3,46.51,52.1,47.48,45.58,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1468188000000,2016,7,2015,10,41,7,0.352,0.112,0.239,14179.3,89.38,89.38,84.4,2,2,2,581.5,557,606.3,395.5,371,186,186,186,0,0,0,0.32,0.307,0.334,395.5,371,420.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.208,0.0857,0.0741,0.0974,0.0036,0.0031,0.0041,0.495,0.458,0.532,0.021,0.019,0.022,23.29,23.14,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,43.08,40.56,45.6,42.2,39.64,44.69,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
1468792800000,2016,7,2015,10,42,7,0.32,0.112,0.207,12265,77.75,77.75,73.01,2,2,2,528.5,507.5,550.2,342.5,321.5,186,186,186,0,0,0,0.352,0.338,0.366,342.5,321.5,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.188,0.0607,0.0508,0.0709,0.0025,0.0021,0.003,0.415,0.384,0.448,0.017,0.016,0.019,23.61,23.48,23.73,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.56,35.33,39.85,36.5,34.27,38.88,0,0,0,0,0,0,0.406,0,0.113,0.35,0.65,0.35,38.3
1469397600000,2016,7,2015,10,43,7,0.292,0.112,0.18,10660.4,67.35,67.35,63.45,2,2,2,483.2,465.2,501.8,297.2,279.2,186,186,186,0,0,0,0.385,0.371,0.4,297.2,279.2,315.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0393,0.0308,0.0481,0.0016,0.0013,0.002,0.347,0.32,0.375,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.71,30.75,34.72,31.73,29.83,33.68,0,0,0,0,0,0,0.353,0,0.112,0.38,0.62,0.38,36.5
1470002400000,2016,8,2015,11,44,7,0.266,0.0937,0.172,10291,65.38,65.38,61.26,2,2,2,440.1,421.7,459.4,285.1,266.7,155,155,155,0,0,0,0.352,0.337,0.368,285.1,266.7,304.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.164,0.0336,0.0249,0.0427,0.0014,0.001,0.0018,0.326,0.299,0.355,0.013,0.012,0.015,24.09,23.98,24.2,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.58,29.55,33.7,30.63,28.66,32.69,0,0,0,0,0,0,0.34,0,0.094,0.35,0.65,0.35,38.7
1470607200000,2016,8,2015,11,45,7,0.242,0.0937,0.148,8824.77,56.09,56.09,52.53,2,1,1.8571428571428572,400.3,384.8,415.9,245.3,229.8,155,155,155,0,0,0,0.387,0.373,0.403,245.3,229.8,260.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.149,0.0175,0.0153,0.0222,0.00071,0.00062,0.0009,0.291,0.257,0.406,0.012,0.01,0.016,24.31,24.24,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.01,25.99,52.39,29.71,25.21,48.2,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.5
1471212000000,2016,8,2015,11,46,7,0.222,0.0937,0.128,7896.85,48.2,48.2,47.01,1,1,1,366.9,354.4,380.1,211.9,199.4,155,155,155,0,0,0,0.423,0.408,0.437,211.9,199.4,225.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0127,0.0149,0.00056,0.00051,0.0006,0.374,0.352,0.398,0.015,0.014,0.016,24.39,24.3,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.49,45.7,51.44,47.01,44.79,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
1471816800000,2016,8,2015,11,47,7,0.205,0.0937,0.111,6908.78,43.86,43.86,41.12,1,1,1,338.5,327.4,350.3,183.5,172.3,155,155,155,0,0,0,0.458,0.442,0.473,183.5,172.3,195.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0113,0.0104,0.0124,0.00046,0.00042,0.0005,0.323,0.303,0.345,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.02,39.45,44.75,41.12,38.46,43.86,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
1472421600000,2016,8,2015,11,48,7,0.189,0.081,0.108,6714.33,44.15,44.15,39.97,1,1,1,311.8,298.1,323.8,177.9,161.7,133.9,118,155,0,0,0,0.428,0.377,0.489,177.9,161.7,195.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0109,0.00949,0.0123,0.00043,0.00038,0.00049,0.311,0.284,0.34,0.012,0.011,0.014,24.73,24.68,24.79,0.948,0.943,0.953,0.976,0.97,0.98,0.926,0.915,0.934,40.93,36.99,45.05,39.97,35.88,44.15,0,0,0,0,0,0,0.222,0,0.081,0.43,0.57,0.43,35.5
1473026400000,2016,9,2015,12,49,7,0.17,0.0714,0.0991,6164.94,39.52,39.52,36.7,1,1,1,281.8,270.5,293.4,163.8,152.5,118,118,118,0,0,0,0.419,0.402,0.436,163.8,152.5,175.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00968,0.00871,0.0107,0.00038,0.00035,0.00042,0.284,0.264,0.305,0.011,0.01,0.012,24.89,24.82,24.95,0.944,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.74,35.08,40.45,36.7,34.02,39.52,0,0,0,0,0,0,0.204,0,0.0709,0.42,0.58,0.42,36.3
1473631200000,2016,9,2015,12,50,7,0.156,0.0714,0.0846,5228.9,33.22,33.22,31.12,1,1,1,257.8,248.9,266.9,139.8,130.9,118,118,118,0,0,0,0.458,0.442,0.474,139.8,130.9,148.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0994,0.106,0.00763,0.00687,0.00841,0.0003,0.00027,0.00033,0.241,0.225,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.09,29.98,34.24,31.12,29.08,33.22,0,0,0,0,0,0,0.173,0,0.0714,0.46,0.54,0.46,33.5
1474236000000,2016,9,2015,12,51,7,0.144,0.0714,0.0725,4460.25,28.52,28.52,26.55,1,1,1,237.9,230,246.4,119.9,112,118,118,118,0,0,0,0.496,0.479,0.513,119.9,112,128.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0955,0.0927,0.0985,0.00594,0.00527,0.00666,0.00023,0.00021,0.00026,0.206,0.192,0.221,0.0081,0.0075,0.0087,25.17,25.1,25.23,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.37,25.49,29.4,26.55,24.73,28.52,0,0,0,0,0,0,0.147,0,0.0715,0.5,0.5,0.5,31
1474840800000,2016,9,2015,12,52,7,0.133,0.0677,0.0656,4022.05,26.3,26.3,23.94,1,1,1,220.5,215,227.5,108.5,99.7,112,97,118,0,0,0,0.508,0.451,0.542,108.5,99.7,118.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.091,0.0884,0.0931,0.00497,0.00422,0.0058,0.0002,0.00017,0.00023,0.185,0.17,0.201,0.0073,0.0067,0.0079,25.29,25.25,25.32,0.917,0.911,0.924,0.97,0.969,0.97,0.89,0.883,0.896,24.69,22.57,27.11,23.94,21.86,26.3,0,0,0,0,0,0,0.133,0,0.0674,0.51,0.49,0.51,30.2
1475445600000,2016,10,2016,1,1,7,0.125,0.0587,0.0665,2974.07,26.04,26.04,17.7,1,1,1,206.9,202.1,214.1,109.9,105.1,97,97,97,0,0,0,0.469,0.453,0.48,109.9,105.1,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0885,0.0928,0.00509,0.00468,0.00571,0.0002,0.00018,0.00022,0.186,0.178,0.199,0.0073,0.0069,0.0078,25.37,25.32,25.41,0.656,0,0.923,0.693,0,0.97,0.637,0,0.895,18.25,0,26.85,17.7,0,26.04,0,2,0,0,0.286,0,0.0983,0.286,0.0585,0.47,0.53,0.47,23.8
1476050400000,2016,10,2016,1,2,7,0.116,0.0462,0.0701,3790.72,27.83,27.83,22.56,1,1,1,192.3,184.9,200.2,115.9,103.2,76.43,73,97,0,0,0,0.397,0.37,0.485,115.9,103.2,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0878,0.0928,0.0056,0.00452,0.00631,0.00022,0.00018,0.00025,0.195,0.174,0.209,0.0076,0.0068,0.0082,25.39,25.38,25.42,0.792,0,0.928,0.831,0,0.97,0.768,0,0.9,23.26,0,28.69,22.56,0,27.83,0,1,0,0,0.143,0,0.125,0.143,0.0459,0.4,0.6,0.4,32.7
1476655200000,2016,10,2016,1,3,7,0.108,0.0442,0.0634,3884.6,24.5,24.5,23.12,1,1,1,177.8,172,183.5,104.8,99.03,73,73,73,0,0,0,0.411,0.398,0.424,104.8,99.03,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0839,0.0879,0.00466,0.00417,0.00514,0.00018,0.00016,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.891,23.85,22.47,25.26,23.12,21.76,24.5,0,0,0,0,0,0,0.128,0,0.0446,0.41,0.59,0.41,36
1477260000000,2016,10,2016,1,4,7,0.1,0.0442,0.0561,3440.33,21.38,21.38,20.48,1,1,1,165.7,161.9,170.1,92.71,88.92,73,73,73,0,0,0,0.441,0.429,0.451,92.71,88.92,97.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0832,0.00363,0.00331,0.00401,0.00014,0.00013,0.00016,0.153,0.146,0.161,0.006,0.0057,0.0063,25.38,25.38,25.38,0.919,0.914,0.924,0.966,0.964,0.968,0.888,0.884,0.89,21.21,20.44,22.09,20.48,19.7,21.38,0,0,0,0,0,0,0.114,0,0.0439,0.44,0.56,0.44,34.4
1477864800000,2016,10,2016,1,5,7,0.103,0.0322,0.0707,4380.71,30.13,30.13,26.08,1,1,1,170.2,160.6,184.1,116.9,87.55,53.29,50,73,0,0,0,0.315,0.272,0.455,116.9,87.55,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0798,0.0931,0.00569,0.00319,0.00715,0.00022,0.00013,0.00028,0.193,0.144,0.224,0.0076,0.0056,0.0087,25.35,25.34,25.38,0.925,0.92,0.932,0.969,0.963,0.97,0.897,0.891,0.904,26.9,20.16,31.06,26.08,19.42,30.13,0,0,0,0,0,0,0.145,0,0.0323,0.31,0.69,0.31,42.5
1478469600000,2016,11,2016,2,6,7,0.116,0.0346,0.0814,5088.45,32.48,32.48,30.29,1,1,1,192,183.5,200.2,134.7,129.4,57.29,50,67,0,0,0,0.297,0.258,0.341,134.7,129.4,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0929,0.0966,0.0072,0.00675,0.00798,0.00028,0.00026,0.00031,0.226,0.217,0.241,0.0088,0.0085,0.0094,25.36,25.34,25.38,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.23,29.95,33.48,30.29,29.05,32.48,0,0,0,0,0,0,0.168,0,0.0346,0.3,0.7,0.3,43.9
1479074400000,2016,11,2016,2,7,7,0.12,0.0405,0.0793,4950.6,30.89,30.89,29.47,1,1,1,198.2,194.5,204.3,131.2,127.5,67,67,67,0,0,0,0.338,0.328,0.345,131.2,127.5,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0929,0.0963,0.0069,0.00658,0.00742,0.00027,0.00026,0.00029,0.221,0.214,0.232,0.0086,0.0084,0.0091,25.37,25.34,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.38,29.48,31.85,29.47,28.6,30.89,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.3
1479679200000,2016,11,2016,2,8,7,0.127,0.0302,0.097,6105.88,37.25,37.25,36.34,1,1,1,210.4,205.7,214.1,160.4,155.7,50,50,50,0,0,0,0.238,0.233,0.243,160.4,155.7,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00938,0.00898,0.0097,0.00037,0.00035,0.00038,0.271,0.262,0.277,0.011,0.01,0.011,25.27,25.24,25.3,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.43,36.32,38.31,36.34,35.23,37.25,0,0,0,0,0,0,0.202,0,0.03,0.24,0.76,0.24,48.1
1480284000000,2016,11,2016,2,9,7,0.127,0.0334,0.0935,5871.88,36.58,36.58,34.95,1,1,1,209.7,208.1,211.7,154.6,150.2,55.14,50,59,0,0,0,0.263,0.237,0.282,154.6,150.2,161.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.1,0.103,0.00889,0.00852,0.00947,0.00035,0.00033,0.00037,0.261,0.254,0.273,0.01,0.0099,0.011,25.28,25.26,25.29,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.03,34.97,37.67,34.95,33.92,36.58,0,0,0,0,0,0,0.194,0,0.0335,0.26,0.74,0.26,46.2
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0918,5758.32,35.85,35.85,34.28,1,1,1,210.8,207,217.7,151.8,148,59,59,59,0,0,0,0.28,0.271,0.285,151.8,148,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00865,0.00833,0.00924,0.00034,0.00033,0.00036,0.257,0.25,0.269,0.01,0.0098,0.011,25.28,25.22,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.34,34.45,36.96,34.28,33.42,35.85,0,0,0,0,0,0,0.19,0,0.0352,0.28,0.72,0.28,45.3
1481493600000,2016,12,2016,3,11,7,0.138,0.0357,0.103,6480.36,40.92,40.92,38.57,1,1,1,228.8,220.2,238.2,169.8,161.2,59,59,59,0,0,0,0.258,0.248,0.268,169.8,161.2,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00945,0.011,0.0004,0.00037,0.00043,0.289,0.274,0.306,0.011,0.011,0.012,25.14,25.06,25.21,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.56,37.53,41.76,38.57,36.43,40.92,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1482098400000,2016,12,2016,3,12,7,0.152,0.0357,0.116,7356.16,45.79,45.79,43.79,1,1,1,250.6,241.8,259.3,191.6,182.8,59,59,59,0,0,0,0.236,0.228,0.244,191.6,182.8,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.328,0.312,0.343,0.013,0.012,0.014,24.97,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.68,42.59,46.72,43.79,41.74,45.79,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1482703200000,2016,12,2016,3,13,7,0.161,0.0369,0.124,7862.2,48.2,48.2,46.8,1,1,1,265.9,258.4,276.5,204.9,199.4,61,59,73,0,0,0,0.229,0.218,0.264,204.9,199.4,211.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.122,0.0132,0.0127,0.0137,0.00052,0.0005,0.00055,0.352,0.342,0.364,0.014,0.014,0.014,24.88,24.84,24.92,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.78,46.53,49.38,46.8,45.6,48.2,0,0,0,0,0,0,0.26,0,0.037,0.23,0.77,0.23,48.8
1483308000000,2017,1,2016,4,14,7,0.183,0.0442,0.139,8474.06,54.2,54.2,50.44,2,1,1.5714285714285714,303.1,283.9,321.1,230,210.9,73,73,73,0,0,0,0.241,0.227,0.257,230,210.9,248.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0153,0.0137,0.0168,0.00061,0.00054,0.00067,0.306,0.245,0.392,0.012,0.0098,0.016,24.77,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.12,26.08,52.57,35.54,25.3,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.3
1483912800000,2017,1,2016,4,15,7,0.219,0.0442,0.175,10589.3,70.72,70.72,63.03,2,2,2,361.9,330.6,397.9,288.9,257.6,73,73,73,0,0,0,0.202,0.183,0.221,288.9,257.6,324.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.14,0.164,0.0354,0.0206,0.0523,0.0014,0.00083,0.0021,0.324,0.277,0.378,0.013,0.011,0.015,24.47,24.23,24.67,0.937,0.931,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.49,29.01,36.45,31.52,28.14,35.36,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
1484517600000,2017,1,2016,4,16,7,0.267,0.0442,0.223,13543.6,87.33,87.33,80.62,2,2,2,442.1,408.6,473.1,369.1,335.6,73,73,73,0,0,0,0.166,0.154,0.179,369.1,335.6,400.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.179,0.167,0.19,0.0732,0.0574,0.0878,0.003,0.0023,0.0036,0.444,0.394,0.491,0.018,0.016,0.02,23.97,23.78,24.17,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.918,0.936,41.24,37.62,44.56,40.31,36.52,43.66,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.7
1485122400000,2017,1,2016,4,17,7,0.307,0.0442,0.263,15743.5,96.4,96.4,93.71,2,2,2,507.6,483.8,531.9,434.6,410.8,73,73,73,0,0,0,0.144,0.137,0.151,434.6,410.8,458.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.194,0.211,0.104,0.0929,0.116,0.0043,0.0038,0.0048,0.542,0.507,0.579,0.022,0.021,0.024,23.57,23.43,23.72,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.08,45.65,50.47,46.86,44.74,48.2,0,0,0,0,0,0,0.521,0,0.044,0.14,0.86,0.14,51.3
1485727200000,2017,1,2016,4,18,7,0.348,0.0493,0.298,17135.4,109.9,109.9,102,3,2,2.5714285714285716,574.8,539.8,612,493.2,466.8,81.57,73,85,0,0,0,0.142,0.133,0.151,493.2,466.8,527,990,990,990,966.2,966,966.3,23.8,23.7,24,0.23,0.214,0.249,0.133,0.119,0.153,0.0056,0.005,0.0065,0.573,0.519,0.608,0.024,0.022,0.025,23.24,23.07,23.38,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,43.02,35.16,52.03,40.88,34.1,48.2,0,0,0,0,0,0,0.567,0,0.05,0.14,0.86,0.14,49.2
1486332000000,2017,2,2016,5,19,7,0.399,0.0514,0.348,20116.9,126.7,126.7,119.7,3,3,3,660.4,622.1,695.9,575.4,537.1,85,85,85,0,0,0,0.129,0.122,0.137,575.4,537.1,610.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.277,0.255,0.297,0.185,0.16,0.209,0.0079,0.0068,0.009,0.664,0.599,0.724,0.028,0.025,0.031,22.79,22.59,23.01,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.84,38.38,43.09,39.91,37.32,42.22,0,0,0,0,0,0,0.665,0,0.051,0.13,0.87,0.13,50.4
1486936800000,2017,2,2016,5,20,7,0.455,0.0514,0.404,22947.6,144.6,144.6,136.6,3,3,3,753,708.8,803.8,668,623.8,85,85,85,0,0,0,0.113,0.106,0.12,668,623.8,718.8,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.329,0.304,0.358,0.247,0.218,0.281,0.011,0.0094,0.012,0.82,0.745,0.905,0.036,0.032,0.04,22.27,21.98,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.49,43.87,49.43,45.53,43,48.2,0,0,0,0,0,0,0.759,0,0.051,0.11,0.89,0.11,50.4
1487541600000,2017,2,2016,5,21,7,0.57,0.0618,0.509,27259.9,183.6,183.6,162.3,4,3,3.7142857142857144,942.9,830.5,1075,840.8,745.5,102.1,85,105,0,0,0,0.109,0.0976,0.122,840.8,745.5,970.4,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.467,0.375,0.586,0.346,0.299,0.409,0.016,0.013,0.019,1.06,0.952,1.26,0.048,0.042,0.058,21.28,20.6,21.83,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.47,39.84,51.2,44.01,38.87,48.2,0,0,0,0,0,0,0.901,0,0.061,0.11,0.89,0.11,47.8
1488146400000,2017,2,2016,5,22,7,0.792,0.0972,0.653,32151.5,192.8,192.8,191.4,4,4,4,1310,1126,1481,1149,1021,160.7,105,183,68.86,0,198,0.122,0.0887,0.147,1080,1021,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.789,0.652,0.88,0.604,0.471,0.648,0.029,0.022,0.031,1.69,1.41,1.83,0.08,0.065,0.089,19.43,18.75,20.3,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.06,48.15,50.24,47.84,47.19,48.2,0,0,0,0,0,0,1.06,0,0.139,0.12,0.82,0.18,40.6
1488751200000,2017,3,2016,6,23,7,1.04,0.111,0.665,30258.1,186.7,186.7,180.1,4,4,4,1726,1535,1946,1543,1352,183,183,183,443.4,252,663,0.107,0.094,0.119,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.917,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.92,17.2,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.95,44,47.63,45.03,43.12,46.68,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1489356000000,2017,3,2016,6,24,7,1.44,0.111,0.665,26941.4,169.6,169.6,160.4,4,4,4,2388,2042,2752,2205,1859,183,183,183,1105,759,1469,0.0774,0.0665,0.0896,1100,1100,1100,990,990,990,972,971.2,972.9,18,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.21,16.92,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.917,0.929,41.01,38.64,43.26,40.09,37.6,42.39,0,0,0,0,0,0,0.891,0,0.775,0.077,0.46,0.54,18.7
1489960800000,2017,3,2016,6,25,7,2.03,0.111,0.665,22729.2,146.5,146.5,135.3,4,4,4,3351,2891,3793,3168,2708,183,183,183,2068,1608,2510,0.055,0.0482,0.0633,1100,1100,1100,990,990,990,974.3,973.3,975.2,15.7,14.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.84,12.88,14.88,0.934,0.928,0.94,0.97,0.97,0.971,0.906,0.9,0.913,34.86,32.25,37.72,33.82,31.28,36.63,0,0,0,0,0,0,0.752,0,1.365,0.055,0.33,0.67,11.2
