datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1490565600000,2017,3,2016,6,26,7,2.57,0.13,0.665,19367.5,121.8,121.8,115.3,4,4,4,4257,3937,4480,4042,3754,215,183,295,2942,2654,3098,0.0502,0.0418,0.0664,1100,1100,1100,990,990,990,976.1,975.5,976.6,13.9,13.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.98,11.57,12.58,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,29.71,28.56,31.39,28.82,27.71,30.45,0,0,0,0,0,0,0.64,0,1.905,0.051,0.26,0.74,7.54
1491170400000,2017,4,2016,7,27,7,2.75,0.178,0.665,18400.3,110.2,110.2,109.5,4,4,4,4546,4512,4562,4251,4217,295,295,295,3151,3117,3167,0.0649,0.0647,0.0654,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.45,11.42,11.51,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,28.23,28.15,28.4,27.38,27.3,27.55,0,0,0,0,0,0,0.608,0,2.085,0.065,0.24,0.76,6.69
1491775200000,2017,4,2016,7,28,7,2.73,0.178,0.665,18505.7,111.4,111.4,110.2,4,4,4,4515,4453,4553,4220,4158,295,295,295,3120,3058,3158,0.0654,0.0648,0.0662,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.43,11.62,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.39,28.2,28.7,27.54,27.35,27.84,0,0,0,0,0,0,0.612,0,2.065,0.065,0.24,0.76,6.78
1492380000000,2017,4,2016,7,29,7,2.58,0.178,0.665,19307.8,118.2,118.2,114.9,4,4,4,4273,4108,4421,3978,3813,295,295,295,2878,2713,3026,0.0691,0.0667,0.0718,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.67,12.25,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,29.62,28.86,30.46,28.73,28,29.55,0,0,0,0,0,0,0.638,0,1.915,0.069,0.26,0.74,7.48
1492984800000,2017,4,2016,7,30,7,2.35,0.178,0.665,20684.2,127,127,123.1,4,4,4,3880,3711,4051,3585,3416,295,295,295,2485,2316,2656,0.0761,0.0728,0.0795,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.35,13.06,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.73,30.76,32.73,30.78,29.83,31.75,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1493589600000,2017,5,2016,8,31,7,2.12,0.194,0.665,22101.3,134.7,134.7,131.6,4,4,4,3507,3367,3655,3186,3046,321,321,321,2086,1946,2234,0.0916,0.0878,0.0953,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.18,13.79,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.91,33.05,34.72,32.89,32.06,33.68,0,0,0,0,0,0,0.731,0,1.455,0.092,0.31,0.69,10.4
1494194400000,2017,5,2016,8,32,7,1.93,0.194,0.665,23331.7,142.3,142.3,138.9,4,4,4,3186,3048,3321,2865,2727,321,321,321,1765,1627,1900,0.101,0.0967,0.105,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.89,14.49,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.79,34.99,36.67,34.72,33.94,35.57,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
1494799200000,2017,5,2016,8,33,7,1.72,0.194,0.665,24819.6,152,152,147.7,4,4,4,2848,2693,3004,2527,2372,321,321,321,1427,1272,1583,0.113,0.107,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.6,15.35,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.918,38,36.97,39.02,36.93,35.86,38.01,0,0,0,0,0,0,0.821,0,1.055,0.11,0.39,0.61,14.4
1495404000000,2017,5,2016,8,34,7,1.51,0.194,0.665,26477.7,161.7,161.7,157.6,4,4,4,2492,2343,2642,2171,2022,321,321,321,1071,922,1221,0.129,0.122,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.48,16.2,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.34,39.36,41.31,39.4,38.36,40.43,0,0,0,0,0,0,0.876,0,0.845,0.13,0.44,0.56,17.5
1496008800000,2017,5,2016,8,35,7,1.29,0.172,0.665,28115.1,172,172,167.4,4,4,4,2131,1960,2302,1847,1703,284.4,257,321,746.6,603,881,0.133,0.121,0.147,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.3,17.15,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.7,41.57,43.88,41.84,40.72,43,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
1496613600000,2017,6,2016,9,36,7,1.07,0.155,0.665,29970.4,182.7,182.7,178.4,4,4,4,1775,1649,1908,1518,1392,257,257,257,417.9,292,551,0.145,0.135,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.75,17.32,18.17,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.51,44.34,46.61,44.6,43.46,45.68,0,0,0,0,0,0,0.991,0,0.405,0.14,0.62,0.38,28
1497218400000,2017,6,2016,9,37,7,0.912,0.155,0.665,31541.9,191.4,191.4,187.7,4,4,4,1508,1409,1613,1251,1152,257,257,257,150.7,52,256,0.171,0.159,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.89,0.851,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.65,18.28,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.93,48.84,46.94,45.99,47.86,0,0,0,0,0,0,1.04,0,0.247,0.17,0.73,0.27,34.6
1497823200000,2017,6,2016,9,38,7,0.741,0.155,0.585,29767,192.8,192.8,177.2,4,4,4,1226,1105,1369,968.9,847.6,257,257,257,1.714,0,12,0.211,0.188,0.233,967.2,847.6,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.648,0.511,0.832,0.447,0.349,0.648,0.021,0.016,0.031,1.36,1.09,1.78,0.064,0.05,0.085,20.03,19.16,20.68,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.22,40.99,49.24,44.3,40.09,48.2,0,0,0,0,0,0,0.984,0,0.156,0.21,0.79,0.21,40.2
1498428000000,2017,6,2016,9,39,7,0.606,0.15,0.456,24308.3,155.4,155.4,144.7,4,3,3.142857142857143,1003,936.3,1075,754.4,709.3,248.4,227,257,0,0,0,0.248,0.237,0.263,754.4,709.3,818.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.424,0.377,0.485,0.302,0.275,0.335,0.014,0.012,0.015,0.993,0.914,1.07,0.045,0.041,0.049,21.11,20.82,21.44,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.85,39.82,51.55,46.38,38.85,48.2,0,0,0,0,0,0,0.804,0,0.15,0.25,0.75,0.25,40.1
1499032800000,2017,7,2016,10,40,7,0.527,0.137,0.39,21663.9,136.5,136.5,129,3,3,3,871,828.6,915.7,644,601.6,227,227,227,0,0,0,0.261,0.248,0.274,644,601.6,688.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.314,0.363,0.231,0.203,0.261,0.01,0.0089,0.012,0.802,0.73,0.877,0.035,0.032,0.039,21.81,21.56,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.87,41.38,46.43,42.98,40.52,45.5,0,0,0,0,0,0,0.716,0,0.137,0.26,0.74,0.26,41.1
1499637600000,2017,7,2016,10,41,7,0.476,0.137,0.339,19051.2,119.1,119.1,113.4,3,3,3,787.2,763.8,815.9,560.2,536.8,227,227,227,0,0,0,0.288,0.278,0.297,560.2,536.8,588.9,990,990,990,967,967,967.2,23,22.8,23,0.29,0.277,0.307,0.175,0.16,0.194,0.0076,0.0069,0.0085,0.66,0.621,0.708,0.029,0.027,0.031,22.29,22.13,22.42,0.951,0.95,0.953,0.973,0.97,0.977,0.926,0.921,0.932,38.83,37.36,40.61,37.8,36.25,39.69,0,0,0,0,0,0,0.63,0,0.137,0.29,0.71,0.29,40
1500242400000,2017,7,2016,10,42,7,0.434,0.137,0.297,16752.9,106.5,106.5,99.72,3,2,2.4285714285714284,717.5,684.7,751.5,490.5,457.7,227,227,227,0,0,0,0.317,0.302,0.332,490.5,457.7,524.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.251,0.232,0.27,0.132,0.115,0.151,0.0057,0.0049,0.0066,0.606,0.561,0.653,0.026,0.024,0.028,22.62,22.49,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.15,35.1,51.85,42.41,34.05,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,38.6
1500847200000,2017,7,2016,10,43,7,0.39,0.137,0.253,14837.8,93.92,93.92,88.32,2,2,2,645.4,617.2,674.1,418.4,390.2,227,227,227,0,0,0,0.352,0.337,0.368,418.4,390.2,447.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.226,0.0965,0.0832,0.11,0.0041,0.0035,0.0047,0.534,0.491,0.58,0.023,0.021,0.025,22.98,22.82,23.14,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.06,42.22,47.92,44.16,41.38,46.96,0,0,0,0,0,0,0.491,0,0.137,0.35,0.65,0.35,38
1501452000000,2017,7,2016,10,44,7,0.352,0.115,0.237,14020,88.5,88.5,83.45,2,2,2,581.3,554.6,609.3,391.2,370.6,190.1,184,227,0,0,0,0.327,0.307,0.373,391.2,370.6,415.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0836,0.0739,0.0952,0.0035,0.0031,0.004,0.489,0.458,0.526,0.021,0.019,0.022,23.3,23.18,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.61,40.53,45.15,41.73,39.6,44.25,0,0,0,0,0,0,0.464,0,0.115,0.33,0.67,0.33,39.8
1502056800000,2017,8,2016,11,45,7,0.316,0.111,0.205,12140.3,77.32,77.32,72.26,2,2,2,522.9,500.7,546.1,338.9,316.7,184,184,184,0,0,0,0.352,0.337,0.367,338.9,316.7,362.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.188,0.059,0.0485,0.0699,0.0025,0.002,0.0029,0.41,0.377,0.445,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.927,37.19,34.83,39.64,36.13,33.78,38.66,0,0,0,0,0,0,0.401,0,0.111,0.35,0.65,0.35,38.4
1502661600000,2017,8,2016,11,46,7,0.287,0.111,0.176,10443,66.15,66.15,62.16,2,2,2,474.9,456.1,493.9,290.9,272.1,184,184,184,0,0,0,0.388,0.373,0.403,290.9,272.1,309.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0363,0.0275,0.0453,0.0015,0.0011,0.0019,0.338,0.31,0.367,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.04,29.99,34.1,31.08,29.09,33.07,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1503266400000,2017,8,2016,11,47,7,0.263,0.111,0.151,8984.27,56.95,56.95,53.48,2,2,2,434.3,418.7,450.4,250.3,234.7,184,184,184,0,0,0,0.424,0.409,0.439,250.3,234.7,266.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0157,0.0247,0.00077,0.00064,0.001,0.279,0.26,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.57,25.81,29.36,26.74,25.04,28.48,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
1503871200000,2017,8,2016,11,48,7,0.241,0.0994,0.141,8490.61,55.04,55.04,50.54,2,1,1.4285714285714286,398,381.2,413.5,233.8,215,164.3,138,184,0,0,0,0.412,0.351,0.461,233.8,215,255.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.146,0.0159,0.014,0.0195,0.00065,0.00057,0.00079,0.343,0.265,0.409,0.014,0.011,0.017,24.27,24.13,24.43,0.946,0.927,0.959,0.976,0.97,0.98,0.923,0.9,0.939,40.7,27.02,52,39.02,26.21,48.2,0,0,0,0,0,0,0.281,0,0.1,0.41,0.59,0.41,35.2
1504476000000,2017,9,2016,12,49,7,0.217,0.0835,0.134,8135.4,51.03,51.03,48.42,2,1,1.2857142857142858,358.8,343.2,374.9,220.8,205.2,138,138,138,0,0,0,0.385,0.368,0.402,220.8,205.2,236.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0145,0.0132,0.0159,0.00059,0.00053,0.00064,0.344,0.252,0.398,0.014,0.01,0.016,24.46,24.39,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.76,25.65,51.69,41.23,24.88,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.5
1505080800000,2017,9,2016,12,50,7,0.197,0.0835,0.114,7098.57,45.2,45.2,42.25,1,1,1,325.7,313.4,338.6,187.7,175.4,138,138,138,0,0,0,0.424,0.408,0.44,187.7,175.4,200.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.353,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.14,40.29,46.12,42.25,39.35,45.2,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36
1505685600000,2017,9,2016,12,51,7,0.18,0.0835,0.0969,5996.86,38.34,38.34,35.7,1,1,1,298.2,287.4,309.3,160.2,149.4,138,138,138,0,0,0,0.463,0.446,0.48,160.2,149.4,171.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00936,0.00845,0.0103,0.00037,0.00034,0.00041,0.281,0.262,0.301,0.011,0.01,0.012,24.82,24.75,24.89,0.943,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.75,34.25,39.34,35.7,33.22,38.34,0,0,0,0,0,0,0.198,0,0.0831,0.46,0.54,0.46,33.3
1506290400000,2017,9,2016,12,52,7,0.167,0.081,0.0858,5297.08,35.07,35.07,31.53,1,1,1,275.9,266.9,285,141.9,131.9,134,110,138,0,0,0,0.485,0.412,0.511,141.9,131.9,156.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00781,0.00696,0.00909,0.00031,0.00028,0.00036,0.248,0.23,0.272,0.0098,0.0091,0.011,24.95,24.9,24.99,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.51,30.12,36.16,31.53,29.22,35.07,0,0,0,0,0,0,0.175,0,0.0812,0.49,0.51,0.49,31.7
1506895200000,2017,10,2017,1,1,7,0.156,0.0665,0.0898,5569.23,34.52,34.52,33.15,1,1,1,258.5,254.3,264.5,148.5,144.3,110,110,110,0,0,0,0.426,0.416,0.432,148.5,144.3,154.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00837,0.00802,0.00888,0.00033,0.00032,0.00035,0.257,0.25,0.268,0.01,0.0099,0.011,25.01,24.97,25.03,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.18,33.2,35.58,33.15,32.2,34.52,0,0,0,0,0,0,0.184,0,0.0662,0.43,0.58,0.42,35.7
1507500000000,2017,10,2017,1,2,7,0.15,0.0665,0.0834,5159.09,32.33,32.33,30.71,1,1,1,247.8,240.7,254.9,137.8,130.7,110,110,110,0,0,0,0.444,0.432,0.457,137.8,130.7,144.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.105,0.00746,0.00686,0.00807,0.00029,0.00027,0.00032,0.238,0.225,0.251,0.0094,0.0089,0.0099,25.08,25.03,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.66,29.98,33.33,30.71,29.08,32.33,0,0,0,0,0,0,0.171,0,0.0666,0.44,0.56,0.44,34.4
1508104800000,2017,10,2017,1,3,7,0.14,0.0643,0.0757,4681.89,29.14,29.14,27.87,1,1,1,231.5,225.6,238.2,125.2,119.5,106.3,97,110,0,0,0,0.459,0.426,0.479,125.2,119.5,130.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0957,0.0988,0.0064,0.0059,0.00685,0.00025,0.00023,0.00027,0.215,0.205,0.223,0.0085,0.0081,0.0088,25.2,25.15,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.33,30.05,27.87,26.51,29.14,0,0,0,0,0,0,0.155,0,0.0643,0.46,0.54,0.46,33.4
1508709600000,2017,10,2017,1,4,7,0.132,0.0587,0.0736,4553.24,28.27,28.27,27.1,1,1,1,218.7,215.5,223.7,121.7,118.5,97,97,97,0,0,0,0.444,0.434,0.45,121.7,118.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0932,0.0961,0.00609,0.00582,0.00652,0.00024,0.00023,0.00026,0.207,0.202,0.216,0.0081,0.0079,0.0085,25.28,25.24,25.31,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.94,27.18,29.15,27.1,26.36,28.27,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1509314400000,2017,10,2017,1,5,7,0.131,0.0569,0.0745,4613.36,29.09,29.09,27.46,1,1,1,217.3,213.1,223.2,123.2,116.9,94.14,93,97,0,0,0,0.434,0.417,0.454,123.2,116.9,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0927,0.097,0.00622,0.00568,0.00681,0.00024,0.00022,0.00027,0.21,0.199,0.222,0.0082,0.0078,0.0087,25.29,25.24,25.32,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.31,26.78,29.99,27.46,25.98,29.09,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
1509919200000,2017,11,2017,2,6,7,0.137,0.0562,0.0807,5013.64,31.95,31.95,29.84,1,1,1,226.5,219.9,235.7,133.5,126.9,93,93,93,0,0,0,0.411,0.395,0.423,133.5,126.9,142.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0958,0.101,0.0071,0.00654,0.00788,0.00028,0.00026,0.00031,0.228,0.216,0.245,0.009,0.0085,0.0096,25.21,25.14,25.26,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.77,29.22,32.94,29.84,28.34,31.95,0,0,0,0,0,0,0.166,0,0.0563,0.41,0.59,0.41,36.6
1510524000000,2017,11,2017,2,7,7,0.141,0.0562,0.0843,5242.13,31.76,31.76,31.2,1,1,1,232.5,230,234.9,139.5,137,93,93,93,0,0,0,0.4,0.396,0.404,139.5,137,141.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0994,0.101,0.0076,0.0074,0.00781,0.0003,0.00029,0.00031,0.239,0.234,0.243,0.0094,0.0092,0.0096,25.17,25.15,25.19,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.17,31.59,32.75,31.2,30.64,31.76,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.2
1511128800000,2017,11,2017,2,8,7,0.141,0.0428,0.0984,6178.74,39.86,39.86,36.78,1,1,1,233.4,225.6,242.3,162.6,134,70.71,67,93,0,0,0,0.304,0.277,0.41,162.6,134,175.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.0983,0.11,0.00958,0.00714,0.0107,0.00038,0.00028,0.00042,0.277,0.229,0.3,0.011,0.009,0.012,25.12,25.05,25.21,0.943,0.932,0.947,0.973,0.97,0.978,0.917,0.904,0.926,37.78,30.88,40.77,36.78,29.96,39.86,0,0,0,0,0,0,0.204,0,0.0426,0.3,0.7,0.3,43.8
1511733600000,2017,11,2017,2,9,7,0.141,0.0431,0.0983,6170.9,39.11,39.11,36.73,1,1,1,233.9,230.6,239.3,162.6,153.6,71.29,67,77,0,0,0,0.305,0.28,0.334,162.6,153.6,172.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.109,0.00957,0.0088,0.0104,0.00038,0.00035,0.00041,0.277,0.262,0.294,0.011,0.01,0.012,25.12,25.07,25.15,0.943,0.94,0.946,0.973,0.97,0.976,0.917,0.912,0.923,37.76,35.6,40.07,36.73,34.54,39.11,0,0,0,0,0,0,0.204,0,0.0427,0.31,0.7,0.3,43.8
1512338400000,2017,12,2017,3,10,7,0.148,0.0466,0.101,6353.44,40.28,40.28,37.82,1,1,1,244.4,233,254.3,167.4,156,77,77,77,0,0,0,0.315,0.303,0.33,167.4,156,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.112,0.00998,0.00901,0.0108,0.00039,0.00035,0.00043,0.287,0.266,0.305,0.011,0.01,0.012,25.05,24.98,25.14,0.944,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.927,38.83,36.18,41.16,37.82,35.09,40.28,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.9
1512943200000,2017,12,2017,3,11,7,0.158,0.0357,0.123,7784.77,47.84,47.84,46.34,1,1,1,261.7,257.4,268.3,202.7,198.3,59,59,59,0,0,0,0.225,0.22,0.229,202.7,198.3,209.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.117,0.121,0.013,0.0126,0.0135,0.00051,0.0005,0.00054,0.348,0.34,0.36,0.014,0.013,0.014,24.91,24.87,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.28,46.27,48.81,46.34,45.35,47.84,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.3
1513548000000,2017,12,2017,3,12,7,0.172,0.0357,0.136,8235.46,51.84,51.84,49.02,2,1,1.2857142857142858,284.1,273.5,295.9,225.1,214.5,59,59,59,0,0,0,0.208,0.199,0.216,225.1,214.5,236.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.123,0.131,0.0149,0.014,0.0159,0.00059,0.00055,0.00063,0.343,0.241,0.389,0.014,0.0096,0.015,24.82,24.77,24.9,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.45,25.93,52.65,41.72,25.15,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,47.9
1514152800000,2017,12,2017,3,13,7,0.197,0.0357,0.162,9825.3,63.52,63.52,58.48,2,2,2,326.1,303.3,349.2,267.1,244.3,59,59,59,0,0,0,0.181,0.169,0.195,267.1,244.3,290.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.141,0.133,0.15,0.0254,0.0165,0.036,0.001,0.00066,0.0014,0.29,0.257,0.324,0.012,0.01,0.013,24.68,24.53,24.83,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.15,27.58,32.74,29.24,26.75,31.76,0,0,0,0,0,0,0.325,0,0.035,0.18,0.82,0.18,49.9
1514757600000,2018,1,2017,4,14,7,0.236,0.0442,0.192,11600.4,75.06,75.06,69.05,2,2,2,389.8,359.3,417.3,316.8,286.3,73,73,73,0,0,0,0.188,0.175,0.203,316.8,286.3,344.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.15,0.17,0.0486,0.0342,0.0615,0.002,0.0014,0.0025,0.366,0.32,0.407,0.015,0.013,0.017,24.29,24.12,24.48,0.943,0.937,0.947,0.971,0.97,0.973,0.915,0.909,0.922,35.57,32.22,38.57,34.53,31.25,37.53,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1515362400000,2018,1,2017,4,15,7,0.278,0.0442,0.234,14196.8,90.8,90.8,84.5,2,2,2,460.1,426.3,490.3,387.1,353.3,73,73,73,0,0,0,0.159,0.149,0.171,387.1,353.3,417.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.174,0.196,0.0817,0.0658,0.096,0.0034,0.0027,0.004,0.471,0.42,0.516,0.019,0.017,0.021,23.86,23.68,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.16,39.55,46.33,42.25,38.56,45.4,0,0,0,0,0,0,0.469,0,0.044,0.16,0.84,0.16,51.1
1515967200000,2018,1,2017,4,16,7,0.319,0.0457,0.273,16064.3,96.4,96.4,95.62,2,2,2,527.2,499.9,547.5,451.6,426.9,75.57,73,91,0,0,0,0.143,0.134,0.166,451.6,426.9,469.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.2,0.215,0.112,0.1,0.121,0.0047,0.0042,0.005,0.568,0.531,0.595,0.024,0.022,0.025,23.46,23.36,23.62,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,47.31,51.48,47.81,46.36,48.2,0,0,0,0,0,0,0.531,0,0.046,0.14,0.86,0.14,50.4
1516572000000,2018,1,2017,4,17,7,0.347,0.055,0.292,16689.5,104.4,104.4,99.34,3,2,2.4285714285714284,573.6,554.9,590.9,482.6,463.9,91,91,91,0,0,0,0.159,0.154,0.164,482.6,463.9,499.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.225,0.215,0.235,0.127,0.118,0.135,0.0053,0.0049,0.0057,0.573,0.519,0.62,0.024,0.022,0.026,23.25,23.2,23.32,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.74,35.04,52.48,42.3,33.99,48.2,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,48.1
1517176800000,2018,1,2017,4,18,7,0.374,0.0599,0.314,18164.3,112.1,112.1,108.1,3,3,3,618.7,596.1,644.8,519.7,505.1,99,91,105,0,0,0,0.16,0.15,0.17,519.7,505.1,539.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.238,0.26,0.148,0.138,0.162,0.0063,0.0058,0.0069,0.572,0.546,0.607,0.024,0.023,0.026,23.05,22.91,23.17,0.948,0.947,0.95,0.971,0.97,0.973,0.92,0.918,0.924,37.13,36.22,38.41,36.04,35.14,37.36,0,0,0,0,0,0,0.601,0,0.06,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.427,0.0635,0.364,20872.8,134,134,124.2,3,3,3,706.8,657.1,759.9,601.8,552.1,105,105,105,0,0,0,0.149,0.138,0.16,601.8,552.1,654.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.267,0.325,0.203,0.17,0.238,0.0087,0.0072,0.01,0.711,0.628,0.801,0.031,0.027,0.035,22.56,22.26,22.84,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,42.32,39.2,45.58,41.41,38.2,44.67,0,0,0,0,0,0,0.69,0,0.063,0.15,0.85,0.15,48.9
1518386400000,2018,2,2017,5,20,7,0.512,0.0635,0.448,24660.6,164.4,164.4,146.8,4,3,3.2857142857142856,845.9,772.7,947.9,740.9,667.7,105,105,105,0,0,0,0.125,0.111,0.136,740.9,667.7,842.9,990,990,990,967.3,967,967.7,22.7,22.3,23,0.384,0.333,0.47,0.292,0.247,0.347,0.013,0.011,0.016,0.925,0.823,1.04,0.041,0.036,0.047,21.79,21.26,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.48,40.21,51.63,45.1,39.26,48.2,0,0,0,0,0,0,0.815,0,0.064,0.12,0.88,0.12,48.2
1518991200000,2018,2,2017,5,21,7,0.732,0.0773,0.622,31362,192.8,192.8,186.7,4,4,4,1210,998.6,1434,1082,893.6,127.9,105,137,54.29,0,197,0.106,0.0956,0.122,1028,893.6,1100,990,990,990,968.6,967.9,969.3,21.4,20.7,22.1,0.702,0.516,0.863,0.528,0.372,0.648,0.025,0.017,0.031,1.51,1.13,1.81,0.071,0.051,0.087,19.93,18.92,20.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.79,43.91,50.07,46.67,43.03,48.2,0,0,0,0,0,0,1.04,0,0.11,0.11,0.85,0.15,42.8
1519596000000,2018,2,2017,5,22,7,1.01,0.118,0.665,30616,188.5,188.5,182.2,4,4,4,1665,1487,1845,1470,1350,195.3,137,239,370,250,506,0.116,0.0855,0.144,1100,1100,1100,990,990,990,970,969.4,970.6,20,19.4,20.6,0.911,0.887,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.097,18.12,17.53,18.72,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.49,44.89,48.08,45.56,43.99,47.11,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
1520200800000,2018,3,2017,6,23,7,1.24,0.14,0.665,28470.6,173.9,173.9,169.5,4,4,4,2053,1904,2213,1822,1665,231,183,239,722.3,565,930,0.113,0.0827,0.126,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.51,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.15,44.37,42.37,41.31,43.49,0,0,0,0,0,0,0.941,0,0.575,0.11,0.54,0.46,23
1520805600000,2018,3,2017,6,24,7,1.45,0.111,0.665,26934.8,163.8,163.8,160.3,4,4,4,2394,2269,2526,2211,2086,183,183,183,1111,986,1243,0.0765,0.0725,0.0807,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.76,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.98,40.12,41.79,40.08,39.17,40.95,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
1521410400000,2018,3,2017,6,25,7,1.64,0.111,0.665,25473.9,155.3,155.3,151.6,4,4,4,2707,2576,2827,2524,2393,183,183,183,1424,1293,1544,0.0677,0.0647,0.071,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.03,15.64,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.92,38.93,38.15,39.79,37.91,37.08,38.82,0,0,0,0,0,0,0.842,0,0.975,0.068,0.41,0.59,15.5
1522015200000,2018,3,2017,6,26,7,1.79,0.114,0.665,24299.7,147.5,147.5,144.6,4,4,4,2960,2855,3081,2772,2672,187.9,183,217,1672,1572,1764,0.0634,0.0603,0.0704,1100,1100,1100,990,990,990,973.4,973.2,973.7,16.6,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.42,14.96,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.914,37.26,36.45,37.96,36.16,35.36,36.89,0,0,0,0,0,0,0.804,0,1.125,0.064,0.37,0.63,13.6
1522620000000,2018,4,2017,7,27,7,1.99,0.131,0.665,22934.5,140.3,140.3,136.5,4,4,4,3288,3126,3442,3071,2909,217,217,217,1971,1809,2125,0.066,0.063,0.0694,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.63,14.31,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.18,34.28,36.15,34.13,33.25,35.07,0,0,0,0,0,0,0.758,0,1.325,0.066,0.33,0.67,11.5
1523224800000,2018,4,2017,7,28,7,2.21,0.165,0.665,21551.8,131.8,131.8,128.3,4,4,4,3653,3497,3788,3380,3280,272.7,217,295,2280,2180,2393,0.0745,0.0611,0.0818,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.89,13.51,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.06,32.27,33.96,32.07,31.3,32.94,0,0,0,0,0,0,0.713,0,1.545,0.075,0.3,0.7,9.75
1523829600000,2018,4,2017,7,29,7,2.34,0.178,0.665,20698.7,124.5,124.5,123.2,4,4,4,3875,3819,3906,3580,3524,295,295,295,2480,2424,2511,0.0761,0.0755,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.65,12.83,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.75,31.57,32.09,30.8,30.63,31.13,0,0,0,0,0,0,0.684,0,1.675,0.076,0.28,0.72,8.85
1524434400000,2018,4,2017,7,30,7,2.34,0.178,0.665,20696.3,124,124,123.2,4,4,4,3876,3841,3902,3581,3546,295,295,295,2481,2446,2507,0.0761,0.0756,0.0768,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.65,12.78,0.926,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.899,31.75,31.6,31.96,30.8,30.65,31,0,0,0,0,0,0,0.684,0,1.675,0.076,0.28,0.72,8.84
1525039200000,2018,4,2017,7,31,7,2.28,0.192,0.665,21121.2,127.5,127.5,125.7,4,4,4,3766,3689,3828,3449,3368,317.3,295,321,2349,2268,2433,0.0843,0.0771,0.087,1100,1100,1100,990,990,990,975.2,975,975.3,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.94,12.81,13.1,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.4,32.04,32.85,31.43,31.08,31.87,0,0,0,0,0,0,0.698,0,1.615,0.084,0.29,0.71,9.26
1525644000000,2018,5,2017,8,32,7,2.14,0.194,0.665,22007.7,134.1,134.1,131,4,4,4,3532,3396,3659,3211,3075,321,321,321,2111,1975,2238,0.0909,0.0877,0.0945,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.17,13.73,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.76,33.03,34.55,32.75,32.04,33.51,0,0,0,0,0,0,0.728,0,1.475,0.091,0.31,0.69,10.3
1526248800000,2018,5,2017,8,33,7,1.93,0.194,0.665,23348.8,143.4,143.4,139,4,4,4,3184,3004,3350,2863,2683,321,321,321,1763,1583,1929,0.101,0.0958,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.82,14.6,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.82,34.82,36.97,34.75,33.77,35.86,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
1526853600000,2018,5,2017,8,34,7,1.67,0.194,0.665,25206.4,154.9,154.9,150,4,4,4,2764,2587,2943,2443,2266,321,321,321,1343,1166,1522,0.116,0.109,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.4,17.1,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.75,15.61,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.55,37.37,39.71,37.51,36.26,38.74,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1527458400000,2018,5,2017,8,35,7,1.44,0.178,0.665,26960.1,164.7,164.7,160.5,4,4,4,2388,2235,2537,2094,1978,293.6,257,321,994.3,878,1116,0.123,0.11,0.134,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.73,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,41.01,40.04,42.01,40.12,39.08,41.17,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1528063200000,2018,6,2017,9,36,7,1.21,0.155,0.665,28740.4,176.2,176.2,171.1,4,4,4,2000,1838,2173,1743,1581,257,257,257,643,481,816,0.129,0.118,0.14,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.06,16.61,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.64,42.41,44.95,42.77,41.56,44.05,0,0,0,0,0,0,0.95,0,0.545,0.13,0.55,0.45,23.8
1528668000000,2018,6,2017,9,37,7,1.01,0.155,0.665,30583.7,186,186,182,4,4,4,1669,1554,1794,1412,1297,257,257,257,311.7,197,437,0.154,0.143,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.1,17.69,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.34,47.44,45.51,44.44,46.49,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1529272800000,2018,6,2017,9,38,7,0.855,0.155,0.658,31854.9,192.1,192.1,189.6,4,4,4,1414,1291,1519,1157,1034,257,257,257,68.86,0,162,0.182,0.169,0.199,1088,1034,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.841,0.731,0.906,0.622,0.5,0.648,0.03,0.024,0.032,1.76,1.52,1.85,0.085,0.072,0.091,19.03,18.6,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.37,47.59,48.99,47.4,46.64,48.01,0,0,0,0,0,0,1.05,0,0.197,0.18,0.77,0.23,37.3
1529877600000,2018,6,2017,9,39,7,0.685,0.153,0.532,27768.9,180.6,180.6,165.3,4,4,4,1133,1039,1241,880.3,810.5,252.7,227,257,0,0,0,0.223,0.207,0.241,880.3,810.5,984.4,990,990,990,968.3,968,968.7,21.7,21.3,22,0.543,0.471,0.658,0.365,0.331,0.415,0.017,0.015,0.019,1.15,1.02,1.35,0.053,0.046,0.063,20.53,19.99,20.96,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,42.24,39.51,46.08,41.32,38.52,45.16,0,0,0,0,0,0,0.918,0,0.153,0.22,0.78,0.22,40.5
1530482400000,2018,7,2017,10,40,7,0.574,0.137,0.436,23551.2,144.6,144.6,140.2,3,3,3,948.5,893.6,1011,721.5,666.6,227,227,227,0,0,0,0.24,0.225,0.254,721.5,666.6,784.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.351,0.446,0.282,0.246,0.318,0.013,0.011,0.014,0.939,0.839,1.05,0.042,0.037,0.048,21.37,21.01,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.18,45.19,51.51,46.73,44.28,48.2,0,0,0,0,0,0,0.779,0,0.138,0.24,0.76,0.24,41
1531087200000,2018,7,2017,10,41,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1531692000000,2018,7,2017,10,42,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,0,0,0,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1532296800000,2018,7,2017,10,43,7,0.42,0.137,0.282,16119.7,101.8,101.8,95.95,3,2,2.142857142857143,693.6,662,726.6,466.6,435,227,227,227,0,0,0,0.328,0.312,0.343,466.6,435,499.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.598,0.558,0.65,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.97,51.68,45.55,33.93,48.2,0,0,0,0,0,0,0.533,0,0.138,0.33,0.67,0.33,38.4
1532901600000,2018,7,2017,10,44,7,0.377,0.119,0.258,15204.4,95,95,90.5,2,2,2,623.1,594,653,426.8,409.9,196.3,184,227,0,0,0,0.315,0.291,0.353,426.8,409.9,448.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.205,0.222,0.1,0.0925,0.111,0.0043,0.0039,0.0047,0.544,0.517,0.578,0.023,0.022,0.025,23.06,22.94,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.17,44.58,48.47,45.25,43.69,47.5,0,0,0,0,0,0,0.503,0,0.119,0.32,0.68,0.32,40.3
1533506400000,2018,8,2017,11,45,7,0.338,0.114,0.224,13260.4,85.49,85.49,78.93,2,2,2,559.1,534.6,584.4,370,332.6,189.1,184,202,0,0,0,0.339,0.315,0.378,370,332.6,400.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.18,0.202,0.0736,0.056,0.088,0.0031,0.0023,0.0037,0.458,0.403,0.503,0.019,0.017,0.021,23.43,23.27,23.59,0.951,0.946,0.955,0.976,0.97,0.98,0.929,0.918,0.936,40.41,36.4,43.62,39.47,35.3,42.75,0,0,0,0,0,0,0.439,0,0.114,0.34,0.66,0.34,39.2
1534111200000,2018,8,2017,11,46,7,0.306,0.122,0.184,10875.4,69.2,69.2,64.73,2,2,2,506.3,486.2,527.8,304.3,284.2,202,202,202,0,0,0,0.399,0.383,0.415,304.3,284.2,325.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.163,0.178,0.0426,0.0331,0.0528,0.0018,0.0014,0.0022,0.361,0.331,0.393,0.015,0.014,0.016,23.76,23.63,23.88,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.909,0.917,33.37,31.2,35.67,32.37,30.27,34.6,0,0,0,0,0,0,0.36,0,0.122,0.4,0.6,0.4,35.5
1534716000000,2018,8,2017,11,47,7,0.279,0.113,0.166,9874.7,61.9,61.9,58.78,2,2,2,461.7,444.9,479.9,275.1,260.9,186.6,184,202,0,0,0,0.404,0.388,0.421,275.1,260.9,289.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.163,0.0289,0.0222,0.0357,0.0012,0.00091,0.0015,0.315,0.293,0.337,0.013,0.012,0.014,24.01,23.92,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.3,28.75,31.91,29.39,27.89,30.95,0,0,0,0,0,0,0.327,0,0.113,0.41,0.59,0.41,35.4
1535320800000,2018,8,2017,11,48,7,0.257,0.103,0.153,9116.49,59.56,59.56,54.26,2,2,2,424.1,408,439.7,253.3,234.9,170.9,138,184,0,0,0,0.402,0.333,0.439,253.3,234.9,276.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.144,0.154,0.0202,0.0157,0.0294,0.00082,0.00064,0.0012,0.282,0.26,0.312,0.012,0.011,0.013,24.21,24.14,24.26,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,27.97,25.84,30.7,27.13,25.07,29.78,0,0,0,0,0,0,0.301,0,0.104,0.4,0.6,0.4,35.5
1535925600000,2018,9,2017,12,49,7,0.234,0.0835,0.15,8996.56,56.86,56.86,53.55,2,2,2,386.4,372.7,401.7,248.4,234.7,138,138,138,0,0,0,0.357,0.344,0.37,248.4,234.7,263.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.149,0.0183,0.0157,0.0235,0.00074,0.00063,0.00095,0.272,0.256,0.293,0.011,0.01,0.012,24.4,24.3,24.48,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.6,26.05,29.31,26.78,25.27,28.43,0,0,0,0,0,0,0.298,0,0.084,0.36,0.64,0.36,38.4
1536530400000,2018,9,2017,12,50,7,0.216,0.0835,0.133,8087.82,49.64,49.64,48.14,2,1,1.1428571428571428,357.1,346.2,368.6,219.1,208.2,138,138,138,0,0,0,0.387,0.374,0.399,219.1,208.2,230.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.138,0.0144,0.0134,0.0154,0.00058,0.00054,0.00062,0.364,0.251,0.4,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.38,25.59,51.92,44.6,24.82,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.62,0.38,37.4
1537135200000,2018,9,2017,12,51,7,0.201,0.0835,0.117,7342.23,46.1,46.1,43.7,1,1,1,332,321.3,342.7,194,183.3,138,138,138,0,0,0,0.416,0.403,0.429,194,183.3,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.341,0.322,0.361,0.014,0.013,0.014,24.6,24.53,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.6,42.13,47.04,43.7,41.29,46.1,0,0,0,0,0,0,0.243,0,0.084,0.42,0.58,0.42,36.5
1537740000000,2018,9,2017,12,52,7,0.186,0.0835,0.102,6353.75,40.43,40.43,37.82,1,1,1,307.1,296.4,317.8,169.1,158.4,138,138,138,0,0,0,0.45,0.434,0.466,169.1,158.4,179.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00922,0.011,0.0004,0.00037,0.00044,0.297,0.278,0.316,0.012,0.011,0.013,24.77,24.7,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.83,36.36,41.31,37.82,35.27,40.43,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
1538344800000,2018,10,2018,1,1,7,0.171,0.0665,0.104,6530.31,41.41,41.41,38.87,1,1,1,282.6,273.2,292.9,172.6,163.2,110,110,110,0,0,0,0.39,0.376,0.403,172.6,163.2,182.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0104,0.00962,0.0113,0.00041,0.00038,0.00045,0.3,0.284,0.319,0.012,0.011,0.013,24.87,24.81,24.92,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.84,37.63,42.25,38.87,36.54,41.41,0,0,0,0,0,0,0.216,0,0.067,0.39,0.61,0.39,38.2
1538949600000,2018,10,2018,1,2,7,0.158,0.0665,0.0914,5672.28,35.82,35.82,33.76,1,1,1,261.2,252.2,270.2,151.2,142.2,110,110,110,0,0,0,0.421,0.407,0.436,151.2,142.2,160.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.0086,0.00783,0.00937,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.99,24.94,25.05,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.81,32.68,36.93,33.76,31.7,35.82,0,0,0,0,0,0,0.188,0,0.0666,0.42,0.58,0.42,35.9
1539554400000,2018,10,2018,1,3,7,0.149,0.0665,0.0829,5127.74,31.95,31.95,30.52,1,1,1,247,239.3,253.2,137,129.3,110,110,110,0,0,0,0.446,0.434,0.46,137,129.3,143.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0992,0.104,0.00739,0.00674,0.00793,0.00029,0.00027,0.00031,0.237,0.223,0.248,0.0093,0.0088,0.0098,25.08,25.04,25.14,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.47,29.66,32.93,30.52,28.77,31.95,0,0,0,0,0,0,0.17,0,0.0661,0.45,0.56,0.44,34.4
1540159200000,2018,10,2018,1,4,7,0.139,0.0665,0.0722,4452.77,28.22,28.22,26.5,1,1,1,229.5,222.1,236.8,119.5,112.1,110,110,110,0,0,0,0.479,0.464,0.495,119.5,112.1,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.0931,0.0983,0.0059,0.00528,0.00653,0.00023,0.00021,0.00026,0.205,0.192,0.219,0.0081,0.0075,0.0086,25.22,25.16,25.28,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.32,25.55,29.09,26.5,24.78,28.22,0,0,0,0,0,0,0.147,0,0.0668,0.48,0.52,0.48,32
1540764000000,2018,10,2018,1,5,7,0.131,0.0607,0.0708,4367.77,28.65,28.65,26,1,1,1,217.3,214.4,221.3,117,104.7,100.3,93,110,0,0,0,0.462,0.42,0.512,117,104.7,128.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0905,0.0963,0.0057,0.00465,0.00665,0.00022,0.00018,0.00026,0.2,0.179,0.219,0.0078,0.007,0.0086,25.3,25.25,25.33,0.923,0.914,0.93,0.97,0.97,0.97,0.895,0.887,0.902,26.8,23.78,29.54,26,23.07,28.65,0,0,0,0,0,0,0.144,0,0.0602,0.46,0.54,0.46,33.3
1541368800000,2018,11,2018,2,6,7,0.139,0.0562,0.0828,5145,31.45,31.45,30.63,1,1,1,229.9,224.3,233.6,136.9,131.3,93,93,93,0,0,0,0.405,0.398,0.415,136.9,131.3,140.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0974,0.101,0.00739,0.00691,0.0077,0.00029,0.00027,0.0003,0.234,0.224,0.241,0.0092,0.0088,0.0095,25.19,25.16,25.23,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.57,30.24,32.43,30.63,29.33,31.45,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
1541973600000,2018,11,2018,2,7,7,0.141,0.0562,0.0846,5257.13,31.7,31.7,31.29,1,1,1,232.9,230.6,234.7,139.9,137.6,93,93,93,0,0,0,0.399,0.396,0.403,139.9,137.6,141.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0996,0.101,0.00764,0.00744,0.00779,0.0003,0.00029,0.00031,0.239,0.235,0.243,0.0094,0.0093,0.0096,25.16,25.15,25.18,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.26,31.72,32.68,31.29,30.77,31.7,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1542578400000,2018,11,2018,2,8,7,0.14,0.0562,0.0842,5231.68,31.83,31.83,31.14,1,1,1,232.2,230.8,235.2,139.2,137.8,93,93,93,0,0,0,0.4,0.395,0.403,139.2,137.8,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0997,0.101,0.00758,0.00746,0.00784,0.0003,0.00029,0.00031,0.238,0.236,0.244,0.0094,0.0093,0.0096,25.17,25.15,25.18,0.934,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.908,32.1,31.78,32.81,31.14,30.83,31.83,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1543183200000,2018,11,2018,2,9,7,0.146,0.0535,0.092,5739.55,37.9,37.9,34.16,1,1,1,240.6,236.6,244.8,152.2,143.6,88.43,77,93,0,0,0,0.368,0.315,0.393,152.2,143.6,167.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.109,0.00868,0.00795,0.01,0.00034,0.00031,0.0004,0.261,0.246,0.288,0.01,0.0097,0.011,25.1,25.04,25.13,0.939,0.936,0.945,0.971,0.97,0.974,0.912,0.908,0.92,35.18,33.13,38.92,34.16,32.14,37.9,0,0,0,0,0,0,0.19,0,0.054,0.37,0.63,0.37,39.3
1543788000000,2018,12,2018,3,10,7,0.153,0.0466,0.106,6704.96,41.48,41.48,39.91,1,1,1,252.9,245,259.3,175.9,168,77,77,77,0,0,0,0.304,0.297,0.314,175.9,168,182.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.114,0.0107,0.01,0.0112,0.00042,0.0004,0.00045,0.302,0.288,0.313,0.012,0.011,0.012,24.99,24.95,25.04,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.92,0.93,40.82,38.98,42.33,39.91,37.96,41.48,0,0,0,0,0,0,0.222,0,0.047,0.3,0.69,0.31,43.8
1544392800000,2018,12,2018,3,11,7,0.153,0.0372,0.116,7341.74,45.03,45.03,43.7,1,1,1,252.9,249.7,257.9,191.4,180.9,61.57,59,77,0,0,0,0.243,0.23,0.299,191.4,180.9,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0111,0.0125,0.00048,0.00044,0.00049,0.328,0.311,0.338,0.013,0.012,0.013,24.96,24.94,24.98,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.59,42,45.95,43.7,41.16,45.03,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48
1544997600000,2018,12,2018,3,12,7,0.151,0.0357,0.115,7300.62,44.01,44.01,43.46,1,1,1,249.2,246.7,251.6,190.2,187.7,59,59,59,0,0,0,0.237,0.234,0.239,190.2,187.7,192.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0119,0.0117,0.0121,0.00047,0.00046,0.00048,0.326,0.321,0.33,0.013,0.013,0.013,24.98,24.96,25,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,44.34,43.75,44.9,43.46,42.87,44.01,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1545602400000,2018,12,2018,3,13,7,0.154,0.0357,0.119,7536.59,46.22,46.22,44.86,1,1,1,255.3,251.1,261.2,196.3,192.1,59,59,59,0,0,0,0.231,0.226,0.235,196.3,192.1,202.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.119,0.0124,0.0121,0.0129,0.00049,0.00048,0.00051,0.336,0.329,0.347,0.013,0.013,0.014,24.94,24.91,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.78,44.78,47.17,44.86,43.88,46.22,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1546207200000,2018,12,2018,3,14,7,0.161,0.0429,0.118,7500.12,46.78,46.78,44.64,1,1,1,266.7,262.8,271.3,195.7,189.8,71,59,73,0,0,0,0.266,0.224,0.278,195.7,189.8,204.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.116,0.119,0.0124,0.0119,0.0131,0.00049,0.00047,0.00052,0.337,0.327,0.351,0.013,0.013,0.014,24.9,24.87,24.92,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.55,44.14,47.74,44.64,43.26,46.78,0,0,0,0,0,0,0.248,0,0.043,0.27,0.73,0.27,46.6
1546812000000,2019,1,2018,4,15,7,0.167,0.0442,0.123,7802.21,47.9,47.9,46.44,1,1,1,276.6,273.2,283.1,203.6,200.2,73,73,73,0,0,0,0.264,0.258,0.267,203.6,200.2,210.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0131,0.0128,0.0136,0.00052,0.00051,0.00054,0.351,0.345,0.363,0.014,0.014,0.014,24.84,24.81,24.86,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,47.39,46.6,48.88,46.44,45.67,47.9,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.7
1547416800000,2019,1,2018,4,16,7,0.177,0.0442,0.133,8133.16,49.68,49.68,48.41,2,1,1.1428571428571428,293,287.1,300.8,220,214.2,73,73,73,0,0,0,0.249,0.243,0.254,220,214.2,227.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.125,0.129,0.0144,0.014,0.0151,0.00057,0.00055,0.0006,0.359,0.241,0.388,0.014,0.0096,0.015,24.77,24.72,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.25,25.61,52.15,44.86,24.84,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1548021600000,2019,1,2018,4,17,7,0.198,0.0442,0.153,9305.13,59.96,59.96,55.39,2,2,2,326.6,308.2,347.6,253.6,235.2,73,73,73,0,0,0,0.224,0.21,0.237,253.6,235.2,274.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.132,0.146,0.0201,0.0157,0.0286,0.0008,0.00063,0.0012,0.272,0.249,0.302,0.011,0.0099,0.012,24.69,24.56,24.81,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.55,26.46,30.91,27.69,25.66,29.98,0,0,0,0,0,0,0.308,0,0.045,0.22,0.77,0.23,47
1548626400000,2019,1,2018,4,18,7,0.239,0.0473,0.192,11594.6,75.51,75.51,69.02,2,2,2,395.2,358.8,432.1,317,285.8,78.14,73,85,0,0,0,0.198,0.185,0.209,317,285.8,347.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.172,0.0486,0.0339,0.0628,0.002,0.0014,0.0026,0.366,0.319,0.412,0.015,0.013,0.017,24.26,24.04,24.49,0.943,0.937,0.948,0.971,0.97,0.973,0.915,0.909,0.923,35.55,32.16,38.79,34.51,31.19,37.76,0,0,0,0,0,0,0.383,0,0.047,0.2,0.8,0.2,48.5
1549231200000,2019,2,2018,5,19,7,0.291,0.0514,0.24,14492.9,93.76,93.76,86.27,2,2,2,481.5,444.4,518.2,396.5,359.4,85,85,85,0,0,0,0.177,0.164,0.191,396.5,359.4,433.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.177,0.203,0.0862,0.0686,0.103,0.0036,0.0028,0.0043,0.486,0.431,0.541,0.02,0.018,0.022,23.75,23.53,23.97,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,44.04,40.11,47.84,43.13,39.16,46.88,0,0,0,0,0,0,0.479,0,0.051,0.18,0.82,0.18,49.8
1549836000000,2019,2,2018,5,20,7,0.349,0.0514,0.298,17278.1,112.4,112.4,102.8,3,2,2.5714285714285716,577.7,531.6,624,492.7,446.6,85,85,85,0,0,0,0.147,0.136,0.16,492.7,446.6,539,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.208,0.256,0.134,0.11,0.161,0.0056,0.0046,0.0068,0.573,0.525,0.61,0.024,0.022,0.026,23.23,23,23.45,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.82,35.41,52.04,41.17,34.35,48.2,0,0,0,0,0,0,0.571,0,0.051,0.15,0.85,0.15,49.5
1550440800000,2019,2,2018,5,21,7,0.424,0.0514,0.373,21422.9,137.2,137.2,127.5,3,3,3,701.8,644,755,616.8,559,85,85,85,0,0,0,0.122,0.113,0.132,616.8,559,670,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.3,0.267,0.331,0.213,0.174,0.249,0.0092,0.0074,0.011,0.733,0.636,0.823,0.032,0.027,0.036,22.56,22.26,22.89,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.41,39.79,46.66,42.51,38.82,45.72,0,0,0,0,0,0,0.708,0,0.051,0.12,0.88,0.12,50.5
1551045600000,2019,2,2018,5,22,7,0.479,0.0628,0.417,23493.3,143,143,139.8,3,3,3,792.7,768.4,824.9,688.9,671.5,103.9,85,129,0,0,0,0.131,0.108,0.161,688.9,671.5,704.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.338,0.354,0.261,0.25,0.272,0.011,0.011,0.012,0.859,0.834,0.881,0.037,0.036,0.038,22.07,21.93,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.56,46.35,48.62,46.61,45.42,47.65,0,0,0,0,0,0,0.777,0,0.062,0.13,0.87,0.13,49
1551650400000,2019,3,2018,6,23,7,0.535,0.078,0.457,24719,155.1,155.1,147.1,4,3,3.2857142857142856,883.9,838.1,922.5,754.9,709.1,129,129,129,0,0,0,0.146,0.14,0.154,754.9,709.1,793.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.398,0.361,0.433,0.302,0.275,0.323,0.013,0.012,0.014,0.957,0.898,1.01,0.042,0.039,0.045,21.61,21.44,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.17,39.48,51.8,45.37,38.49,48.2,0,0,0,0,0,0,0.817,0,0.078,0.15,0.85,0.15,46.2
1552255200000,2019,3,2018,6,24,7,0.565,0.078,0.487,26387,157.9,157.9,157.1,4,4,4,933.6,929.4,938.6,804.6,800.4,129,129,129,0,0,0,0.138,0.137,0.139,804.6,800.4,809.6,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.443,0.439,0.447,0.328,0.326,0.331,0.015,0.015,0.015,0.985,0.978,0.994,0.044,0.044,0.044,21.38,21.35,21.4,0.953,0.953,0.954,0.976,0.976,0.977,0.931,0.931,0.931,40.21,40.04,40.41,39.27,39.08,39.48,0,0,0,0,0,0,0.873,0,0.078,0.14,0.86,0.14,46.7
1552860000000,2019,3,2018,6,25,7,0.543,0.0704,0.472,25282.1,155.9,155.9,150.5,4,3,3.5714285714285716,897.7,866,927.1,781.2,759,116.4,107,129,0,0,0,0.13,0.119,0.142,781.2,759,798.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.418,0.396,0.437,0.317,0.306,0.325,0.014,0.014,0.015,0.977,0.937,1.02,0.043,0.042,0.046,21.53,21.42,21.65,0.954,0.952,0.957,0.977,0.975,0.98,0.933,0.928,0.937,44.92,39.37,52.27,42.79,38.38,48.2,0,0,0,0,0,0,0.836,0,0.071,0.13,0.87,0.13,46.6
1553464800000,2019,3,2018,6,26,7,0.514,0.0647,0.449,24292.8,144.6,144.6,144.6,3,3,3,849.3,843.9,859.8,742.3,736.9,107,107,107,0,0,0,0.126,0.124,0.127,742.3,736.9,752.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.38,0.375,0.39,0.297,0.293,0.303,0.013,0.013,0.013,0.953,0.943,0.974,0.042,0.041,0.043,21.75,21.69,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.5,50.21,51.07,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.3
