datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554069600000,2019,4,2018,7,27,7,0.523,0.0756,0.447,24292.8,144.6,144.6,144.6,3,3,3,864.6,849.8,882.8,739.6,724.8,125,125,125,0,0,0,0.145,0.142,0.147,739.6,724.8,757.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.385,0.372,0.402,0.295,0.285,0.306,0.013,0.013,0.014,0.955,0.925,0.99,0.042,0.041,0.044,21.69,21.58,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.17,49.37,51.14,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.85,0.15,46.4
1554674400000,2019,4,2018,7,28,7,0.544,0.0756,0.468,24498.8,153.2,153.2,145.8,4,3,3.142857142857143,899.5,889.2,906.8,774.5,764.2,125,125,125,0,0,0,0.139,0.138,0.141,774.5,764.2,781.8,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.417,0.408,0.424,0.314,0.309,0.317,0.014,0.014,0.014,1.01,0.947,1.03,0.045,0.042,0.046,21.5,21.46,21.54,0.956,0.952,0.956,0.979,0.975,0.98,0.936,0.928,0.937,50.14,39.3,52.28,46.79,38.3,48.2,0,0,0,0,0,0,0.81,0,0.076,0.14,0.86,0.14,45
1555279200000,2019,4,2018,7,29,7,0.54,0.0756,0.464,24292.8,144.6,144.6,144.6,3,3,3,893,878.5,900.1,768,753.5,125,125,125,0,0,0,0.14,0.139,0.142,768,753.5,775.1,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.411,0.398,0.418,0.311,0.304,0.314,0.014,0.013,0.014,1.01,0.983,1.02,0.045,0.044,0.045,21.52,21.48,21.6,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.67,50.91,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45
1555884000000,2019,4,2018,7,30,7,0.516,0.0756,0.44,24150.3,144.6,144.6,143.8,3,3,3,852.5,824.9,876.4,727.5,699.9,125,125,125,0,0,0,0.147,0.143,0.152,727.5,699.9,751.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.376,0.357,0.396,0.287,0.269,0.303,0.013,0.012,0.013,0.933,0.883,0.979,0.041,0.039,0.043,21.76,21.62,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.5,47.99,50.8,47.92,47.03,48.2,0,0,0,0,0,0,0.799,0,0.076,0.15,0.85,0.15,46.8
1556488800000,2019,4,2018,7,31,7,0.483,0.0851,0.398,22426.3,139.6,139.6,133.5,3,3,3,798.1,783.8,815.9,657.4,636.8,140.7,125,147,0,0,0,0.176,0.153,0.188,657.4,636.8,690.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.322,0.352,0.24,0.226,0.262,0.01,0.0099,0.011,0.812,0.777,0.868,0.035,0.034,0.038,22.1,21.97,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.4,44.14,47.48,44.5,43.26,46.53,0,0,0,0,0,0,0.742,0,0.085,0.18,0.82,0.18,46.4
1557093600000,2019,5,2018,8,32,7,0.461,0.0889,0.372,21165.7,129.1,129.1,126,3,3,3,762.6,737.2,779.7,615.6,590.2,147,147,147,0,0,0,0.193,0.189,0.199,615.6,590.2,632.7,990,990,990,967,966.8,967,23,23,23.2,0.31,0.295,0.32,0.212,0.195,0.224,0.0092,0.0084,0.0097,0.742,0.699,0.771,0.032,0.03,0.034,22.31,22.21,22.45,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,42.86,41.31,43.9,42,40.44,43.02,0,0,0,0,0,0,0.7,0,0.089,0.19,0.81,0.19,45.9
1557698400000,2019,5,2018,8,33,7,0.419,0.0889,0.33,18885.6,119.2,119.2,112.4,3,3,3,693,659.3,726.6,546,512.3,147,147,147,0,0,0,0.212,0.202,0.223,546,512.3,579.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.27,0.251,0.289,0.166,0.143,0.188,0.0071,0.0061,0.0081,0.624,0.567,0.681,0.027,0.024,0.029,22.7,22.51,22.9,0.95,0.947,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.5,36.33,40.64,37.47,35.24,39.72,0,0,0,0,0,0,0.625,0,0.089,0.21,0.79,0.21,45.1
1558303200000,2019,5,2018,8,34,7,0.372,0.0889,0.283,16267,103.6,103.6,96.83,3,2,2.142857142857143,615.6,583.6,648.1,468.6,436.6,147,147,147,0,0,0,0.239,0.227,0.252,468.6,436.6,501.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.21,0.245,0.12,0.105,0.136,0.0051,0.0044,0.0058,0.59,0.549,0.642,0.025,0.023,0.027,23.05,22.91,23.22,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.04,35.59,52.6,45.95,34.52,48.2,0,0,0,0,0,0,0.538,0,0.089,0.24,0.76,0.24,43.7
1558908000000,2019,5,2018,8,35,7,0.33,0.0841,0.245,14672.6,91.28,91.28,87.34,2,2,2,544.9,517.7,573.4,405.9,388.2,139,119,147,0,0,0,0.255,0.226,0.275,405.9,388.2,426.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.199,0.193,0.207,0.0906,0.0822,0.1,0.0038,0.0034,0.0042,0.506,0.48,0.537,0.021,0.02,0.023,23.44,23.28,23.58,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.56,42.67,46.57,43.67,41.81,45.64,0,0,0,0,0,0,0.485,0,0.085,0.25,0.74,0.26,44.5
1559512800000,2019,6,2018,9,36,7,0.293,0.072,0.222,13317.9,84.5,84.5,79.27,2,2,2,485.2,462.7,509.2,366.2,343.7,119,119,119,0,0,0,0.246,0.234,0.257,366.2,343.7,390.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.176,0.193,0.0719,0.0612,0.0832,0.003,0.0025,0.0034,0.446,0.412,0.482,0.018,0.017,0.02,23.77,23.63,23.91,0.951,0.947,0.954,0.977,0.972,0.98,0.928,0.921,0.935,40.58,38.17,43.11,39.64,37.11,42.25,0,0,0,0,0,0,0.44,0,0.071,0.25,0.76,0.24,45.5
1560117600000,2019,6,2018,9,37,7,0.263,0.072,0.191,11481.1,72.54,72.54,68.34,2,2,2,435.4,416.5,455.3,316.4,297.5,119,119,119,0,0,0,0.273,0.261,0.286,316.4,297.5,336.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.16,0.174,0.0484,0.0394,0.0577,0.002,0.0016,0.0024,0.371,0.343,0.401,0.015,0.014,0.016,24.07,23.95,24.18,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.22,33.16,37.38,34.17,32.17,36.27,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.7
1560722400000,2019,6,2018,9,38,7,0.238,0.072,0.166,9983.46,62.98,62.98,59.43,2,2,2,393.7,377.9,410.2,274.7,258.9,119,119,119,0,0,0,0.302,0.29,0.315,274.7,258.9,291.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.146,0.158,0.0286,0.0212,0.0364,0.0012,0.00086,0.0015,0.308,0.285,0.333,0.013,0.012,0.014,24.32,24.22,24.43,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.63,28.89,32.46,29.71,28.02,31.49,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,41.9
1561327200000,2019,6,2018,9,39,7,0.217,0.072,0.145,8683.94,54.93,54.93,51.69,2,1,1.8571428571428572,358.5,345.4,372.7,239.5,226.4,119,119,119,0,0,0,0.332,0.319,0.345,239.5,226.4,253.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.144,0.0163,0.015,0.0188,0.00066,0.0006,0.00076,0.282,0.249,0.398,0.011,0.01,0.016,24.53,24.46,24.61,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.54,25.61,52.1,29.29,24.84,48.2,0,0,0,0,0,0,0.287,0,0.072,0.33,0.67,0.33,40
1561932000000,2019,7,2018,10,40,7,0.198,0.0653,0.132,8096.46,50.29,50.29,48.19,2,1,1.1428571428571428,326.6,313.9,340.2,218.6,205.9,108,108,108,0,0,0,0.331,0.317,0.344,218.6,205.9,232.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.135,0.0143,0.0133,0.0155,0.00057,0.00053,0.00062,0.36,0.25,0.399,0.014,0.01,0.016,24.61,24.52,24.67,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.54,25.92,52.47,44.6,25.15,48.2,0,0,0,0,0,0,0.268,0,0.066,0.33,0.67,0.33,40.9
1562536800000,2019,7,2018,10,41,7,0.18,0.0653,0.115,7232.06,45.76,45.76,43.05,1,1,1,298,286.9,309.9,190,178.9,108,108,108,0,0,0,0.363,0.349,0.376,190,178.9,201.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.117,0.125,0.0119,0.011,0.0129,0.00047,0.00044,0.00052,0.332,0.312,0.353,0.013,0.012,0.014,24.77,24.7,24.84,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.93,41.32,46.69,43.05,40.45,45.76,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
1563141600000,2019,7,2018,10,42,7,0.166,0.0653,0.101,6268.55,39.56,39.56,37.31,1,1,1,274.2,265.3,283.3,166.2,157.3,108,108,108,0,0,0,0.394,0.381,0.407,166.2,157.3,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00988,0.00912,0.0107,0.00039,0.00036,0.00042,0.289,0.273,0.305,0.011,0.011,0.012,24.91,24.86,24.97,0.944,0.941,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.35,36.25,40.49,37.31,35.17,39.56,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.8
1563746400000,2019,7,2018,10,43,7,0.153,0.0653,0.0881,5464.34,34.48,34.48,32.53,1,1,1,253.7,245.9,262.3,145.7,137.9,108,108,108,0,0,0,0.426,0.412,0.439,145.7,137.9,154.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00814,0.00747,0.00886,0.00032,0.00029,0.00035,0.252,0.238,0.268,0.01,0.0094,0.011,25.03,24.98,25.09,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.53,31.68,35.55,32.53,30.73,34.48,0,0,0,0,0,0,0.181,0,0.0649,0.43,0.58,0.42,35.7
1564351200000,2019,7,2018,10,44,7,0.142,0.0601,0.0821,5094.72,32.01,32.01,30.33,1,1,1,235.2,226.4,243.4,135.8,130.5,99.43,93,108,0,0,0,0.422,0.394,0.453,135.8,130.5,143,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.102,0.00729,0.00684,0.00791,0.00029,0.00027,0.00031,0.234,0.225,0.246,0.0092,0.0089,0.0097,25.15,25.11,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.26,29.95,33,30.33,29.05,32.01,0,0,0,0,0,0,0.168,0,0.0599,0.42,0.58,0.42,35.9
1564956000000,2019,8,2018,11,45,7,0.13,0.0562,0.0736,4555.19,29.15,29.15,27.11,1,1,1,214.7,206.5,223.4,121.7,113.5,93,93,93,0,0,0,0.434,0.416,0.45,121.7,113.5,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0918,0.0978,0.00609,0.0054,0.00684,0.00024,0.00021,0.00027,0.208,0.193,0.223,0.0081,0.0075,0.0088,25.3,25.24,25.37,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.95,25.98,30.05,27.11,25.2,29.15,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35
1565560800000,2019,8,2018,11,46,7,0.12,0.0562,0.0633,591.039,24.63,24.63,3.518,1,1,1,197.7,192,204,104.7,98.99,93,93,93,0,0,0,0.47,0.456,0.484,104.7,98.99,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.091,0.00465,0.00416,0.00519,0.00018,0.00016,0.0002,0.177,0.167,0.189,0.0069,0.0065,0.0074,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.627,0,25.39,3.518,0,24.63,0,6,0,0,0.857,0,0.0195,0.857,0.0567,0.47,0.53,0.47,4.93
1566165600000,2019,8,2018,11,47,7,0.111,0.0562,0.0552,0,0,0,0,1,1,1,184.3,178.6,190.1,91.34,85.6,93,93,93,0,0,0,0.505,0.489,0.521,91.34,85.6,97.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.086,0.00351,0.00303,0.004,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.51,0.5,0.5,0
1566770400000,2019,8,2018,11,48,7,0.104,0.0544,0.0496,501.857,20.91,20.91,2.987,1,1,1,172,166.8,176.7,81.96,76.3,90,72,93,0,0,0,0.523,0.432,0.549,81.96,76.3,94.84,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0787,0.0831,0.00272,0.00224,0.00381,0.00011,0.000088,0.00015,0.136,0.126,0.157,0.0053,0.005,0.0062,25.41,25.38,25.41,0.131,0,0.917,0.138,0,0.967,0.127,0,0.886,3.091,0,21.63,2.987,0,20.91,0,6,0,0,0.857,0,0.0166,0.857,0.0544,0.52,0.48,0.52,4.83
1567375200000,2019,9,2018,12,49,7,0.0948,0.0435,0.0512,3161.56,20.41,20.41,18.82,1,1,1,156.7,150.2,164.4,84.68,78.16,72,72,72,0,0,0,0.46,0.438,0.479,84.68,78.16,92.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0772,0.0823,0.00295,0.00239,0.0036,0.00012,0.000094,0.00014,0.139,0.128,0.153,0.0055,0.005,0.006,25.37,25.37,25.38,0.928,0.919,0.936,0.962,0.96,0.965,0.893,0.888,0.898,19.56,18.2,21.14,18.82,17.47,20.41,0,0,0,0,0,0,0.105,0,0.0436,0.46,0.54,0.46,33.3
1567980000000,2019,9,2018,12,50,7,0.0862,0.0435,0.0426,2591.28,17.09,17.09,15.42,1,1,1,142.5,136.8,148.2,70.5,64.76,72,72,72,0,0,0,0.506,0.486,0.526,70.5,64.76,76.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0725,0.0766,0.00174,0.00125,0.00223,0.000068,0.000049,0.000087,0.114,0.104,0.124,0.0045,0.0041,0.0049,25.39,25.38,25.4,0.914,0.884,0.938,0.96,0.96,0.96,0.878,0.849,0.901,16.07,14.26,17.8,15.42,13.69,17.09,0,0,0,0,0,0,0.0857,0,0.0436,0.5,0.49,0.51,30.1
1568584800000,2019,9,2018,12,51,7,0.0791,0.0435,0.0355,315.054,13.13,13.13,1.875,1,1,1,130.7,126.6,134.8,58.74,54.64,72,72,72,0,0,0,0.551,0.534,0.569,58.74,54.64,62.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000743,0.000394,0.00109,0.000029,0.000015,0.000043,0.0936,0.0875,0.1,0.0037,0.0034,0.0039,25.41,25.4,25.41,0.125,0,0.873,0.137,0,0.96,0.12,0,0.838,1.953,0,13.67,1.875,0,13.13,0,6,0,0,0.857,0,0.0104,0.857,0.0436,0.55,0.45,0.55,3.98
1569189600000,2019,9,2018,12,52,7,0.0734,0.0435,0.0135,0,0,0,0,1,0,0.42857142857142855,121.3,118.2,125.3,49.33,46.17,72,72,72,27,0,49,0.594,0.575,0.609,22.25,0,53.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000696,0,0.000279,0.0000027,0,0.000011,0.0763,0.0708,0.0855,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0599,0.59,0.18,0.82,0
1569794400000,2019,9,2018,12,53,7,0.0675,0.0332,0.0305,0,0,0,0,1,0,0.8571428571428571,111.6,107,116.3,56.75,44.25,54.86,52,72,6.286,0,44,0.491,0.453,0.619,50.43,0,62.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000643,0,0.0011,0.000025,0,0.000043,0.0903,0.0708,0.0993,0.0035,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.037,0.49,0.45,0.55,0
1570399200000,2019,10,2019,1,1,7,0.0643,0.0314,0.0328,0,0,0,0,1,1,1,106.3,104,108.3,54.25,51.95,52,52,52,0,0,0,0.489,0.48,0.5,54.25,51.95,56.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000361,0.000166,0.000537,0.000014,0.0000065,0.000021,0.0869,0.0836,0.0899,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1571004000000,2019,10,2019,1,2,7,0.0614,0.0314,0.0136,0,0,0,0,1,0,0.42857142857142855,101.6,97.11,105.9,49.6,45.11,52,52,52,27,0,50,0.512,0.491,0.535,22.5,0,53.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000908,0,0.000328,0.0000036,0,0.000013,0.0766,0.0708,0.0864,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0478,0.51,0.22,0.78,0
1571608800000,2019,10,2019,1,3,7,0.0569,0.0314,0,0,0,0,0,0,0,0,94.14,92.74,95.74,42.14,40.74,52,52,52,42.14,41,44,0.552,0.543,0.561,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0569,0.55,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0572,0.0309,0,0,0,0,0,0,0,0,94.49,93.01,95.47,43.35,41.01,51.14,50,52,43.29,41,45,0.541,0.524,0.559,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0572,0.54,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0627,0.0302,0.0243,0,0,0,0,1,0,0.7142857142857143,103.6,96.29,112.2,53.6,46.29,50,50,50,13.43,0,48,0.484,0.446,0.519,40.1,0,62.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000373,0,0.00103,0.000015,0,0.000041,0.0843,0.0708,0.0983,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0384,0.48,0.39,0.61,0
1573423200000,2019,11,2019,2,6,7,0.0721,0.0302,0.0418,1894.68,17.18,17.18,11.28,1,1,1,119.2,112.4,126.6,69.18,62.42,50,50,50,0,0,0,0.42,0.395,0.445,69.18,62.42,76.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0728,0.00163,0.00106,0.00226,0.000064,0.000041,0.000089,0.109,0.0986,0.121,0.0043,0.0039,0.0047,25.39,25.38,25.4,0.657,0,0.938,0.686,0,0.96,0.631,0,0.901,11.75,0,17.9,11.28,0,17.18,0,2,0,0,0.286,0,0.0627,0.286,0.0303,0.42,0.58,0.42,26.3
1574028000000,2019,11,2019,2,7,7,0.0822,0.0302,0.0519,3198.62,19.84,19.84,19.04,1,1,1,135.9,129.1,139.8,85.86,79.1,50,50,50,0,0,0,0.368,0.358,0.387,85.86,79.1,89.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0737,0.0774,0.00305,0.00247,0.00338,0.00012,0.000097,0.00013,0.138,0.125,0.145,0.0054,0.0049,0.0057,25.36,25.36,25.37,0.926,0.922,0.935,0.963,0.96,0.964,0.892,0.889,0.897,19.78,18.4,20.57,19.04,17.67,19.84,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,38.9
1574632800000,2019,11,2019,2,8,7,0.0885,0.031,0.0575,3514.74,21.68,21.68,20.92,1,1,1,146.4,139.8,149.6,95.08,89.77,51.29,50,59,0,0,0,0.35,0.336,0.394,95.08,89.77,98.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0774,0.0806,0.00383,0.00338,0.00415,0.00015,0.00013,0.00016,0.154,0.145,0.161,0.006,0.0057,0.0063,25.35,25.34,25.36,0.916,0.912,0.922,0.967,0.964,0.968,0.885,0.883,0.889,21.64,20.57,22.39,20.92,19.84,21.68,0,0,0,0,0,0,0.116,0,0.031,0.35,0.65,0.35,39.7
1575237600000,2019,12,2019,3,9,7,0.1,0.0357,0.0646,3968.84,26.21,26.21,23.62,1,1,1,165.8,152.1,176.7,106.8,93.07,59,59,59,0,0,0,0.357,0.334,0.388,106.8,93.07,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.08,0.0887,0.00483,0.00366,0.00575,0.00019,0.00014,0.00023,0.176,0.152,0.196,0.0069,0.006,0.0077,25.36,25.35,25.36,0.918,0.913,0.923,0.969,0.966,0.97,0.889,0.883,0.896,24.37,21.24,27.02,23.62,20.51,26.21,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.7
1575842400000,2019,12,2019,3,10,7,0.107,0.0357,0.0714,4419.23,26.94,26.94,26.3,1,1,1,177.1,175,179.7,118.1,116,59,59,59,0,0,0,0.333,0.328,0.337,118.1,116,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0881,0.0898,0.00579,0.00561,0.00601,0.00023,0.00022,0.00024,0.197,0.193,0.201,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.898,27.12,26.61,27.78,26.3,25.81,26.94,0,0,0,0,0,0,0.146,0,0.0356,0.33,0.67,0.33,41.3
1576447200000,2019,12,2019,3,11,7,0.115,0.0357,0.079,4926.76,31.59,31.59,29.33,1,1,1,189.6,182.2,199.1,130.6,123.2,59,59,59,0,0,0,0.312,0.296,0.324,130.6,123.2,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0906,0.0966,0.00685,0.00622,0.00766,0.00027,0.00024,0.0003,0.219,0.206,0.236,0.0086,0.008,0.0092,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.23,28.4,32.56,29.33,27.54,31.59,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.8
1577052000000,2019,12,2019,3,12,7,0.127,0.0357,0.0913,5731.08,38.46,38.46,34.11,1,1,1,210,199.9,228.4,151,140.9,59,59,59,0,0,0,0.282,0.258,0.295,151,140.9,169.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0969,0.107,0.00858,0.00773,0.0101,0.00034,0.0003,0.0004,0.255,0.237,0.288,0.01,0.0093,0.011,25.28,25.14,25.36,0.938,0.935,0.945,0.971,0.97,0.975,0.911,0.907,0.921,35.13,32.76,39.45,34.11,31.78,38.46,0,0,0,0,0,0,0.19,0,0.0357,0.28,0.72,0.28,45.1
1577656800000,2019,12,2019,3,13,7,0.149,0.0417,0.108,6806.17,43.07,43.07,40.51,1,1,1,247.1,232.5,262,178.1,169.3,69,59,73,0,0,0,0.279,0.249,0.301,178.1,169.3,189,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.116,0.0109,0.0101,0.0118,0.00043,0.0004,0.00047,0.305,0.29,0.325,0.012,0.011,0.013,25.02,24.93,25.11,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.42,39.31,43.95,40.51,38.31,43.07,0,0,0,0,0,0,0.225,0,0.041,0.28,0.72,0.28,45.7
1578261600000,2020,1,2019,4,14,7,0.166,0.0442,0.122,7732.82,48.2,48.2,46.03,1,1,1,275,264.5,285.8,202,191.5,73,73,73,0,0,0,0.266,0.255,0.276,202,191.5,212.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.124,0.0129,0.012,0.0138,0.00051,0.00048,0.00055,0.348,0.33,0.368,0.014,0.013,0.015,24.85,24.79,24.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.01,44.53,49.51,46.03,43.64,48.2,0,0,0,0,0,0,0.256,0,0.044,0.27,0.73,0.27,46.6
1578866400000,2020,1,2019,4,15,7,0.186,0.0442,0.142,8614.23,55.63,55.63,51.28,2,1,1.7142857142857142,307.7,291,327.6,234.7,218,73,73,73,0,0,0,0.238,0.223,0.251,234.7,218,254.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.139,0.016,0.0143,0.0192,0.00064,0.00057,0.00077,0.291,0.24,0.385,0.012,0.0096,0.015,24.77,24.69,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.894,0.94,33.97,25.55,51.77,32.52,24.78,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.3
1579471200000,2020,1,2019,4,16,7,0.224,0.0442,0.179,10868.7,72.35,72.35,64.69,2,2,2,369.7,335.6,405.6,296.7,262.6,73,73,73,0,0,0,0.198,0.18,0.218,296.7,262.6,332.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.154,0.142,0.166,0.039,0.0229,0.056,0.0016,0.00092,0.0023,0.335,0.284,0.389,0.014,0.011,0.016,24.42,24.19,24.64,0.939,0.932,0.945,0.97,0.97,0.97,0.911,0.904,0.917,33.35,29.56,37.29,32.35,28.68,36.18,0,0,0,0,0,0,0.359,0,0.045,0.2,0.8,0.2,48.5
1580076000000,2020,1,2019,4,17,7,0.284,0.0462,0.238,14405.2,95.66,95.66,85.75,2,2,2,470.2,420,527.8,393.8,347,76.43,73,85,0,0,0,0.163,0.15,0.174,393.8,347,442.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.188,0.171,0.206,0.0849,0.0628,0.108,0.0035,0.0026,0.0045,0.481,0.411,0.556,0.02,0.017,0.023,23.8,23.47,24.1,0.953,0.948,0.958,0.979,0.974,0.98,0.933,0.923,0.939,43.8,38.87,48.81,42.87,37.84,47.83,0,0,0,0,0,0,0.476,0,0.046,0.16,0.84,0.16,50.7
1580680800000,2020,2,2019,5,18,7,0.365,0.0514,0.314,18094.6,120.9,120.9,107.7,3,2,2.7142857142857144,604,547.2,665.9,519,462.2,85,85,85,0,0,0,0.141,0.128,0.155,519,462.2,580.9,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.213,0.28,0.149,0.117,0.189,0.0063,0.0049,0.0081,0.601,0.536,0.673,0.025,0.023,0.029,23.09,22.76,23.35,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.16,35.89,52.29,40.49,34.81,48.2,0,0,0,0,0,0,0.598,0,0.051,0.14,0.86,0.14,49.6
1581285600000,2020,2,2019,5,19,7,0.472,0.0514,0.421,23547.3,159.3,159.3,140.2,4,3,3.142857142857143,780.9,691.3,893.6,695.9,606.3,85,85,85,0,0,0,0.11,0.0951,0.123,695.9,606.3,808.6,990,990,990,967,966.7,967.5,23,22.5,23.3,0.349,0.294,0.433,0.264,0.206,0.33,0.012,0.0088,0.015,0.856,0.716,0.978,0.037,0.031,0.043,22.12,21.55,22.62,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.09,40.74,51.51,44.82,39.83,48.2,0,0,0,0,0,0,0.779,0,0.051,0.11,0.89,0.11,49.9
1581890400000,2020,2,2019,5,20,7,0.729,0.0649,0.625,31412.7,192.8,192.8,187,4,4,4,1206,955,1440,1099,870,107.3,85,137,64.86,0,203,0.0881,0.0703,0.105,1034,870,1100,990,990,990,968.5,967.7,969.3,21.5,20.7,22.3,0.712,0.489,0.864,0.547,0.36,0.648,0.026,0.016,0.031,1.54,1.09,1.81,0.072,0.049,0.088,19.91,18.9,21.19,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.02,43.18,50.76,46.75,42.32,48.2,0,0,0,0,0,0,1.04,0,0.104,0.089,0.86,0.14,43.1
1582495200000,2020,2,2019,5,21,7,0.966,0.0917,0.665,31018.6,188.5,188.5,184.6,4,4,4,1597,1487,1689,1446,1350,151.6,137,239,345.7,250,428,0.0946,0.0823,0.142,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.902,0.887,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.089,0.094,18.35,18.04,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.28,48.08,46.16,45.35,47.11,0,0,0,0,0,0,1.03,0,0.301,0.095,0.69,0.31,32.1
1583100000000,2020,3,2019,6,22,7,1.1,0.145,0.665,29727.6,180.6,180.6,176.9,4,4,4,1817,1712,1939,1578,1473,239,239,239,478.3,373,600,0.132,0.123,0.14,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.22,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.14,44.07,46.07,44.24,43.18,45.15,0,0,0,0,0,0,0.983,0,0.435,0.13,0.6,0.4,27
1583704800000,2020,3,2019,6,23,7,1.32,0.12,0.665,27904.2,170.9,170.9,166.1,4,4,4,2177,1992,2358,1978,1753,199,183,239,878.3,653,1075,0.0922,0.0776,0.12,1100,1100,1100,990,990,990,971.5,971.1,972,18.5,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.16,17.05,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.38,41.21,43.6,41.52,40.33,42.73,0,0,0,0,0,0,0.923,0,0.655,0.091,0.5,0.5,21.1
1584309600000,2020,3,2019,6,24,7,1.58,0.111,0.665,25934.9,159.5,159.5,154.4,4,4,4,2608,2422,2771,2425,2239,183,183,183,1325,1139,1488,0.0703,0.066,0.0755,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.56,15.16,16.01,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.58,38.51,40.79,38.59,37.46,39.89,0,0,0,0,0,0,0.858,0,0.915,0.07,0.42,0.58,16.4
1584914400000,2020,3,2019,6,25,7,1.79,0.111,0.665,24276.5,148.4,148.4,144.5,4,4,4,2966,2823,3130,2783,2640,183,183,183,1683,1540,1847,0.0618,0.0585,0.0648,1100,1100,1100,990,990,990,973.4,973.1,973.8,16.6,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.3,15.04,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.22,36.12,38.17,36.13,35.04,37.11,0,0,0,0,0,0,0.803,0,1.125,0.062,0.37,0.63,13.6
1585519200000,2020,3,2019,6,26,7,2.09,0.125,0.665,22300.2,138.3,138.3,132.7,4,4,4,3455,3208,3698,3247,3025,207.3,183,217,2147,1925,2381,0.06,0.0555,0.0643,1100,1100,1100,990,990,990,974.5,974,975,15.5,15,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.6,13.09,14.12,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,34.21,32.8,35.64,33.18,31.82,34.57,0,0,0,0,0,0,0.737,0,1.425,0.06,0.32,0.68,10.7
1586124000000,2020,4,2019,7,27,7,2.41,0.145,0.665,20282.8,125.4,125.4,120.7,4,4,4,3990,3780,4175,3751,3563,239.3,217,295,2651,2463,2780,0.0598,0.0533,0.0715,1100,1100,1100,990,990,990,975.6,975.2,976,14.4,14,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.48,12.13,12.91,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,31.12,30.12,32.32,30.18,29.22,31.35,0,0,0,0,0,0,0.671,0,1.745,0.06,0.28,0.72,8.42
1586728800000,2020,4,2019,7,28,7,2.61,0.178,0.665,19159.7,115.9,115.9,114,4,4,4,4318,4224,4394,4023,3929,295,295,295,2923,2829,2999,0.0683,0.0671,0.0698,1100,1100,1100,990,990,990,976.3,976.1,976.4,13.7,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.86,11.72,12.04,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.893,29.39,29,29.87,28.51,28.13,28.98,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
1587333600000,2020,4,2019,7,29,7,2.66,0.178,0.665,18909.3,114,114,112.6,4,4,4,4393,4318,4430,4098,4023,295,295,295,2998,2923,3035,0.0672,0.0666,0.0683,1100,1100,1100,990,990,990,976.4,976.3,976.5,13.6,13.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.73,11.66,11.86,0.917,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.891,29.01,28.82,29.39,28.14,27.95,28.51,0,0,0,0,0,0,0.625,0,1.995,0.067,0.25,0.75,7.11
1587938400000,2020,4,2019,7,30,7,2.48,0.185,0.665,19880.5,121.9,121.9,118.3,4,4,4,4103,3932,4269,3797,3611,306.1,295,321,2697,2511,2874,0.0747,0.0691,0.0816,1100,1100,1100,990,990,990,975.9,975.5,976.2,14.1,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.26,11.95,12.59,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,30.5,29.65,31.42,29.58,28.76,30.47,0,0,0,0,0,0,0.657,0,1.815,0.075,0.27,0.73,8.02
1588543200000,2020,5,2019,8,31,7,2.24,0.194,0.665,21358.8,131,131,127.1,4,4,4,3703,3531,3875,3382,3210,321,321,321,2282,2110,2454,0.0868,0.0828,0.0909,1100,1100,1100,990,990,990,975.1,974.7,975.4,14.9,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.71,13.44,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,32.77,31.75,33.77,31.78,30.8,32.75,0,0,0,0,0,0,0.706,0,1.575,0.087,0.3,0.7,9.54
1589148000000,2020,5,2019,8,32,7,2,0.194,0.665,22890.7,140.9,140.9,136.3,4,4,4,3300,3102,3476,2979,2781,321,321,321,1879,1681,2055,0.0973,0.0923,0.103,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.56,14.37,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,35.12,34.09,36.31,34.06,33.06,35.22,0,0,0,0,0,0,0.757,0,1.335,0.097,0.33,0.67,11.4
1589752800000,2020,5,2019,8,33,7,1.71,0.194,0.665,24880.2,153.2,153.2,148.1,4,4,4,2835,2650,3032,2514,2329,321,321,321,1414,1229,1611,0.114,0.106,0.121,1100,1100,1100,990,990,990,973.1,972.7,973.6,16.9,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.53,15.46,0.941,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.09,36.78,39.31,37.02,35.67,38.3,0,0,0,0,0,0,0.823,0,1.045,0.11,0.39,0.61,14.5
1590357600000,2020,5,2019,8,34,7,1.47,0.194,0.665,26764.5,163.5,163.5,159.3,4,4,4,2430,2280,2591,2109,1959,321,321,321,1009,859,1170,0.132,0.124,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.6,16.35,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.74,39.69,41.72,39.83,38.71,40.87,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1590962400000,2020,6,2019,9,35,7,1.23,0.155,0.665,28551.2,175,175,169.9,4,4,4,2039,1873,2217,1782,1616,257,257,257,681.7,516,860,0.126,0.116,0.137,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.5,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.13,44.65,42.49,41.28,43.76,0,0,0,0,0,0,0.944,0,0.565,0.13,0.54,0.46,23.2
1591567200000,2020,6,2019,9,36,7,1.02,0.155,0.665,30445.5,185.3,185.3,181.2,4,4,4,1692,1574,1821,1435,1317,257,257,257,335.4,217,464,0.152,0.141,0.163,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.6,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.23,45.1,47.27,45.31,44.2,46.32,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.8
1592172000000,2020,6,2019,9,37,7,0.865,0.155,0.661,31834.2,192.8,192.8,189.5,4,4,4,1430,1303,1538,1173,1046,257,257,257,81,0,181,0.18,0.167,0.197,1092,1046,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.851,0.748,0.911,0.631,0.526,0.648,0.03,0.025,0.032,1.78,1.56,1.86,0.086,0.074,0.091,18.96,18.53,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.36,47.58,49.32,47.37,46.63,48.2,0,0,0,0,0,0,1.05,0,0.204,0.18,0.76,0.24,36.8
1592776800000,2020,6,2019,9,38,7,0.688,0.155,0.533,27630.6,182.2,182.2,164.5,4,3,3.857142857142857,1138,1039,1253,880.9,782,257,257,257,0,0,0,0.227,0.205,0.247,880.9,782,996,990,990,990,968.3,968,968.7,21.7,21.3,22,0.546,0.451,0.675,0.365,0.317,0.421,0.017,0.014,0.02,1.16,1.02,1.37,0.054,0.047,0.065,20.5,19.93,20.92,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.04,39.51,51.14,42.84,38.52,48.2,0,0,0,0,0,0,0.914,0,0.155,0.23,0.77,0.23,40.2
1593381600000,2020,6,2019,9,39,7,0.576,0.142,0.433,23553.5,144.6,144.6,140.2,3,3,3,952,893.6,1016,716.4,666.6,235.6,227,257,0,0,0,0.248,0.234,0.259,716.4,666.6,759.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.389,0.351,0.43,0.279,0.246,0.306,0.013,0.011,0.014,0.933,0.839,1.02,0.042,0.037,0.046,21.36,21.03,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.83,45.19,49.92,46.73,44.28,48.2,0,0,0,0,0,0,0.779,0,0.143,0.25,0.75,0.25,40.9
1593986400000,2020,7,2019,10,40,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1594591200000,2020,7,2019,10,41,7,0.46,0.137,0.322,18163.1,113.6,113.6,108.1,3,3,3,759.9,727.9,788.1,532.9,500.9,227,227,227,0,0,0,0.299,0.288,0.312,532.9,500.9,561.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.275,0.257,0.291,0.157,0.136,0.176,0.0068,0.0058,0.0077,0.614,0.56,0.662,0.027,0.024,0.029,22.45,22.29,22.63,0.949,0.946,0.951,0.971,0.97,0.974,0.922,0.918,0.926,37.11,35.06,38.89,36.04,34.01,37.86,0,0,0,0,0,0,0.601,0,0.138,0.3,0.7,0.3,39.5
1595196000000,2020,7,2019,10,42,7,0.413,0.137,0.276,15828.1,96.4,96.4,94.22,2,2,2,683.2,651.6,716.2,456.2,424.6,227,227,227,0,0,0,0.332,0.317,0.348,456.2,424.6,489.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.231,0.214,0.25,0.114,0.0994,0.13,0.0049,0.0042,0.0056,0.596,0.542,0.653,0.026,0.023,0.028,22.77,22.58,22.95,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.74,45.7,51.8,47.11,44.79,48.2,0,0,0,0,0,0,0.523,0,0.137,0.33,0.67,0.33,38.3
1595800800000,2020,7,2019,10,43,7,0.372,0.13,0.242,14245.5,87.81,87.81,84.79,2,2,2,614.3,586.3,642.6,399.6,377.9,214.7,184,227,0,0,0,0.349,0.309,0.375,399.6,377.9,415.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.204,0.197,0.21,0.0876,0.0774,0.0952,0.0037,0.0033,0.004,0.504,0.472,0.529,0.021,0.02,0.022,23.14,23,23.26,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.27,40.95,44.8,42.4,40.05,43.91,0,0,0,0,0,0,0.471,0,0.13,0.35,0.65,0.35,38.3
1596405600000,2020,8,2019,11,44,7,0.333,0.111,0.222,13140.8,83.94,83.94,78.22,2,2,2,550.3,524.8,576.7,366.3,340.8,184,184,184,0,0,0,0.335,0.319,0.351,366.3,340.8,392.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.181,0.199,0.0719,0.0598,0.0844,0.003,0.0025,0.0035,0.451,0.413,0.491,0.019,0.017,0.021,23.47,23.31,23.63,0.951,0.947,0.954,0.976,0.97,0.98,0.928,0.919,0.935,40.07,37.39,42.83,39.11,36.28,41.97,0,0,0,0,0,0,0.435,0,0.111,0.33,0.67,0.33,39.5
1597010400000,2020,8,2019,11,45,7,0.3,0.111,0.188,11163.9,70.9,70.9,66.45,2,2,2,495.4,474.2,516.8,311.4,290.2,184,184,184,0,0,0,0.372,0.356,0.388,311.4,290.2,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.178,0.046,0.036,0.0561,0.0019,0.0015,0.0023,0.369,0.337,0.401,0.015,0.014,0.017,23.8,23.67,23.93,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.25,31.97,36.55,33.23,31.01,35.45,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
1597615200000,2020,8,2019,11,46,7,0.272,0.111,0.16,9523.72,60.56,60.56,56.69,2,2,2,449.2,431.3,467.4,265.2,247.3,184,184,184,0,0,0,0.41,0.394,0.427,265.2,247.3,283.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0243,0.0168,0.0327,0.001,0.00069,0.0013,0.3,0.274,0.327,0.012,0.011,0.013,24.08,23.97,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.22,27.24,31.22,28.34,26.42,30.28,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1598220000000,2020,8,2019,11,47,7,0.248,0.111,0.137,8193.99,51.58,51.58,48.77,2,1,1.2857142857142858,409.8,394.3,425.5,225.8,210.3,184,184,184,0,0,0,0.449,0.432,0.467,225.8,210.3,241.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.0149,0.0136,0.0163,0.00061,0.00055,0.00066,0.357,0.261,0.412,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.31,25.93,52.33,41.5,25.16,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33
1598824800000,2020,8,2019,11,48,7,0.226,0.0874,0.138,8326.86,53.39,53.39,49.56,2,1,1.4285714285714286,373.5,355.8,390.8,228.9,206.8,144.6,138,184,0,0,0,0.387,0.358,0.471,228.9,206.8,247.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.144,0.0152,0.0133,0.0168,0.00061,0.00054,0.00068,0.335,0.257,0.405,0.014,0.01,0.016,24.4,24.28,24.48,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.19,26.15,52.48,38.41,25.36,48.2,0,0,0,0,0,0,0.275,0,0.088,0.39,0.61,0.39,36.8
1599429600000,2020,9,2019,12,49,7,0.204,0.0835,0.12,7519.7,47.97,47.97,44.76,1,1,1,336.7,323.8,351.1,198.7,185.8,138,138,138,0,0,0,0.41,0.393,0.426,198.7,185.8,213.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.132,0.0126,0.0115,0.0139,0.00051,0.00046,0.00056,0.35,0.327,0.376,0.014,0.013,0.015,24.57,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.67,42.7,48.95,44.76,41.85,47.97,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1600034400000,2020,9,2019,12,50,7,0.186,0.0835,0.103,6396.91,40.91,40.91,38.08,1,1,1,308.2,297.3,319.7,170.2,159.3,138,138,138,0,0,0,0.448,0.432,0.464,170.2,159.3,181.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00929,0.0112,0.00041,0.00037,0.00045,0.299,0.279,0.319,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.08,36.55,41.75,38.08,35.45,40.91,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1600639200000,2020,9,2019,12,51,7,0.172,0.0835,0.0887,5475.78,34.65,34.65,32.59,1,1,1,284.7,275.7,293.7,146.7,137.7,138,138,138,0,0,0,0.485,0.47,0.501,146.7,137.7,155.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00822,0.00745,0.00899,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.6,31.48,35.72,32.59,30.53,34.65,0,0,0,0,0,0,0.181,0,0.0833,0.49,0.52,0.48,31.8
1601244000000,2020,9,2019,12,52,7,0.16,0.0738,0.0863,5335.12,34.58,34.58,31.76,1,1,1,264.7,255.7,273.2,142.7,129.7,122,110,138,0,0,0,0.46,0.416,0.515,142.7,129.7,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00788,0.00678,0.0089,0.00031,0.00027,0.00035,0.248,0.227,0.268,0.0098,0.009,0.011,24.99,24.97,25.02,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,32.74,29.61,35.65,31.76,28.72,34.58,0,0,0,0,0,0,0.176,0,0.0737,0.46,0.54,0.46,33.3
1601848800000,2020,10,2020,1,1,7,0.148,0.0654,0.0823,5091.77,31.82,31.82,30.31,1,1,1,244.1,236.3,252.7,136,128.8,108.1,97,110,0,0,0,0.443,0.411,0.461,136,128.8,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.104,0.00731,0.00669,0.00788,0.00029,0.00026,0.00031,0.235,0.222,0.247,0.0093,0.0088,0.0098,25.1,25.04,25.15,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.25,29.54,32.81,30.31,28.65,31.82,0,0,0,0,0,0,0.168,0,0.0657,0.44,0.56,0.44,34.4
1602453600000,2020,10,2020,1,2,7,0.138,0.0587,0.0792,4914.15,30.57,30.57,29.25,1,1,1,228,221.8,233.8,131,124.8,97,97,97,0,0,0,0.426,0.415,0.437,131,124.8,136.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0955,0.0997,0.00689,0.00636,0.00738,0.00027,0.00025,0.00029,0.224,0.213,0.234,0.0088,0.0084,0.0092,25.21,25.16,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.16,28.7,31.52,29.25,27.84,30.57,0,0,0,0,0,0,0.163,0,0.0588,0.43,0.57,0.43,35.6
1603058400000,2020,10,2020,1,3,7,0.129,0.0587,0.07,4316.44,27.26,27.26,25.69,1,1,1,212.7,206.8,219.3,115.7,109.8,97,97,97,0,0,0,0.456,0.442,0.469,115.7,109.8,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0902,0.0946,0.00558,0.00508,0.00615,0.00022,0.0002,0.00024,0.196,0.186,0.208,0.0077,0.0073,0.0082,25.33,25.28,25.37,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.49,25.06,28.1,25.69,24.31,27.26,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1603663200000,2020,10,2020,1,4,7,0.121,0.0583,0.0624,572.708,23.86,23.86,3.409,1,1,1,199.7,195.6,204.8,103.2,99.37,96.43,93,97,0,0,0,0.483,0.474,0.494,103.2,99.37,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0865,0.0895,0.00452,0.0042,0.00492,0.00018,0.00016,0.00019,0.174,0.167,0.182,0.0068,0.0065,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.514,0,24.6,3.409,0,23.86,0,6,0,0,0.857,0,0.0189,0.857,0.0586,0.48,0.52,0.48,4.73
1604268000000,2020,11,2020,2,5,7,0.124,0.0562,0.0675,2468.94,26.23,26.23,14.7,1,1,1,204.5,196.4,210.9,111.5,103.4,93,93,93,0,0,0,0.455,0.441,0.474,111.5,103.4,117.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0875,0.0927,0.00523,0.00454,0.00577,0.0002,0.00018,0.00023,0.189,0.174,0.2,0.0074,0.0068,0.0078,25.38,25.33,25.42,0.527,0,0.923,0.554,0,0.97,0.511,0,0.896,15.15,0,27.04,14.7,0,26.23,0,3,0,0,0.429,0,0.0816,0.429,0.0565,0.45,0.54,0.46,19.9
1604872800000,2020,11,2020,2,6,7,0.132,0.045,0.0866,5409.29,36.28,36.28,32.2,1,1,1,217.7,208.9,227.8,143.3,116,74.43,67,93,0,0,0,0.343,0.294,0.445,143.3,116,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0994,0.092,0.105,0.00793,0.00561,0.00942,0.00031,0.00022,0.00037,0.243,0.197,0.274,0.0095,0.0077,0.011,25.25,25.16,25.35,0.935,0.922,0.942,0.97,0.97,0.97,0.907,0.894,0.914,33.19,26.58,37.38,32.2,25.78,36.28,0,0,0,0,0,0,0.179,0,0.0454,0.34,0.66,0.34,41
1605477600000,2020,11,2020,2,7,7,0.142,0.045,0.0974,6109.28,38.84,38.84,36.36,1,1,1,235.5,229.7,238.2,161,143,74.43,67,93,0,0,0,0.316,0.281,0.394,161,143,171.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.102,0.108,0.00944,0.00791,0.0103,0.00037,0.00031,0.00041,0.275,0.245,0.292,0.011,0.0097,0.012,25.11,25.08,25.14,0.942,0.936,0.946,0.973,0.97,0.976,0.917,0.908,0.922,37.38,33.01,39.81,36.36,32.01,38.84,0,0,0,0,0,0,0.202,0,0.0446,0.32,0.69,0.31,43
1606082400000,2020,11,2020,2,8,7,0.149,0.0562,0.0926,5765.25,35.74,35.74,34.32,1,1,1,246.1,241.5,252.4,153.1,148.5,93,93,93,0,0,0,0.378,0.368,0.385,153.1,148.5,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00877,0.00837,0.0093,0.00035,0.00033,0.00037,0.263,0.255,0.274,0.01,0.01,0.011,25.06,25.02,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.38,34.29,36.84,34.32,33.27,35.74,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1606687200000,2020,11,2020,2,9,7,0.16,0.048,0.112,7060.53,45.91,45.91,42.03,1,1,1,264.2,252.2,278.4,184.9,159.2,79.29,77,93,0,0,0,0.301,0.277,0.369,184.9,159.2,201.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.107,0.12,0.0115,0.00928,0.0129,0.00045,0.00037,0.00051,0.318,0.274,0.348,0.013,0.011,0.014,24.92,24.84,25.02,0.95,0.942,0.955,0.978,0.97,0.98,0.929,0.914,0.936,42.95,36.78,46.85,42.03,35.68,45.91,0,0,0,0,0,0,0.233,0,0.048,0.3,0.7,0.3,44.1
1607292000000,2020,12,2020,3,10,7,0.183,0.0466,0.136,8329.8,53.2,53.2,49.58,2,1,1.4285714285714286,302,284.1,320.8,225,207.1,77,77,77,0,0,0,0.255,0.24,0.271,225,207.1,243.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.135,0.0149,0.0134,0.0165,0.00059,0.00053,0.00066,0.321,0.245,0.388,0.013,0.0098,0.015,24.76,24.71,24.81,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.09,25.98,52.01,38.49,25.2,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.5
1607896800000,2020,12,2020,3,11,7,0.216,0.0466,0.169,10264.2,67.69,67.69,61.1,2,2,2,357.1,328.7,387.8,280.1,251.7,77,77,77,0,0,0,0.216,0.199,0.234,280.1,251.7,310.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0312,0.0178,0.0457,0.0013,0.00071,0.0019,0.311,0.268,0.357,0.013,0.011,0.014,24.5,24.3,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.49,28.33,34.89,30.55,27.48,33.84,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.5
1608501600000,2020,12,2020,3,12,7,0.273,0.0466,0.227,13718.9,93.76,93.76,81.66,2,2,2,451.9,399,509.5,374.9,322,77,77,77,0,0,0,0.171,0.151,0.193,374.9,322,432.5,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.182,0.163,0.202,0.076,0.051,0.103,0.0031,0.0021,0.0043,0.453,0.374,0.539,0.019,0.015,0.022,23.91,23.57,24.23,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.938,41.79,36.11,47.84,40.83,35.03,46.88,0,0,0,0,0,0,0.454,0,0.046,0.17,0.83,0.17,50.3
1609106400000,2020,12,2020,3,13,7,0.361,0.0626,0.299,17148.5,109,109,102.1,3,2,2.5714285714285716,597.4,532.1,667.2,493.9,455.1,103.6,77,139,0,0,0,0.171,0.129,0.225,493.9,455.1,528.2,990,990,990,966.3,966,966.6,23.7,23.4,24,0.235,0.21,0.26,0.134,0.114,0.154,0.0056,0.0047,0.0066,0.578,0.528,0.625,0.024,0.022,0.026,23.14,22.84,23.43,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.85,35.66,51.98,40.91,34.59,48.2,0,0,0,0,0,0,0.567,0,0.062,0.17,0.83,0.17,47.5
1609711200000,2021,1,2020,4,14,7,0.451,0.0841,0.367,20899.6,132.9,132.9,124.4,3,3,3,746.1,690.5,792.6,607.1,551.5,139,139,139,0,0,0,0.187,0.175,0.201,607.1,551.5,653.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.305,0.273,0.331,0.207,0.169,0.238,0.0089,0.0073,0.01,0.727,0.633,0.806,0.031,0.027,0.035,22.39,22.12,22.7,0.954,0.951,0.956,0.978,0.974,0.98,0.934,0.926,0.937,42.38,38.92,45.2,41.47,37.89,44.3,0,0,0,0,0,0,0.691,0,0.084,0.19,0.81,0.19,46.3
1610316000000,2021,1,2020,4,15,7,0.526,0.0841,0.442,24123.3,155,155,143.6,4,3,3.142857142857143,870.4,807.2,934,731.4,668.2,139,139,139,0,0,0,0.16,0.149,0.172,731.4,668.2,795,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.384,0.34,0.437,0.288,0.247,0.324,0.013,0.011,0.014,0.929,0.83,1.02,0.041,0.036,0.045,21.69,21.39,22.04,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.66,39.74,51.88,46.02,38.76,48.2,0,0,0,0,0,0,0.798,0,0.084,0.16,0.84,0.16,45.9
1610920800000,2021,1,2020,4,16,7,0.629,0.0841,0.545,28891.2,186,186,172,4,4,4,1040,959.8,1134,900.9,820.8,139,139,139,0,0,0,0.134,0.123,0.145,900.9,820.8,995.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.535,0.46,0.632,0.375,0.336,0.421,0.017,0.015,0.019,1.16,1.02,1.33,0.053,0.046,0.061,20.82,20.35,21.24,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.89,40.77,47.45,42.99,39.86,46.5,0,0,0,0,0,0,0.955,0,0.084,0.13,0.87,0.13,45.9
1611525600000,2021,1,2020,4,17,7,0.778,0.0841,0.658,32332.4,192.8,192.8,192.5,4,4,4,1287,1176,1387,1148,1037,139,139,139,59.57,0,148,0.108,0.1,0.118,1088,1037,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.793,0.693,0.846,0.621,0.506,0.648,0.029,0.023,0.031,1.71,1.49,1.79,0.081,0.069,0.086,19.49,19.08,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.57,48.71,50.3,48.11,47.74,48.2,0,0,0,0,0,0,1.07,0,0.12,0.11,0.85,0.15,41.6
1612130400000,2021,2,2020,5,18,7,0.862,0.119,0.665,32049.8,191.9,191.9,190.8,4,4,4,1425,1397,1459,1228,1200,197,197,197,128.4,100,162,0.138,0.135,0.141,1100,1100,1100,990,990,990,969.2,969.2,969.4,20.8,20.6,20.8,0.863,0.851,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.83,0.087,0.086,0.088,18.95,18.82,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.34,48.94,47.69,47.38,47.97,0,0,0,0,0,0,1.06,0,0.197,0.14,0.77,0.23,37.2
1612735200000,2021,2,2020,5,19,7,0.931,0.107,0.665,31347.9,188.9,188.9,186.6,4,4,4,1540,1474,1623,1363,1277,177,162,197,262.7,177,361,0.115,0.0998,0.134,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.898,0.882,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.54,18.26,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,46.87,48.2,46.65,45.93,47.23,0,0,0,0,0,0,1.04,0,0.266,0.11,0.71,0.29,33.7
1613340000000,2021,2,2020,5,20,7,1.13,0.098,0.665,29436.8,182.3,182.3,175.2,4,4,4,1873,1665,2103,1711,1503,162,162,162,610.9,403,841,0.087,0.077,0.0973,1100,1100,1100,990,990,990,970.7,970,971.3,19.3,18.7,20,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.46,16.78,18.12,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.7,42.86,46.5,43.8,42,45.57,0,0,0,0,0,0,0.973,0,0.465,0.087,0.59,0.41,26.1
1613944800000,2021,2,2020,5,21,7,1.45,0.098,0.665,26896.6,165.9,165.9,160.1,4,4,4,2401,2187,2595,2239,2025,162,162,162,1139,925,1333,0.0677,0.0624,0.0741,1100,1100,1100,990,990,990,972.1,971.6,972.5,17.9,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.59,16.57,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.93,39.66,42.32,40.02,38.68,41.47,0,0,0,0,0,0,0.889,0,0.785,0.068,0.46,0.54,18.5
1614549600000,2021,3,2020,6,22,7,1.62,0.145,0.665,25589.5,153.5,153.5,152.3,4,4,4,2682,2638,2700,2443,2399,239,239,239,1343,1299,1361,0.0891,0.0885,0.0906,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.33,15.49,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.09,38.97,39.38,38.08,37.95,38.39,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
1615154400000,2021,3,2020,6,23,7,1.62,0.145,0.665,25613,152.8,152.8,152.5,4,4,4,2677,2665,2689,2438,2426,239,239,239,1338,1326,1350,0.0893,0.0889,0.0897,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.36,15.42,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.13,39.05,39.2,38.11,38.03,38.2,0,0,0,0,0,0,0.847,0,0.955,0.09,0.41,0.59,15.8
1615759200000,2021,3,2020,6,24,7,1.59,0.14,0.665,25823.3,154.4,154.4,153.7,4,4,4,2632,2607,2654,2401,2372,231,183,239,1301,1272,1324,0.0877,0.0702,0.0915,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.45,15.56,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.42,39.28,39.59,38.43,38.28,38.6,0,0,0,0,0,0,0.854,0,0.925,0.088,0.42,0.58,16.2
1616364000000,2021,3,2020,6,25,7,1.58,0.111,0.665,25898.4,154.6,154.6,154.2,4,4,4,2616,2599,2650,2433,2416,183,183,183,1333,1316,1367,0.07,0.0691,0.0704,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.46,15.58,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.919,0.92,39.53,39.31,39.64,38.54,38.3,38.65,0,0,0,0,0,0,0.856,0,0.915,0.07,0.42,0.58,16.4
1616968800000,2021,3,2020,6,26,7,1.66,0.122,0.665,25265.8,152.7,152.7,150.4,4,4,4,2752,2669,2835,2549,2486,202.4,183,217,1449,1386,1518,0.0735,0.0672,0.0789,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.01,15.41,0.942,0.941,0.943,0.973,0.972,0.974,0.917,0.915,0.918,38.64,38.1,39.18,37.6,37.03,38.17,0,0,0,0,0,0,0.836,0,0.995,0.073,0.4,0.6,15.2
1617573600000,2021,4,2020,7,27,7,1.79,0.131,0.665,24278,147.3,147.3,144.5,4,4,4,2965,2863,3073,2748,2646,217,217,217,1648,1546,1756,0.0732,0.0706,0.0758,1100,1100,1100,990,990,990,973.4,973.2,973.7,16.6,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.44,14.94,0.939,0.938,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.23,36.5,37.91,36.13,35.41,36.83,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
