date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,157.21,0.92,5,Dry,29,5,4,2,33,73,0.46,84.21,0.54,84.21,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0562,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1993-01-02,1992,4,14,2,159.67,0.92,5,Dry,29,5,4,2,33,73,0.46,86.67,0.54,86.67,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1993-01-03,1992,4,14,3,162.14,0.91,5,Dry,29,5,4,2,33,73,0.45,89.14,0.55,89.14,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.00013,0.0837,0.00328,1,0.0628,0.147,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1993-01-04,1992,4,14,4,165.69,0.91,5,Dry,29,5,4,2,33,73,0.44,92.69,0.56,92.69,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1993-01-05,1992,4,14,5,169.79,0.9,5,Dry,29,5,4,2,33,73,0.43,96.79,0.57,96.79,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1993-01-06,1992,4,14,6,173.89,0.89,5,Dry,29,5,4,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00433,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1993-01-07,1992,4,15,7,175.81,0.89,5,Dry,29,5,4,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1993-01-08,1992,4,15,8,176.08,0.88,5,Dry,29,5,4,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0817,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1993-01-09,1992,4,15,9,179.64,0.87,5,Dry,29,5,4,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-01-10,1992,4,15,10,182.1,0.87,5,Dry,29,5,4,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1993-01-11,1992,4,15,11,185.1,0.86,5,Dry,29,5,4,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1993-01-12,1992,4,15,12,186.47,0.85,5,Dry,29,5,4,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1993-01-13,1992,4,15,13,188.93,0.85,5,Dry,29,5,4,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-01-14,1992,4,16,14,193.58,0.83,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1993-01-15,1992,4,16,15,196.59,0.82,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1993-01-16,1992,4,16,16,197.96,0.82,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
1993-01-17,1992,4,16,17,200.96,0.81,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-01-18,1992,4,16,18,203.97,0.8,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00688,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-01-19,1992,4,16,19,208.62,0.79,5,Dry,29,5,4,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-01-20,1992,4,16,20,216.55,0.76,5,Dry,29,5,4,2,33,73,0.34,143.6,0.66,143.6,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00795,0.000312,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1993-01-21,1992,4,17,21,223.39,0.73,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,812
1993-01-22,1992,4,17,22,228.03,0.72,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1993-01-23,1992,4,17,23,233.78,0.71,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1993-01-24,1992,4,17,24,242.25,0.68,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
1993-01-25,1992,4,17,25,250.73,0.67,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1993-01-26,1992,4,17,26,259.21,0.65,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1993-01-27,1992,4,17,27,267.14,0.63,5,Dry,29,5,4,2,33,73,0.27,194.1,0.73,194.1,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0132,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-01-28,1992,4,18,28,272.88,0.62,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
1993-01-29,1992,4,18,29,279.17,0.62,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
1993-01-30,1992,4,18,30,285.46,0.61,5,Dry,29,5,4,2,33,73,0.26,212.5,0.74,212.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-01-31,1992,4,18,31,291.75,0.6,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.14,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1993-02-01,1992,5,18,32,299.13,0.59,5,Dry,31,6,4,3,41,85,0.28,214.1,0.72,214.1,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
1993-02-02,1992,5,18,33,307.6,0.58,5,Dry,31,6,4,3,41,85,0.28,222.6,0.72,222.6,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000585,0.143,0.00572,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-02-03,1992,5,18,34,315.53,0.57,5,Dry,31,6,4,3,41,85,0.27,230.5,0.73,230.5,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.0981,0.245,0.00978,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1993-02-04,1992,5,19,35,325.1,0.56,5,Dry,31,6,4,3,41,85,0.26,240.1,0.74,240.1,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.255,0.0102,24.7,0.926,0.97,0.898,27,26.1,52.3,1250
1993-02-05,1992,5,19,36,335.22,0.54,5,Dry,31,6,4,3,41,85,0.25,250.2,0.75,250.2,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0171,0.000686,0.155,0.00624,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.5,1310
1993-02-06,1992,5,19,37,346.43,0.53,5,Dry,31,6,4,3,41,85,0.24,261.4,0.76,261.4,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0224,0.000901,0.165,0.00662,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1993-02-07,1992,5,19,38,359.28,0.52,5,Dry,31,6,4,3,41,85,0.24,274.3,0.76,274.3,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
1993-02-08,1992,5,19,39,373.23,0.51,5,Dry,31,6,4,3,41,85,0.23,288.2,0.77,288.2,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00142,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
1993-02-09,1992,5,19,40,388.27,0.49,5,Dry,31,6,4,3,41,85,0.22,303.3,0.78,303.3,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00808,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
1993-02-10,1992,5,19,41,403.31,0.48,5,Dry,31,6,4,3,41,85,0.21,318.3,0.79,318.3,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
1993-02-11,1992,5,20,42,418.35,0.47,5,Dry,31,6,4,3,41,85,0.2,333.4,0.8,333.4,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
1993-02-12,1992,5,20,43,435.03,0.45,5,Dry,31,6,4,3,41,85,0.2,350,0.81,350,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0642,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
1993-02-13,1992,5,20,44,453.89,0.44,5,Dry,31,6,4,3,41,85,0.19,368.9,0.81,368.9,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
1993-02-14,1992,5,20,45,474.4,0.43,5,Dry,31,6,4,3,41,85,0.18,389.4,0.82,389.4,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
1993-02-15,1992,5,20,46,496,0.41,5,Dry,31,6,4,3,41,85,0.17,411,0.83,411,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.093,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
1993-02-16,1992,5,20,47,518.7,0.4,5,Dry,31,6,4,3,41,85,0.16,433.7,0.84,433.7,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
1993-02-17,1992,5,20,48,542.49,0.38,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1993-02-18,1992,5,21,49,566.82,0.37,5,Dry,31,6,4,3,41,85,0.15,481.8,0.85,481.8,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1993-02-19,1992,5,21,50,591.16,0.36,5,Dry,31,6,4,3,41,85,0.14,506.2,0.86,506.2,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1993-02-20,1992,5,21,51,616.04,0.34,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
1993-02-21,1992,5,21,52,638.74,0.33,5,Dry,31,6,4,3,41,85,0.13,553.7,0.87,553.7,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00726,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1993-02-22,1992,5,21,53,662.53,0.32,5,Dry,31,6,4,3,41,85,0.13,577.5,0.87,577.5,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00797,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
1993-02-23,1992,5,21,54,687.96,0.31,5,Dry,31,6,4,3,41,85,0.12,603,0.88,603,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00873,0.496,0.0213,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3010
1993-02-24,1992,5,21,55,713.93,0.3,5,Dry,31,6,4,3,41,85,0.12,628.9,0.88,628.9,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00951,0.528,0.0227,3,0.226,0.754,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
1993-02-25,1992,5,22,56,741,0.29,5,Dry,31,6,4,3,41,85,0.12,656,0.89,656,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1993-02-26,1992,5,22,57,767.53,0.28,5,Dry,31,6,4,3,41,85,0.11,682.5,0.89,682.5,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.844,0.0367,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
1993-02-27,1992,5,22,58,784.91,0.27,5,Dry,31,6,4,3,41,85,0.11,699.9,0.89,699.9,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0268,3,0.257,0.874,0.038,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
1993-02-28,1992,5,22,59,805.16,0.26,5,Dry,31,6,4,3,41,85,0.11,720.2,0.89,720.2,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.641,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
1993-03-01,1992,6,22,60,828.23,0.25,4,Mod_Dry,41,8,7,6,67,129,0.16,699.2,0.84,699.2,0,0,0,0,-6,6,41,8,7,0,73,755,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
1993-03-02,1992,6,22,61,853.38,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,724.4,0.85,724.4,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.268,0.923,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1993-03-03,1992,6,22,62,880.24,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,751.2,0.85,751.2,0,0,0,0,-6,6,41,8,7,0,73,807,990,967.4,22.6,0.394,0.303,0.0134,0.697,0.0308,3,0.28,0.977,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1993-03-04,1992,6,23,63,904.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,775.1,0.86,775.1,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
1993-03-05,1992,6,23,64,928.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,799.9,0.86,799.9,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.438,0.326,0.0146,0.765,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
1993-03-06,1992,6,23,65,949.82,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,820.8,0.86,820.8,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.794,0.0356,4,0.22,1.01,0.0454,21.3,0.954,0.978,0.933,40.9,40,160,3840
1993-03-07,1992,6,23,66,971.26,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,842.3,0.87,842.3,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
1993-03-08,1992,6,23,67,993.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,864.2,0.87,864.2,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
1993-03-09,1992,6,23,68,1015.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,886.6,0.87,886.6,0,0,0,0,-6,6,41,8,7,0,73,943,990,967.9,22.1,0.518,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1993-03-10,1992,6,23,69,1038.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,909.5,0.88,909.5,0,0,0,0,-6,6,41,8,7,0,73,965,990,968,22,0.539,0.379,0.0173,0.918,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.5,174,4170
1993-03-11,1992,6,24,70,1061.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,932.7,0.88,932.7,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
1993-03-12,1992,6,24,71,1085.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,956.4,0.88,956.4,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1993-03-13,1992,6,24,72,1109.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,980.5,0.88,980.5,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.605,0.414,0.019,1.02,0.0468,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
1993-03-14,1992,6,24,73,1139.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1010,0.89,1010,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
1993-03-15,1992,6,24,74,1175.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1046,0.89,1046,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.702,0.527,0.0245,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49.1,48.1,192,4620
1993-03-16,1992,6,24,75,1217.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.623,0.0291,1.39,0.0648,4,0.298,1.68,0.0787,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-17,1992,6,24,76,1261.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1132,0.9,1100,32,7,1,1,-5,28,48,9,8,1,95,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-18,1992,6,25,77,1305.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1176,0.9,1100,76,17,2,2,-4,59,58,10,9,2,126,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-19,1992,6,25,78,1350.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1221,0.9,1100,121,27,4,4,-2,88,68,12,11,4,155,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-20,1992,6,25,79,1396,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1267,0.91,1100,167,38,5,5,-1,120,79,13,12,5,187,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4610
1993-03-21,1992,6,25,80,1423.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1295,0.91,1100,195,44,6,6,0,139,85,14,13,6,206,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-22,1992,6,25,81,1458.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1329,0.91,1100,229,52,7,7,1,162,93,15,14,7,229,1220,990,969.3,20.7,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1993-03-23,1992,6,25,82,1499.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1370,0.91,1100,270,59,8,8,2,193,100,16,15,8,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
1993-03-24,1992,6,25,83,1540.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1993-03-25,1992,6,26,84,1582.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1454,0.92,1100,354,59,10,11,5,269,100,18,18,11,336,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-03-26,1992,6,26,85,1625.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-27,1992,6,26,86,1668.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.077,1539,0.92,1100,439,59,10,13,7,350,100,18,20,13,417,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-03-28,1992,6,26,87,1711.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.075,1583,0.93,1100,483,59,10,15,8,391,100,18,22,14,458,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-03-29,1992,6,26,88,1755.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.073,1626,0.93,1100,526,59,10,16,10,431,100,18,23,16,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-03-30,1992,6,26,89,1792.9,0.098,4,Mod_Dry,41,8,7,6,67,129,0.072,1664,0.93,1100,564,59,10,17,11,467,100,18,24,17,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
1993-03-31,1992,6,26,90,1823.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.071,1695,0.93,1100,595,59,10,18,12,496,100,18,25,18,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-01,1992,7,27,91,1854.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-04-02,1992,7,27,92,1886,0.088,4,Mod_Dry,45,11,10,10,72,148,0.079,1738,0.92,1100,638,55,7,15,9,552,100,18,25,19,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-04-03,1992,7,27,93,1910.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1993-04-04,1992,7,27,94,1935,0.082,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-04-05,1992,7,27,95,1966.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-04-06,1992,7,27,96,1998.7,0.075,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
1993-04-07,1992,7,27,97,2030.8,0.072,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
1993-04-08,1992,7,28,98,2070.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-09,1992,7,28,99,2110,0.065,4,Mod_Dry,45,11,10,10,72,148,0.07,1962,0.93,1100,862,55,7,15,16,769,100,18,25,26,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1993-04-10,1992,7,28,100,2150,0.062,4,Mod_Dry,45,11,10,10,72,148,0.069,2002,0.93,1100,902,55,7,15,17,808,100,18,25,27,880,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1993-04-11,1992,7,28,101,2190.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2042,0.93,1100,942,55,7,15,18,847,100,18,25,28,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-04-12,1992,7,28,102,2238.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.066,2090,0.93,1100,990,55,7,15,20,893,100,18,25,30,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
1993-04-13,1992,7,28,103,2278.9,0.052,4,Mod_Dry,45,11,10,10,72,148,0.065,2131,0.94,1100,1030,55,7,15,21,933,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
1993-04-14,1992,7,28,104,2312.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.064,2165,0.94,1100,1070,55,7,15,22,966,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1993-04-15,1992,7,29,105,2346.2,0.047,4,Mod_Dry,45,11,10,10,72,148,0.063,2198,0.94,1100,1100,55,7,15,23,998,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1993-04-16,1992,7,29,106,2380.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.062,2232,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-17,1992,7,29,107,2406.6,0.042,4,Mod_Dry,45,11,10,10,72,148,0.061,2259,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-18,1992,7,29,108,2425.5,0.041,4,Mod_Dry,45,11,10,10,72,148,0.061,2278,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1993-04-19,1992,7,29,109,2436.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2289,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-20,1992,7,29,110,2448.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2300,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-21,1992,7,29,111,2452.2,0.039,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-22,1992,7,30,112,2448.3,0.039,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-23,1992,7,30,113,2444.5,0.04,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-24,1992,7,30,114,2433.1,0.04,3,Normal,54,13,14,19,117,217,0.089,2216,0.91,1100,1120,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-25,1992,7,30,115,2421.7,0.041,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-04-26,1992,7,30,116,2410.4,0.042,3,Normal,54,13,14,19,117,217,0.09,2193,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-27,1992,7,30,117,2391.4,0.044,3,Normal,54,13,14,19,117,217,0.091,2174,0.91,1100,1070,46,5,11,13,999,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-04-28,1992,7,30,118,2372.6,0.045,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-29,1992,7,31,119,2353.8,0.047,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1993-04-30,1992,7,31,120,2335,0.048,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-01,1992,8,31,121,2308.8,0.05,3,Normal,55,13,13,17,178,276,0.12,2033,0.88,1100,933,45,5,12,11,860,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1993-05-02,1992,8,31,122,2282.7,0.052,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
1993-05-03,1992,8,31,123,2256.7,0.054,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1993-05-04,1992,8,31,124,2216,0.057,3,Normal,55,13,13,17,178,276,0.13,1940,0.88,1100,840,45,5,12,8,770,100,18,25,25,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1993-05-05,1992,8,31,125,2175.6,0.06,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-05-06,1992,8,32,126,2135.4,0.063,3,Normal,55,13,13,17,178,276,0.13,1859,0.87,1100,759,45,5,12,6,691,100,18,25,23,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1993-05-07,1992,8,32,127,2095.5,0.067,3,Normal,55,13,13,17,178,276,0.13,1820,0.87,1100,720,45,5,12,5,653,100,18,25,22,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1993-05-08,1992,8,32,128,2055.9,0.07,3,Normal,55,13,13,17,178,276,0.13,1780,0.87,1100,680,45,5,12,3,615,100,18,25,20,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-05-09,1992,8,32,129,2016.5,0.074,3,Normal,55,13,13,17,178,276,0.14,1740,0.86,1100,640,45,5,12,2,576,100,18,25,19,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-05-10,1992,8,32,130,1977.4,0.077,3,Normal,55,13,13,17,178,276,0.14,1701,0.86,1100,601,45,5,12,1,538,100,18,25,18,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1993-05-11,1992,8,32,131,1938.5,0.081,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-05-12,1992,8,32,132,1900,0.086,3,Normal,55,13,13,17,178,276,0.14,1624,0.85,1100,524,45,5,12,-1,463,100,18,25,16,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1993-05-13,1992,8,33,133,1861.7,0.091,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
1993-05-14,1992,8,33,134,1823.7,0.095,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-05-15,1992,8,33,135,1786,0.098,3,Normal,55,13,13,17,178,276,0.15,1510,0.84,1100,410,45,5,12,-5,353,100,18,25,12,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-05-16,1992,8,33,136,1748.7,0.1,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-17,1992,8,33,137,1711.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-05-18,1992,8,33,138,1681.5,0.11,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-05-19,1992,8,33,139,1651.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-05-20,1992,8,34,140,1621.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1993-05-21,1992,8,34,141,1592.5,0.12,3,Normal,55,13,13,17,178,276,0.17,1316,0.83,1100,216,45,5,7,-11,170,100,18,20,6,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-05-22,1992,8,34,142,1563.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1287,0.82,1100,187,42,5,6,-11,145,97,18,19,6,323,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-05-23,1992,8,34,143,1534.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1258,0.82,1100,158,36,5,5,-12,124,91,18,18,5,302,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1993-05-24,1992,8,34,144,1505.5,0.13,3,Normal,55,13,13,17,178,276,0.18,1229,0.82,1100,129,29,4,4,-13,105,84,17,17,4,283,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
1993-05-25,1992,8,34,145,1477,0.13,3,Normal,55,13,13,17,178,276,0.19,1201,0.81,1100,101,23,3,3,-14,86,78,16,16,3,264,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-05-26,1992,8,34,146,1448.7,0.13,3,Normal,55,13,13,17,178,276,0.19,1173,0.81,1100,73,16,2,2,-15,68,71,15,15,2,246,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0723,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-05-27,1992,8,35,147,1420.7,0.14,3,Normal,55,13,13,17,178,276,0.19,1145,0.81,1100,45,10,1,1,-16,49,65,14,14,1,227,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-05-28,1992,8,35,148,1392.9,0.14,3,Normal,55,13,13,17,178,276,0.2,1117,0.8,1100,17,4,1,1,-16,27,59,14,14,1,205,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.085,19.1,0.953,0.98,0.934,49,48.1,192,4610
1993-05-29,1992,8,35,149,1347.3,0.15,3,Normal,55,13,13,17,178,276,0.2,1071,0.8,1071,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.775,0.583,0.0278,1.36,0.0647,4,0.294,1.65,0.0787,19.4,0.953,0.98,0.934,48.5,47.5,190,4560
1993-05-30,1992,8,35,150,1302.3,0.15,3,Normal,55,13,13,17,178,276,0.21,1026,0.79,1026,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.709,0.482,0.0228,1.19,0.0563,4,0.285,1.48,0.0698,19.7,0.954,0.98,0.935,47.2,46.3,185,4440
1993-05-31,1992,8,35,151,1258.3,0.16,3,Normal,55,13,13,17,178,276,0.22,982.3,0.78,982.3,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.645,0.414,0.0195,1.06,0.0497,4,0.274,1.33,0.0626,20,0.955,0.98,0.936,45.9,45,180,4320
1993-06-01,1992,9,35,152,1220.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.13,1060,0.87,1060,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.733,0.557,0.026,1.29,0.0603,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.2,48.2,193,4630
1993-06-02,1992,9,35,153,1189.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,1028,0.86,1028,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.687,0.487,0.0226,1.17,0.0546,4,0.286,1.46,0.0679,20,0.955,0.98,0.936,48.3,47.3,189,4540
1993-06-03,1992,9,36,154,1158.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,997.7,0.86,997.7,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.642,0.422,0.0195,1.06,0.0493,4,0.279,1.34,0.0622,20.3,0.955,0.98,0.936,47.3,46.4,186,4450
1993-06-04,1992,9,36,155,1128.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,967.4,0.86,967.4,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.599,0.407,0.0188,1.01,0.0464,4,0.269,1.28,0.0588,20.4,0.955,0.98,0.936,46.3,45.4,181,4350
1993-06-05,1992,9,36,156,1104.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,943.1,0.85,943.1,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.395,0.0182,0.972,0.0447,4,0.261,1.23,0.0566,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
1993-06-06,1992,9,36,157,1080.1,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,919.1,0.85,919.1,0,0,0,0,-9,9,45,10,9,0,97,983,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
1993-06-07,1992,9,36,158,1056.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,895.5,0.85,895.5,0,0,0,0,-9,9,45,10,9,0,97,960,990,968.1,21.9,0.533,0.372,0.017,0.906,0.0413,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
1993-06-08,1992,9,36,159,1033.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,872.4,0.84,872.4,0,0,0,0,-9,9,45,10,9,0,97,936,990,968,22,0.512,0.361,0.0164,0.873,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1993-06-09,1992,9,36,160,1010.6,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,849.6,0.84,849.6,0,0,0,0,-9,9,45,10,9,0,97,914,990,967.9,22.1,0.491,0.35,0.0159,0.841,0.0381,4,0.229,1.07,0.0485,21,0.954,0.98,0.935,41.7,40.9,164,3930
1993-06-10,1992,9,37,161,993.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,832.2,0.84,832.2,0,0,0,0,-9,9,45,10,9,0,97,896,990,967.9,22.1,0.475,0.342,0.0154,0.817,0.0369,4,0.223,1.04,0.047,21.1,0.954,0.978,0.933,41,40.1,161,3850
1993-06-11,1992,9,37,162,976.1,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,815.1,0.83,815.1,0,0,0,0,-9,9,45,10,9,0,97,879,990,967.8,22.2,0.46,0.334,0.015,0.793,0.0357,4,0.218,1.01,0.0455,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
1993-06-12,1992,9,37,163,959.29,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,798.3,0.83,798.3,0,0,0,0,-9,9,45,10,9,0,97,862,990,967.7,22.3,0.444,0.325,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
1993-06-13,1992,9,37,164,942.78,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,781.8,0.83,781.8,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.429,0.317,0.0142,0.747,0.0334,3,0.288,1.04,0.0464,21.3,0.956,0.98,0.937,52,48.2,145,3470
1993-06-14,1992,9,37,165,926.61,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,765.6,0.83,765.6,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.414,0.31,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1993-06-15,1992,9,37,166,910.78,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,749.8,0.82,749.8,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0134,0.702,0.0312,3,0.28,0.982,0.0437,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1993-06-16,1992,9,37,167,895.31,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,734.3,0.82,734.3,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.292,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1993-06-17,1992,9,38,168,880.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,719.2,0.82,719.2,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.372,0.281,0.0125,0.653,0.0289,3,0.266,0.92,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
1993-06-18,1992,9,38,169,865.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,704.6,0.81,704.6,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.363,0.272,0.012,0.635,0.028,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
1993-06-19,1992,9,38,170,855.39,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,694.4,0.81,694.4,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.358,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
1993-06-20,1992,9,38,171,845.45,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,684.5,0.81,684.5,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1993-06-21,1992,9,38,172,835.77,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,674.8,0.81,674.8,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
1993-06-22,1992,9,38,173,826.37,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,665.4,0.81,665.4,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-23,1992,9,38,174,817.29,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,656.3,0.8,656.3,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-24,1992,9,39,175,808.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,647.5,0.8,647.5,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1993-06-25,1992,9,39,176,800.2,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,639.2,0.8,639.2,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00996,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-26,1992,9,39,177,792.29,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,631.3,0.8,631.3,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1993-06-27,1992,9,39,178,784.91,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,623.9,0.8,623.9,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
1993-06-28,1992,9,39,179,778.21,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,617.2,0.79,617.2,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1993-06-29,1992,9,39,180,770.53,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1993-06-30,1992,9,39,181,763.7,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1993-07-01,1992,10,40,182,752.49,0.28,3,Normal,50,10,9,9,108,186,0.25,566.5,0.75,566.5,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.288,0.179,0.00777,0.467,0.0202,3,0.197,0.664,0.0288,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
1993-07-02,1992,10,40,183,740.73,0.29,3,Normal,50,10,9,9,108,186,0.25,554.7,0.75,554.7,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00741,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-03,1992,10,40,184,729.52,0.29,3,Normal,50,10,9,9,108,186,0.26,543.5,0.74,543.5,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00708,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
1993-07-04,1992,10,40,185,719.4,0.3,3,Normal,50,10,9,9,108,186,0.26,533.4,0.74,533.4,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00677,0.426,0.0184,3,0.183,0.609,0.0262,22.6,0.949,0.971,0.921,37.4,36.3,109,2620
1993-07-05,1992,10,40,186,708.74,0.3,3,Normal,50,10,9,9,108,186,0.26,522.7,0.74,522.7,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.6,107,2570
1993-07-06,1992,10,40,187,698.07,0.31,3,Normal,50,10,9,9,108,186,0.27,512.1,0.73,512.1,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00614,0.4,0.0172,3,0.173,0.573,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
1993-07-07,1992,10,40,188,687.96,0.31,3,Normal,50,10,9,9,108,186,0.27,502,0.73,502,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00584,0.387,0.0166,3,0.168,0.556,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
1993-07-08,1992,10,41,189,677.84,0.32,3,Normal,50,10,9,9,108,186,0.27,491.8,0.73,491.8,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.376,0.0161,2,0.274,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
1993-07-09,1992,10,41,190,668.82,0.32,3,Normal,50,10,9,9,108,186,0.28,482.8,0.72,482.8,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00542,0.367,0.0157,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
1993-07-10,1992,10,41,191,659.25,0.32,3,Normal,50,10,9,9,108,186,0.28,473.3,0.72,473.3,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00522,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-07-11,1992,10,41,192,649.67,0.33,3,Normal,50,10,9,9,108,186,0.29,463.7,0.71,463.7,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.603,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
1993-07-12,1992,10,41,193,640.65,0.33,3,Normal,50,10,9,9,108,186,0.29,454.6,0.71,454.6,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00483,0.338,0.0143,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2310
1993-07-13,1992,10,41,194,631.63,0.34,3,Normal,50,10,9,9,108,186,0.29,445.6,0.71,445.6,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.572,0.0242,23,0.958,0.98,0.939,48.1,47.2,94.4,2260
1993-07-14,1992,10,41,195,623.7,0.34,3,Normal,50,10,9,9,108,186,0.3,437.7,0.7,437.7,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.214,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
1993-07-15,1992,10,42,196,615.22,0.34,3,Normal,50,10,9,9,108,186,0.3,429.2,0.7,429.2,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
1993-07-16,1992,10,42,197,606.75,0.35,3,Normal,50,10,9,9,108,186,0.31,420.8,0.69,420.8,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0976,0.00412,0.306,0.0129,2,0.227,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.5,2150
1993-07-17,1992,10,42,198,598.82,0.35,3,Normal,50,10,9,9,108,186,0.31,412.8,0.69,412.8,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0939,0.00396,0.299,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
1993-07-18,1992,10,42,199,590.89,0.36,3,Normal,50,10,9,9,108,186,0.32,404.9,0.69,404.9,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0901,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.3,2070
1993-07-19,1992,10,42,200,584.05,0.36,3,Normal,50,10,9,9,108,186,0.32,398.1,0.68,398.1,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
1993-07-20,1992,10,42,201,576.67,0.36,3,Normal,50,10,9,9,108,186,0.32,390.7,0.68,390.7,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0834,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
1993-07-21,1992,10,42,202,569.28,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.3,0.6,342.3,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0606,0.00254,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.947,0.97,0.919,37.2,36.1,72.3,1730
1993-07-22,1992,10,43,203,561.9,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,334.9,0.6,334.9,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0571,0.00239,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.7,1700
1993-07-23,1992,10,43,204,554.52,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,327.5,0.59,327.5,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0536,0.00224,0.233,0.00974,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.2,1660
1993-07-24,1992,10,43,205,547.68,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,320.7,0.59,320.7,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0504,0.0021,0.227,0.0095,2,0.159,0.386,0.0161,23.5,0.944,0.97,0.916,35,33.9,67.8,1630
1993-07-25,1992,10,43,206,540.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,313.9,0.58,313.9,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0471,0.00197,0.222,0.00925,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
1993-07-26,1992,10,43,207,535.1,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,308.1,0.58,308.1,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0444,0.00185,0.217,0.00904,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1570
1993-07-27,1992,10,43,208,528.82,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,301.8,0.57,301.8,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0415,0.00173,0.212,0.00882,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,63.9,1530
1993-07-28,1992,10,43,209,522.53,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,295.5,0.57,295.5,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0385,0.0016,0.207,0.00859,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
1993-07-29,1992,10,44,210,516.24,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,289.2,0.56,289.2,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0355,0.00148,0.201,0.00836,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
1993-07-30,1992,10,44,211,509.95,0.4,2,Mod_Wet,58,11,11,11,136,227,0.45,282.9,0.56,282.9,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0326,0.00135,0.196,0.00814,2,0.133,0.33,0.0137,23.8,0.937,0.97,0.909,30.9,30,60,1440
1993-07-31,1992,10,44,212,503.66,0.4,2,Mod_Wet,58,11,11,11,136,227,0.45,276.7,0.55,276.7,0,0,0,0,-11,11,58,11,11,0,147,357,990,965.9,24.1,0.161,0.0296,0.00123,0.191,0.00791,2,0.129,0.32,0.0133,23.8,0.936,0.97,0.908,30.2,29.3,58.7,1410
1993-08-01,1992,11,44,213,497.92,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,313.9,0.63,313.9,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0472,0.00195,0.219,0.00905,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
