date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,490.53,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,306.5,0.63,306.5,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.212,0.00878,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
1993-08-03,1992,11,44,215,484.79,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,300.8,0.62,300.8,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
1993-08-04,1992,11,44,216,478.5,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,294.5,0.61,294.5,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00835,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
1993-08-05,1992,11,45,217,472.21,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,288.2,0.61,288.2,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
1993-08-06,1992,11,45,218,465.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,281.9,0.6,281.9,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
1993-08-07,1992,11,45,219,460.18,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,276.2,0.6,276.2,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
1993-08-08,1992,11,45,220,454.44,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,270.4,0.59,270.4,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0266,0.00109,0.183,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
1993-08-09,1992,11,45,221,448.7,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,264.7,0.59,264.7,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0239,0.000982,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
1993-08-10,1992,11,45,222,444.05,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.1,0.59,260.1,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0217,0.000891,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
1993-08-11,1992,11,45,223,438.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,254.8,0.58,254.8,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0193,0.00079,0.17,0.00695,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
1993-08-12,1992,11,46,224,433.66,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,249.7,0.58,249.7,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
1993-08-13,1992,11,46,225,428.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,244.5,0.57,244.5,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1993-08-14,1992,11,46,226,423.27,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,239.3,0.56,239.3,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000657,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51.1,1230
1993-08-15,1992,11,46,227,418.62,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,234.6,0.56,234.6,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
1993-08-16,1992,11,46,228,413.97,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,230,0.56,230,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
1993-08-17,1992,11,46,229,409.32,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,225.3,0.55,225.3,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-08-18,1992,11,46,230,404.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,220.7,0.55,220.7,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
1993-08-19,1992,11,47,231,401.12,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,217.1,0.54,217.1,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
1993-08-20,1992,11,47,232,397.02,0.49,2,Mod_Wet,54,9,8,6,107,184,0.46,213,0.54,213,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.4,47.5,47.5,1140
1993-08-21,1992,11,47,233,392.92,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,208.9,0.53,208.9,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.6,46.6,1120
1993-08-22,1992,11,47,234,388.82,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,204.8,0.53,204.8,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00592,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.6,45.7,45.7,1100
1993-08-23,1992,11,47,235,384.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,200.7,0.52,200.7,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.213,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
1993-08-24,1992,11,47,236,380.61,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,196.6,0.52,196.6,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
1993-08-25,1992,11,47,237,376.51,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,192.5,0.51,192.5,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,43,43,1030
1993-08-26,1992,11,48,238,372.41,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,188.4,0.51,188.4,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00561,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42,42,1010
1993-08-27,1992,11,48,239,368.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,184.8,0.5,184.8,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00555,1,0.192,0.329,0.0133,24.4,0.951,0.98,0.932,42.1,41.2,41.2,990
1993-08-28,1992,11,48,240,365.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,181.3,0.5,181.3,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.5,0.949,0.979,0.929,41.3,40.4,40.4,970
1993-08-29,1992,11,48,241,361.75,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,177.8,0.49,177.8,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0109,0.000438,0.134,0.00541,1,0.182,0.317,0.0128,24.5,0.948,0.977,0.927,40.5,39.5,39.5,949
1993-08-30,1992,11,48,242,358.19,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,174.2,0.49,174.2,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0106,0.000425,0.133,0.00535,1,0.178,0.31,0.0125,24.5,0.947,0.975,0.924,39.6,38.7,38.7,928
1993-08-31,1992,11,48,243,354.64,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,170.6,0.48,170.6,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000413,0.131,0.00528,1,0.173,0.304,0.0122,24.5,0.946,0.974,0.921,38.8,37.8,37.8,907
1993-09-01,1992,12,48,244,351.08,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
1993-09-02,1992,12,49,245,345.89,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
1993-09-03,1992,12,49,246,341.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.4,203.2,0.6,203.2,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
1993-09-04,1992,12,49,247,336.59,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
1993-09-05,1992,12,49,248,333.03,0.55,2,Mod_Wet,46,7,6,4,75,138,0.41,195,0.59,195,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.138,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
1993-09-06,1992,12,49,249,328.93,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,190.9,0.58,190.9,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1993-09-07,1992,12,49,250,324.83,0.56,2,Mod_Wet,46,7,6,4,75,138,0.42,186.8,0.57,186.8,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
1993-09-08,1992,12,49,251,320.73,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,182.7,0.57,182.7,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
1993-09-09,1992,12,50,252,316.63,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,178.6,0.56,178.6,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41,40.1,40.1,964
1993-09-10,1992,12,50,253,313.07,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
1993-09-11,1992,12,50,254,309.52,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
1993-09-12,1992,12,50,255,305.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
1993-09-13,1992,12,50,256,302.41,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,164.4,0.54,164.4,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00972,0.000388,0.124,0.00495,1,0.164,0.289,0.0115,24.8,0.944,0.971,0.917,37.7,36.7,36.7,880
1993-09-14,1992,12,50,257,298.85,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.8,0.54,160.8,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00942,0.000375,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,859
1993-09-15,1992,12,50,258,296.39,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00921,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.3,35.3,846
1993-09-16,1992,12,51,259,293.39,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
1993-09-17,1992,12,51,260,290.38,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.0087,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
1993-09-18,1992,12,51,261,287.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,797
1993-09-19,1992,12,51,262,284.36,0.61,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00819,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
1993-09-20,1992,12,51,263,281.35,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,143.3,0.51,143.3,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00793,0.000315,0.115,0.00456,1,0.136,0.251,0.00997,24.9,0.937,0.97,0.908,32.8,31.8,31.8,764
1993-09-21,1992,12,51,264,278.35,0.62,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1993-09-22,1992,12,51,265,275.34,0.62,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1993-09-23,1992,12,52,266,272.88,0.62,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
1993-09-24,1992,12,52,267,271.51,0.63,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-09-25,1992,12,52,268,269.6,0.63,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1993-09-26,1992,12,52,269,266.59,0.64,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
1993-09-27,1992,12,52,270,265.22,0.64,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
1993-09-28,1992,12,52,271,263.31,0.64,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-09-29,1992,12,52,272,261.39,0.64,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,767
1993-09-30,1992,12,53,273,259.48,0.65,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.133,0.244,0.00967,25,0.936,0.97,0.908,32.5,31.5,31.5,756
1993-10-01,1993,1,1,274,256.47,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1993-10-02,1993,1,1,275,254.01,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,144,0.57,144,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1993-10-03,1993,1,1,276,251,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,141,0.56,141,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
1993-10-04,1993,1,1,277,248,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138,0.56,138,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00433,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
1993-10-05,1993,1,1,278,244.99,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1993-10-06,1993,1,1,279,241.98,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00422,1,0.121,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1993-10-07,1993,1,1,280,238.97,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00671,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-10-08,1993,1,2,281,236.51,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,126.5,0.54,126.5,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.0065,0.000256,0.105,0.00412,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.1,28.1,675
1993-10-09,1993,1,2,282,234.05,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,124,0.53,124,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.00629,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
1993-10-10,1993,1,2,283,231.59,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,121.6,0.53,121.6,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0964,0.00609,0.000239,0.103,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,648
1993-10-11,1993,1,2,284,229.13,0.72,3,Normal,37,5,3,2,50,97,0.42,132.1,0.58,132.1,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00698,0.000275,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
1993-10-12,1993,1,2,285,226.67,0.73,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00677,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.8,28.9,28.9,695
1993-10-13,1993,1,2,286,224.21,0.73,3,Normal,37,5,3,2,50,97,0.43,127.2,0.57,127.2,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00656,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.929,0.97,0.902,29.3,28.4,28.4,681
1993-10-14,1993,1,2,287,221.75,0.74,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
1993-10-15,1993,1,3,288,219.28,0.75,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00614,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
1993-10-16,1993,1,3,289,217.92,0.75,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1993-10-17,1993,1,3,290,216.55,0.76,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1993-10-18,1993,1,3,291,215.18,0.76,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1993-10-19,1993,1,3,292,213.27,0.77,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1993-10-20,1993,1,3,293,211.35,0.78,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0969,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1993-10-21,1993,1,3,294,209.44,0.78,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
1993-10-22,1993,1,4,295,207.53,0.79,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1993-10-23,1993,1,4,296,205.61,0.8,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.00371,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-10-24,1993,1,4,297,203.7,0.8,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-10-25,1993,1,4,298,201.78,0.81,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
1993-10-26,1993,1,4,299,200.42,0.81,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0925,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
1993-10-27,1993,1,4,300,199.05,0.81,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
1993-10-28,1993,1,4,301,197.14,0.82,3,Normal,37,5,3,2,50,97,0.49,100.1,0.51,100.1,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00426,0.000167,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
1993-10-29,1993,1,5,302,195.77,0.82,3,Normal,37,5,3,2,50,97,0.49,98.77,0.51,98.77,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0758,0.166,0.0065,25.4,0,0,0,0,0,0,0
1993-10-30,1993,1,5,303,194.4,0.83,3,Normal,37,5,3,2,50,97,0.5,97.4,0.5,97.4,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000157,0.0898,0.00351,1,0.074,0.164,0.0064,25.4,0,0,0,0,0,0,0
1993-10-31,1993,1,5,304,193.03,0.83,3,Normal,37,5,3,2,50,97,0.5,96.03,0.5,96.03,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.00391,0.000153,0.0892,0.00349,1,0.0721,0.161,0.00631,25.4,0,0,0,0,0,0,0
1993-11-01,1993,2,5,305,192.76,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-11-02,1993,2,5,306,193.03,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1993-11-03,1993,2,5,307,193.31,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1993-11-04,1993,2,5,308,193.58,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000254,0.0991,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1993-11-05,1993,2,6,309,197.14,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
1993-11-06,1993,2,6,310,203.42,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
1993-11-07,1993,2,6,311,208.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1993-11-08,1993,2,6,312,211.08,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1993-11-09,1993,2,6,313,211.35,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-11-10,1993,2,6,314,212.17,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.138,0.246,0.00962,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
1993-11-11,1993,2,6,315,212.45,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.4,0.69,145.4,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.8,32.8,32.8,786
1993-11-12,1993,2,7,316,212.72,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
1993-11-13,1993,2,7,317,210.81,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1993-11-14,1993,2,7,318,208.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
1993-11-15,1993,2,7,319,210.81,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1993-11-16,1993,2,7,320,216,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1993-11-17,1993,2,7,321,219.56,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,825
1993-11-18,1993,2,7,322,220.92,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.9,0.7,153.9,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00883,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-11-19,1993,2,8,323,219.01,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
1993-11-20,1993,2,8,324,217.64,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000336,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,34,34,815
1993-11-21,1993,2,8,325,215.73,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.6,33.5,33.5,804
1993-11-22,1993,2,8,326,215.46,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00986,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1993-11-23,1993,2,8,327,216.82,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.8,0.69,149.8,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00848,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,810
1993-11-24,1993,2,8,328,218.19,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
1993-11-25,1993,2,8,329,220.1,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
1993-11-26,1993,2,9,330,222.02,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,155,0.7,155,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,839
1993-11-27,1993,2,9,331,223.93,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.9,0.7,156.9,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
1993-11-28,1993,2,9,332,227.49,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
1993-11-29,1993,2,9,333,228.31,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,161.3,0.71,161.3,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00946,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
1993-11-30,1993,2,9,334,225.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.8,0.7,158.8,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00925,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,36.9,35.8,35.8,860
1993-12-01,1993,3,9,335,222.84,0.74,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-12-02,1993,3,9,336,220.92,0.74,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1993-12-03,1993,3,10,337,222.84,0.74,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-12-04,1993,3,10,338,228.03,0.72,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-12-05,1993,3,10,339,229.4,0.72,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
1993-12-06,1993,3,10,340,230.77,0.72,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
1993-12-07,1993,3,10,341,231.04,0.71,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1993-12-08,1993,3,10,342,231.86,0.71,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
1993-12-09,1993,3,10,343,235.96,0.7,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
1993-12-10,1993,3,11,344,240.07,0.69,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
1993-12-11,1993,3,11,345,242.53,0.68,5,Dry,26,4,3,2,24,59,0.24,183.5,0.76,183.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00486,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
1993-12-12,1993,3,11,346,245.53,0.68,5,Dry,26,4,3,2,24,59,0.24,186.5,0.76,186.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1993-12-13,1993,3,11,347,248.54,0.67,5,Dry,26,4,3,2,24,59,0.24,189.5,0.76,189.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
1993-12-14,1993,3,11,348,248.27,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
1993-12-15,1993,3,11,349,244.71,0.68,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.00491,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
1993-12-16,1993,3,11,350,242.25,0.68,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
1993-12-17,1993,3,12,351,239.25,0.69,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
1993-12-18,1993,3,12,352,236.24,0.7,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
1993-12-19,1993,3,12,353,234.32,0.71,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
1993-12-20,1993,3,12,354,236.24,0.7,5,Dry,26,4,3,2,24,59,0.25,177.2,0.75,177.2,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
1993-12-21,1993,3,12,355,237.06,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
1993-12-22,1993,3,12,356,237.88,0.7,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
1993-12-23,1993,3,12,357,241.98,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1993-12-24,1993,3,13,358,246.08,0.68,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
1993-12-25,1993,3,13,359,249.64,0.67,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.6,43.6,1050
1993-12-26,1993,3,13,360,252.1,0.66,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
1993-12-27,1993,3,13,361,254.01,0.66,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1993-12-28,1993,3,13,362,257.02,0.65,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1993-12-29,1993,3,13,363,260.57,0.65,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1993-12-30,1993,3,13,364,261.94,0.64,5,Dry,26,4,3,2,24,59,0.23,202.9,0.78,202.9,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
1993-12-31,1993,3,14,365,260.03,0.65,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
1994-01-01,1993,4,14,1,260.85,0.65,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1994-01-02,1993,4,14,2,261.12,0.64,5,Dry,29,5,4,2,33,73,0.28,188.1,0.72,188.1,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000465,0.127,0.00503,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.9,42.9,1030
1994-01-03,1993,4,14,3,260.85,0.65,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1994-01-04,1993,4,14,4,262.21,0.64,5,Dry,29,5,4,2,33,73,0.28,189.2,0.72,189.2,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1994-01-05,1993,4,14,5,267.41,0.63,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-01-06,1993,4,14,6,272.6,0.63,5,Dry,29,5,4,2,33,73,0.27,199.6,0.73,199.6,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
1994-01-07,1993,4,15,7,278.89,0.62,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
1994-01-08,1993,4,15,8,283.54,0.61,5,Dry,29,5,4,2,33,73,0.26,210.5,0.74,210.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0144,24.8,0.957,0.98,0.938,49,48,48,1150
1994-01-09,1993,4,15,9,286.55,0.6,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-01-10,1993,4,15,10,288.46,0.6,5,Dry,29,5,4,2,33,73,0.25,215.5,0.75,215.5,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1994-01-11,1993,4,15,11,293.66,0.59,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1994-01-12,1993,4,15,12,302.14,0.58,5,Dry,29,5,4,2,33,73,0.24,229.1,0.76,229.1,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00965,24.8,0.923,0.97,0.895,25.8,25,50,1200
1994-01-13,1993,4,15,13,309.52,0.57,5,Dry,29,5,4,2,33,73,0.24,236.5,0.76,236.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-14,1993,4,16,14,318,0.56,5,Dry,29,5,4,2,33,73,0.23,245,0.77,245,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.8,53.5,1280
1994-01-15,1993,4,16,15,328.11,0.55,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000778,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
1994-01-16,1993,4,16,16,338.23,0.54,5,Dry,29,5,4,2,33,73,0.22,265.2,0.78,265.2,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000971,0.167,0.00669,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1994-01-17,1993,4,16,17,349.99,0.53,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
1994-01-18,1993,4,16,18,361.2,0.52,5,Dry,29,5,4,2,33,73,0.2,288.2,0.8,288.2,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.5,62.9,1510
1994-01-19,1993,4,16,19,374.05,0.51,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
1994-01-20,1993,4,16,20,387.45,0.49,5,Dry,29,5,4,2,33,73,0.19,314.4,0.81,314.4,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
1994-01-21,1993,4,17,21,400.85,0.48,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0537,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.3,1710
1994-01-22,1993,4,17,22,415.89,0.47,5,Dry,29,5,4,2,33,73,0.18,342.9,0.82,342.9,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0608,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
1994-01-23,1993,4,17,23,427.1,0.46,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
1994-01-24,1993,4,17,24,437.76,0.45,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.7,1910
1994-01-25,1993,4,17,25,452.8,0.44,5,Dry,29,5,4,2,33,73,0.16,379.8,0.84,379.8,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83.1,1990
1994-01-26,1993,4,17,26,470.57,0.43,5,Dry,29,5,4,2,33,73,0.15,397.6,0.84,397.6,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0867,0.00357,0.276,0.0114,2,0.211,0.487,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
1994-01-27,1993,4,17,27,488.35,0.41,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.095,0.00393,0.291,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
1994-01-28,1993,4,18,28,504.48,0.4,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
1994-01-29,1993,4,18,29,517.88,0.4,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
1994-01-30,1993,4,18,30,532.92,0.39,5,Dry,29,5,4,2,33,73,0.14,459.9,0.86,459.9,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-01-31,1993,4,18,31,549.05,0.38,5,Dry,29,5,4,2,33,73,0.13,476.1,0.87,476.1,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-02-01,1993,5,18,32,566.28,0.37,5,Dry,31,6,4,3,41,85,0.15,481.3,0.85,481.3,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
1994-02-02,1993,5,18,33,582.41,0.36,5,Dry,31,6,4,3,41,85,0.15,497.4,0.85,497.4,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00563,0.366,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
1994-02-03,1993,5,18,34,598.54,0.35,5,Dry,31,6,4,3,41,85,0.14,513.5,0.86,513.5,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
1994-02-04,1993,5,19,35,616.86,0.34,5,Dry,31,6,4,3,41,85,0.14,531.9,0.86,531.9,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
1994-02-05,1993,5,19,36,635.73,0.33,5,Dry,31,6,4,3,41,85,0.13,550.7,0.87,550.7,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00717,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.3,38.3,115,2750
1994-02-06,1993,5,19,37,653.5,0.33,5,Dry,31,6,4,3,41,85,0.13,568.5,0.87,568.5,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.0077,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1994-02-07,1993,5,19,38,671.82,0.32,5,Dry,31,6,4,3,41,85,0.13,586.8,0.87,586.8,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.207,0.683,0.0292,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
1994-02-08,1993,5,19,39,686.32,0.31,5,Dry,31,6,4,3,41,85,0.12,601.3,0.88,601.3,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
1994-02-09,1993,5,19,40,700.26,0.3,5,Dry,31,6,4,3,41,85,0.12,615.3,0.88,615.3,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
1994-02-10,1993,5,19,41,715.85,0.3,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1994-02-11,1993,5,20,42,732.53,0.29,4,Mod_Dry,36,6,5,4,54,105,0.14,627.5,0.86,627.5,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.22,0.0095,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
1994-02-12,1993,5,20,43,749.75,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,644.8,0.86,644.8,0,0,0,0,-4,4,36,6,5,0,58,692,990,966.9,23.1,0.32,0.232,0.01,0.551,0.0239,3,0.233,0.784,0.0339,22.3,0.956,0.98,0.937,45,44.1,132,3170
1994-02-13,1993,5,20,44,765.89,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,660.9,0.86,660.9,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.242,0.0105,0.571,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
1994-02-14,1993,5,20,45,774.61,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,669.6,0.86,669.6,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1994-02-15,1993,5,20,46,783.51,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,678.5,0.87,678.5,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3310
1994-02-16,1993,5,20,47,796.98,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,692,0.87,692,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.346,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
1994-02-17,1993,5,20,48,812,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,707,0.87,707,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1994-02-18,1993,5,21,49,828.23,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,723.2,0.87,723.2,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0125,0.648,0.0285,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1994-02-19,1993,5,21,50,849.39,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,744.4,0.88,744.4,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
1994-02-20,1993,5,21,51,871.81,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,766.8,0.88,766.8,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.71,0.0314,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1994-02-21,1993,5,21,52,899.69,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,794.7,0.88,794.7,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.425,0.324,0.0144,0.749,0.0333,4,0.211,0.96,0.0427,21.5,0.953,0.976,0.93,40,39,156,3750
1994-02-22,1993,5,21,53,928.9,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,823.9,0.89,823.9,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.452,0.338,0.0151,0.79,0.0353,4,0.221,1.01,0.0451,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1994-02-23,1993,5,21,54,959.29,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,854.3,0.89,854.3,0,0,0,0,-4,4,36,6,5,0,58,901,990,967.7,22.3,0.48,0.352,0.0158,0.832,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.5,166,3990
1994-02-24,1993,5,21,55,990.74,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,885.7,0.89,885.7,0,0,0,0,-4,4,36,6,5,0,58,933,990,967.9,22.1,0.509,0.368,0.0166,0.876,0.0396,4,0.241,1.12,0.0505,21,0.955,0.98,0.936,43.6,42.7,171,4100
1994-02-25,1993,5,22,56,1023.2,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,918.2,0.9,918.2,0,0,0,0,-4,4,36,6,5,0,58,965,990,968,22,0.538,0.383,0.0174,0.922,0.0419,4,0.252,1.17,0.0533,20.9,0.956,0.98,0.937,44.9,44,176,4220
1994-02-26,1993,5,22,57,1051.3,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,946.3,0.9,946.3,0,0,0,0,-4,4,36,6,5,0,58,993,990,968.1,21.9,0.564,0.397,0.0181,0.961,0.0438,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,45,180,4320
1994-02-27,1993,5,22,58,1069.6,0.19,4,Mod_Dry,36,6,5,4,54,105,0.098,964.6,0.9,964.6,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.581,0.406,0.0185,0.987,0.0451,4,0.268,1.25,0.0573,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
1994-02-28,1993,5,22,59,1082.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.097,977.8,0.9,977.8,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.593,0.412,0.0189,1.01,0.046,4,0.272,1.28,0.0585,20.6,0.956,0.98,0.937,47.1,46.2,185,4430
1994-03-01,1993,6,22,60,1090.7,0.18,3,Normal,49,9,9,9,107,183,0.17,907.7,0.83,907.7,0,0,0,0,-9,9,49,9,9,0,116,975,990,968.2,21.8,0.547,0.378,0.0173,0.926,0.0424,4,0.249,1.17,0.0538,20.6,0.955,0.98,0.936,43.9,43,172,4130
1994-03-02,1993,6,22,61,1098.7,0.18,3,Normal,49,9,9,9,107,183,0.17,915.7,0.83,915.7,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0175,0.937,0.043,4,0.252,1.19,0.0545,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1994-03-03,1993,6,22,62,1106.8,0.18,3,Normal,49,9,9,9,107,183,0.17,923.8,0.83,923.8,0,0,0,0,-9,9,49,9,9,0,116,991,990,968.2,21.8,0.562,0.386,0.0177,0.948,0.0436,4,0.254,1.2,0.0552,20.6,0.955,0.98,0.936,44.5,43.6,174,4190
1994-03-04,1993,6,23,63,1114.9,0.18,3,Normal,49,9,9,9,107,183,0.16,931.9,0.84,931.9,0,0,0,0,-9,9,49,9,9,0,116,999,990,968.3,21.7,0.569,0.39,0.0179,0.959,0.0441,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.8,43.9,176,4210
1994-03-05,1993,6,23,64,1123,0.18,3,Normal,49,9,9,9,107,183,0.16,940,0.84,940,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0181,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
