date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,1131.2,0.18,3,Normal,49,9,9,9,107,183,0.16,948.2,0.84,948.2,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.584,0.398,0.0183,0.982,0.0453,4,0.263,1.24,0.0574,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
1994-03-07,1993,6,23,66,1144.9,0.18,3,Normal,49,9,9,9,107,183,0.16,961.9,0.84,961.9,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.9,45,180,4320
1994-03-08,1993,6,23,67,1158.7,0.17,3,Normal,49,9,9,9,107,183,0.16,975.7,0.84,975.7,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.614,0.411,0.019,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1994-03-09,1993,6,23,68,1172.6,0.17,3,Normal,49,9,9,9,107,183,0.16,989.6,0.84,989.6,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.635,0.418,0.0194,1.05,0.0488,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
1994-03-10,1993,6,23,69,1192.3,0.17,3,Normal,49,9,9,9,107,183,0.15,1009,0.85,1009,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.664,0.444,0.0206,1.11,0.0515,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1994-03-11,1993,6,24,70,1212.1,0.17,3,Normal,49,9,9,9,107,183,0.15,1029,0.85,1029,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0551,4,0.286,1.47,0.0685,20,0.955,0.98,0.936,48.1,47.1,189,4530
1994-03-12,1993,6,24,71,1232.2,0.16,3,Normal,49,9,9,9,107,183,0.15,1049,0.85,1049,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.722,0.534,0.025,1.26,0.0588,4,0.29,1.55,0.0723,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
1994-03-13,1993,6,24,72,1258.3,0.16,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.76,0.592,0.0278,1.35,0.0635,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1994-03-14,1993,6,24,73,1284.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-15,1993,6,24,74,1311.3,0.15,3,Normal,49,9,9,9,107,183,0.14,1128,0.86,1100,28,6,1,1,-8,28,55,10,10,1,135,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-16,1993,6,24,75,1344.2,0.15,3,Normal,49,9,9,9,107,183,0.14,1161,0.86,1100,61,14,2,2,-7,50,63,11,11,2,157,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1994-03-17,1993,6,24,76,1377.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1994-03-18,1993,6,25,77,1399.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
1994-03-19,1993,6,25,78,1408.3,0.14,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
1994-03-20,1993,6,25,79,1417.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-21,1993,6,25,80,1420.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-22,1993,6,25,81,1417.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-23,1993,6,25,82,1414.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1285,0.91,1100,185,42,6,6,0,131,83,14,13,6,198,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-24,1993,6,25,83,1405.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1276,0.91,1100,176,40,5,5,-1,127,81,13,12,5,194,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1994-03-25,1993,6,26,84,1396,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1267,0.91,1100,167,38,5,5,-1,120,79,13,12,5,187,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4610
1994-03-26,1993,6,26,85,1374.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1246,0.91,1100,146,33,4,4,-2,107,74,12,11,4,174,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-03-27,1993,6,26,86,1347.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1218,0.9,1100,118,27,4,4,-2,85,68,12,11,4,152,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-28,1993,6,26,87,1320.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.098,1191,0.9,1100,91,21,3,3,-3,67,62,11,10,3,134,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-29,1993,6,26,88,1293.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1164,0.9,1100,64,14,2,2,-4,50,55,10,9,2,117,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-30,1993,6,26,89,1267,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1138,0.9,1100,38,9,1,1,-5,32,50,9,8,1,99,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-31,1993,6,26,90,1240.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-04-01,1993,7,27,91,1215,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.747,0.574,0.0268,1.32,0.0616,4,0.293,1.61,0.0753,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
1994-04-02,1993,7,27,92,1189.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1041,0.88,1041,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.709,0.516,0.024,1.23,0.057,4,0.288,1.51,0.0704,20,0.955,0.98,0.936,48.7,47.8,191,4590
1994-04-03,1993,7,27,93,1164.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1016,0.87,1016,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.672,0.46,0.0213,1.13,0.0524,4,0.283,1.42,0.0656,20.2,0.955,0.98,0.936,48,47,188,4520
1994-04-04,1993,7,27,94,1144.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,996.9,0.87,996.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.644,0.421,0.0195,1.07,0.0492,4,0.279,1.34,0.0621,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1994-04-05,1993,7,27,95,1120.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,972.3,0.87,972.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.608,0.41,0.0189,1.02,0.0468,4,0.271,1.29,0.0593,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
1994-04-06,1993,7,27,96,1096.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,948.1,0.86,948.1,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.583,0.398,0.0183,0.981,0.045,4,0.262,1.24,0.057,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1994-04-07,1993,7,27,97,1072.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,924.2,0.86,924.2,0,0,0,0,-10,10,45,11,10,0,82,990,990,968.1,21.9,0.561,0.386,0.0177,0.948,0.0433,4,0.254,1.2,0.055,20.7,0.955,0.98,0.936,44.7,43.9,175,4210
1994-04-08,1993,7,28,98,1048.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,900.8,0.86,900.8,0,0,0,0,-10,10,45,11,10,0,82,967,990,968.1,21.9,0.54,0.375,0.0171,0.915,0.0417,4,0.247,1.16,0.0529,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-04-09,1993,7,28,99,1025.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.14,877.7,0.86,877.7,0,0,0,0,-10,10,45,11,10,0,82,944,990,968,22,0.519,0.364,0.0165,0.883,0.0401,4,0.239,1.12,0.0509,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
1994-04-10,1993,7,28,100,1003.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.15,855.1,0.85,855.1,0,0,0,0,-10,10,45,11,10,0,82,921,990,967.9,22.1,0.498,0.353,0.016,0.851,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.2,165,3950
1994-04-11,1993,7,28,101,980.95,0.21,5,Dry,40,10,8,5,62,125,0.13,856,0.87,856,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.353,0.0159,0.845,0.0381,4,0.231,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1994-04-12,1993,7,28,102,959.29,0.21,5,Dry,40,10,8,5,62,125,0.13,834.3,0.87,834.3,0,0,0,0,-5,5,40,10,8,0,67,892,990,967.7,22.3,0.472,0.343,0.0154,0.815,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
1994-04-13,1993,7,28,103,942.78,0.22,5,Dry,40,10,8,5,62,125,0.13,817.8,0.87,817.8,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.791,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1994-04-14,1993,7,28,104,926.61,0.22,5,Dry,40,10,8,5,62,125,0.14,801.6,0.86,801.6,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0343,4,0.213,0.982,0.0438,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1994-04-15,1993,7,29,105,910.78,0.22,5,Dry,40,10,8,5,62,125,0.14,785.8,0.86,785.8,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.427,0.319,0.0142,0.747,0.0332,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
1994-04-16,1993,7,29,106,895.31,0.23,5,Dry,40,10,8,5,62,125,0.14,770.3,0.86,770.3,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1994-04-17,1993,7,29,107,880.24,0.23,5,Dry,40,10,8,5,62,125,0.14,755.2,0.86,755.2,0,0,0,0,-5,5,40,10,8,0,67,813,990,967.4,22.6,0.399,0.305,0.0135,0.704,0.0312,3,0.281,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1994-04-18,1993,7,29,108,865.58,0.24,5,Dry,40,10,8,5,62,125,0.14,740.6,0.86,740.6,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1994-04-19,1993,7,29,109,851.38,0.24,5,Dry,40,10,8,5,62,125,0.15,726.4,0.85,726.4,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.929,0.0409,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1994-04-20,1993,7,29,110,837.68,0.25,5,Dry,40,10,8,5,62,125,0.15,712.7,0.85,712.7,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.364,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1994-04-21,1993,7,29,111,824.53,0.25,5,Dry,40,10,8,5,62,125,0.15,699.5,0.85,699.5,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.268,0.0118,0.625,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3380
1994-04-22,1993,7,30,112,815.51,0.25,5,Dry,40,10,8,5,62,125,0.15,690.5,0.85,690.5,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.867,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1994-04-23,1993,7,30,113,806.85,0.26,5,Dry,40,10,8,5,62,125,0.15,681.9,0.84,681.9,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.256,0.0112,0.603,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46,138,3310
1994-04-24,1993,7,30,114,795.39,0.26,5,Dry,40,10,8,5,62,125,0.16,670.4,0.84,670.4,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.249,0.0109,0.589,0.0257,3,0.244,0.833,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
1994-04-25,1993,7,30,115,784.91,0.27,5,Dry,40,10,8,5,62,125,0.16,659.9,0.84,659.9,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.576,0.0251,3,0.239,0.816,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1994-04-26,1993,7,30,116,775.77,0.27,5,Dry,40,10,8,5,62,125,0.16,650.8,0.84,650.8,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.329,0.236,0.0102,0.565,0.0246,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1994-04-27,1993,7,30,117,768.89,0.27,5,Dry,40,10,8,5,62,125,0.16,643.9,0.84,643.9,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.557,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
1994-04-28,1993,7,30,118,755.5,0.28,5,Dry,40,10,8,5,62,125,0.17,630.5,0.83,630.5,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00963,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
1994-04-29,1993,7,31,119,741.55,0.29,5,Dry,40,10,8,5,62,125,0.17,616.5,0.83,616.5,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1994-04-30,1993,7,31,120,729.25,0.29,5,Dry,40,10,8,5,62,125,0.17,604.3,0.83,604.3,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.205,0.00883,0.508,0.0219,3,0.214,0.722,0.0311,22.5,0.955,0.98,0.935,42.3,41.5,125,2990
1994-05-01,1993,8,31,121,716.39,0.3,5,Dry,42,9,8,6,82,147,0.2,569.4,0.8,569.4,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.00781,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
1994-05-02,1993,8,31,122,705.18,0.3,5,Dry,42,9,8,6,82,147,0.21,558.2,0.79,558.2,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00747,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1994-05-03,1993,8,31,123,693.42,0.31,5,Dry,42,9,8,6,82,147,0.21,546.4,0.79,546.4,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.271,0.166,0.00712,0.437,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
1994-05-04,1993,8,31,124,681.67,0.31,5,Dry,42,9,8,6,82,147,0.22,534.7,0.78,534.7,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
1994-05-05,1993,8,31,125,670.46,0.32,5,Dry,42,9,8,6,82,147,0.22,523.5,0.78,523.5,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.258,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37.1,36,108,2590
1994-05-06,1993,8,32,126,660.34,0.32,5,Dry,42,9,8,6,82,147,0.22,513.3,0.78,513.3,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.396,0.0169,3,0.174,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1994-05-07,1993,8,32,127,649.67,0.33,5,Dry,42,9,8,6,82,147,0.23,502.7,0.77,502.7,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00582,0.382,0.0163,3,0.169,0.551,0.0235,23,0.947,0.97,0.918,35.7,34.6,104,2490
1994-05-08,1993,8,32,128,639.56,0.33,5,Dry,42,9,8,6,82,147,0.23,492.6,0.77,492.6,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.131,0.00559,0.371,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35,34,102,2450
1994-05-09,1993,8,32,129,630.53,0.34,5,Dry,42,9,8,6,82,147,0.23,483.5,0.77,483.5,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1994-05-10,1993,8,32,130,620.96,0.34,5,Dry,42,9,8,6,82,147,0.24,474,0.76,474,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.0052,0.352,0.0149,2,0.262,0.615,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1994-05-11,1993,8,32,131,611.39,0.35,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-05-12,1993,8,32,132,602.37,0.35,5,Dry,42,9,8,6,82,147,0.24,455.4,0.76,455.4,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-05-13,1993,8,33,133,594.44,0.35,5,Dry,42,9,8,6,82,147,0.25,447.4,0.75,447.4,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00464,0.325,0.0137,2,0.245,0.569,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
1994-05-14,1993,8,33,134,585.96,0.36,5,Dry,42,9,8,6,82,147,0.25,439,0.75,439,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
1994-05-15,1993,8,33,135,577.49,0.36,5,Dry,42,9,8,6,82,147,0.26,430.5,0.74,430.5,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00429,0.31,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47,46,92.1,2210
1994-05-16,1993,8,33,136,569.01,0.37,5,Dry,42,9,8,6,82,147,0.26,422,0.74,422,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0982,0.00412,0.303,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
1994-05-17,1993,8,33,137,561.08,0.37,5,Dry,42,9,8,6,82,147,0.26,414.1,0.74,414.1,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0944,0.00396,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
1994-05-18,1993,8,33,138,554.25,0.38,5,Dry,42,9,8,6,82,147,0.27,407.3,0.73,407.3,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0912,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
1994-05-19,1993,8,33,139,546.86,0.38,5,Dry,42,9,8,6,82,147,0.27,399.9,0.73,399.9,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.197,0.0877,0.00366,0.285,0.0119,2,0.212,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86,2060
1994-05-20,1993,8,34,140,539.48,0.38,5,Dry,42,9,8,6,82,147,0.27,392.5,0.73,392.5,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0843,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
1994-05-21,1993,8,34,141,532.1,0.39,5,Dry,42,9,8,6,82,147,0.28,385.1,0.72,385.1,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0808,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
1994-05-22,1993,8,34,142,525.26,0.39,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0775,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
1994-05-23,1993,8,34,143,518.42,0.4,5,Dry,42,9,8,6,82,147,0.28,371.4,0.72,371.4,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0743,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
1994-05-24,1993,8,34,144,511.59,0.4,5,Dry,42,9,8,6,82,147,0.29,364.6,0.71,364.6,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1994-05-25,1993,8,34,145,505.85,0.4,5,Dry,42,9,8,6,82,147,0.29,358.9,0.71,358.9,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1994-05-26,1993,8,34,146,499.56,0.41,5,Dry,42,9,8,6,82,147,0.29,352.6,0.71,352.6,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.8,24.2,0.181,0.0654,0.00271,0.246,0.0102,2,0.18,0.427,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.8,1820
1994-05-27,1993,8,35,147,493.27,0.41,5,Dry,42,9,8,6,82,147,0.3,346.3,0.7,346.3,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00997,2,0.176,0.417,0.0173,23.8,0.948,0.972,0.922,38.2,37.2,74.4,1780
1994-05-28,1993,8,35,148,486.98,0.42,5,Dry,42,9,8,6,82,147,0.3,340,0.7,340,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0595,0.00246,0.236,0.00974,2,0.172,0.408,0.0168,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1994-05-29,1993,8,35,149,480.69,0.42,5,Dry,42,9,8,6,82,147,0.31,333.7,0.69,333.7,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0565,0.00233,0.231,0.00952,2,0.168,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.6,1720
1994-05-30,1993,8,35,150,474.4,0.43,5,Dry,42,9,8,6,82,147,0.31,327.4,0.69,327.4,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0535,0.00221,0.225,0.00929,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1994-05-31,1993,8,35,151,468.66,0.43,5,Dry,42,9,8,6,82,147,0.31,321.7,0.69,321.7,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00909,2,0.16,0.38,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
1994-06-01,1993,9,35,152,464.01,0.43,5,Dry,39,9,7,5,59,119,0.26,345,0.74,345,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.239,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
1994-06-02,1993,9,35,153,458.82,0.44,5,Dry,39,9,7,5,59,119,0.26,339.8,0.74,339.8,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.3,1760
1994-06-03,1993,9,36,154,453.62,0.44,5,Dry,39,9,7,5,59,119,0.26,334.6,0.74,334.6,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0569,0.00234,0.23,0.00944,2,0.168,0.398,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-06-04,1993,9,36,155,448.42,0.44,5,Dry,39,9,7,5,59,119,0.27,329.4,0.73,329.4,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0545,0.00223,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1994-06-05,1993,9,36,156,443.78,0.45,5,Dry,39,9,7,5,59,119,0.27,324.8,0.73,324.8,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0523,0.00214,0.222,0.00909,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
1994-06-06,1993,9,36,157,439.13,0.45,5,Dry,39,9,7,5,59,119,0.27,320.1,0.73,320.1,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0501,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1994-06-07,1993,9,36,158,434.48,0.45,5,Dry,39,9,7,5,59,119,0.27,315.5,0.73,315.5,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00876,2,0.155,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1640
1994-06-08,1993,9,36,159,429.83,0.46,5,Dry,39,9,7,5,59,119,0.28,310.8,0.72,310.8,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0457,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1994-06-09,1993,9,36,160,425.18,0.46,5,Dry,39,9,7,5,59,119,0.28,306.2,0.72,306.2,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0435,0.00178,0.207,0.00843,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1994-06-10,1993,9,37,161,420.53,0.47,5,Dry,39,9,7,5,59,119,0.28,301.5,0.72,301.5,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0413,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
1994-06-11,1993,9,37,162,415.89,0.47,5,Dry,39,9,7,5,59,119,0.29,296.9,0.71,296.9,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0391,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1994-06-12,1993,9,37,163,412.33,0.47,5,Dry,39,9,7,5,59,119,0.29,293.3,0.71,293.3,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0375,0.00153,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1994-06-13,1993,9,37,164,408.23,0.48,5,Dry,39,9,7,5,59,119,0.29,289.2,0.71,289.2,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0355,0.00145,0.193,0.00784,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.6,1500
1994-06-14,1993,9,37,165,404.13,0.48,5,Dry,39,9,7,5,59,119,0.29,285.1,0.71,285.1,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0336,0.00137,0.189,0.0077,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
1994-06-15,1993,9,37,166,400.03,0.48,5,Dry,39,9,7,5,59,119,0.3,281,0.7,281,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00129,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
1994-06-16,1993,9,37,167,395.92,0.49,5,Dry,39,9,7,5,59,119,0.3,276.9,0.7,276.9,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.00121,0.182,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,30,59.9,1440
1994-06-17,1993,9,38,168,391.82,0.49,5,Dry,39,9,7,5,59,119,0.3,272.8,0.7,272.8,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00726,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1994-06-18,1993,9,38,169,387.72,0.49,5,Dry,39,9,7,5,59,119,0.31,268.7,0.69,268.7,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00105,0.176,0.00712,2,0.124,0.3,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1400
1994-06-19,1993,9,38,170,383.62,0.5,5,Dry,39,9,7,5,59,119,0.31,264.6,0.69,264.6,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0239,0.000968,0.172,0.00698,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1994-06-20,1993,9,38,171,379.52,0.5,5,Dry,39,9,7,5,59,119,0.31,260.5,0.69,260.5,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.022,0.000889,0.169,0.00684,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
1994-06-21,1993,9,38,172,375.42,0.5,5,Dry,39,9,7,5,59,119,0.32,256.4,0.68,256.4,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.02,0.00081,0.165,0.00669,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1994-06-22,1993,9,38,173,371.86,0.51,5,Dry,39,9,7,5,59,119,0.32,252.9,0.68,252.9,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000742,0.163,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1994-06-23,1993,9,38,174,368.31,0.51,5,Dry,39,9,7,5,59,119,0.32,249.3,0.68,249.3,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
1994-06-24,1993,9,39,175,364.75,0.51,5,Dry,39,9,7,5,59,119,0.33,245.8,0.67,245.8,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000672,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1994-06-25,1993,9,39,176,361.2,0.52,5,Dry,39,9,7,5,59,119,0.33,242.2,0.67,242.2,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1994-06-26,1993,9,39,177,357.64,0.52,5,Dry,39,9,7,5,59,119,0.33,238.6,0.67,238.6,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-06-27,1993,9,39,178,354.09,0.52,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1994-06-28,1993,9,39,179,350.53,0.53,5,Dry,39,9,7,5,59,119,0.34,231.5,0.66,231.5,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0988,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50,1200
1994-06-29,1993,9,39,180,346.98,0.53,5,Dry,39,9,7,5,59,119,0.34,228,0.66,228,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000608,0.151,0.00605,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1994-06-30,1993,9,39,181,344.52,0.53,5,Dry,39,9,7,5,59,119,0.34,225.5,0.66,225.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.0006,0.149,0.00601,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-07-01,1993,10,40,182,341.51,0.54,5,Dry,37,8,6,4,53,108,0.32,233.5,0.68,233.5,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
1994-07-02,1993,10,40,183,338.5,0.54,5,Dry,37,8,6,4,53,108,0.32,230.5,0.68,230.5,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.895,25.7,25,49.9,1200
1994-07-03,1993,10,40,184,335.5,0.54,5,Dry,37,8,6,4,53,108,0.32,227.5,0.68,227.5,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1994-07-04,1993,10,40,185,332.49,0.55,5,Dry,37,8,6,4,53,108,0.33,224.5,0.68,224.5,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-07-05,1993,10,40,186,329.48,0.55,5,Dry,37,8,6,4,53,108,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.241,0.388,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-07-06,1993,10,40,187,326.47,0.55,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1994-07-07,1993,10,40,188,323.46,0.56,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1994-07-08,1993,10,41,189,320.46,0.56,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.129,0.0138,0.000552,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-07-09,1993,10,41,190,317.45,0.56,5,Dry,37,8,6,4,53,108,0.34,209.4,0.66,209.4,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
1994-07-10,1993,10,41,191,314.44,0.57,5,Dry,37,8,6,4,53,108,0.34,206.4,0.66,206.4,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1994-07-11,1993,10,41,192,311.43,0.57,5,Dry,37,8,6,4,53,108,0.35,203.4,0.65,203.4,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
1994-07-12,1993,10,41,193,308.42,0.58,5,Dry,37,8,6,4,53,108,0.35,200.4,0.65,200.4,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
1994-07-13,1993,10,41,194,305.96,0.58,5,Dry,37,8,6,4,53,108,0.35,198,0.65,198,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-07-14,1993,10,41,195,303.5,0.58,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-07-15,1993,10,42,196,301.04,0.58,5,Dry,37,8,6,4,53,108,0.36,193,0.64,193,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.8,43.8,1050
1994-07-16,1993,10,42,197,298.58,0.59,5,Dry,37,8,6,4,53,108,0.36,190.6,0.64,190.6,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.333,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-07-17,1993,10,42,198,296.12,0.59,5,Dry,37,8,6,4,53,108,0.36,188.1,0.64,188.1,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-07-18,1993,10,42,199,293.66,0.59,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
1994-07-19,1993,10,42,200,291.2,0.6,5,Dry,37,8,6,4,53,108,0.37,183.2,0.63,183.2,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1994-07-20,1993,10,42,201,288.74,0.6,5,Dry,37,8,6,4,53,108,0.37,180.7,0.63,180.7,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1994-07-21,1993,10,42,202,286.28,0.61,5,Dry,37,8,6,4,53,108,0.38,178.3,0.62,178.3,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.311,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1994-07-22,1993,10,43,203,283.82,0.61,5,Dry,37,8,6,4,53,108,0.38,175.8,0.62,175.8,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1994-07-23,1993,10,43,204,281.35,0.61,5,Dry,37,8,6,4,53,108,0.38,173.3,0.62,173.3,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
1994-07-24,1993,10,43,205,278.89,0.62,5,Dry,37,8,6,4,53,108,0.39,170.9,0.61,170.9,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.5,38.5,923
1994-07-25,1993,10,43,206,276.43,0.62,5,Dry,37,8,6,4,53,108,0.39,168.4,0.61,168.4,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
1994-07-26,1993,10,43,207,275.07,0.62,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1994-07-27,1993,10,43,208,273.15,0.62,5,Dry,37,8,6,4,53,108,0.4,165.2,0.6,165.2,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,889
1994-07-28,1993,10,43,209,271.24,0.63,5,Dry,37,8,6,4,53,108,0.4,163.2,0.6,163.2,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00963,0.000382,0.121,0.00479,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
1994-07-29,1993,10,44,210,269.32,0.63,5,Dry,37,8,6,4,53,108,0.4,161.3,0.6,161.3,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
1994-07-30,1993,10,44,211,267.41,0.63,5,Dry,37,8,6,4,53,108,0.4,159.4,0.6,159.4,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1994-07-31,1993,10,44,212,265.5,0.64,5,Dry,37,8,6,4,53,108,0.41,157.5,0.59,157.5,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1994-08-01,1993,11,44,213,262.49,0.64,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1994-08-02,1993,11,44,214,260.03,0.65,5,Dry,34,7,5,3,44,93,0.36,167,0.64,167,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
1994-08-03,1993,11,44,215,257.02,0.65,5,Dry,34,7,5,3,44,93,0.36,164,0.64,164,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00969,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.8,36.8,884
1994-08-04,1993,11,44,216,254.01,0.66,5,Dry,34,7,5,3,44,93,0.37,161,0.63,161,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,866
1994-08-05,1993,11,45,217,251.55,0.66,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,853
1994-08-06,1993,11,45,218,249.09,0.67,5,Dry,34,7,5,3,44,93,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00902,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
1994-08-07,1993,11,45,219,246.63,0.67,5,Dry,34,7,5,3,44,93,0.38,153.6,0.62,153.6,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00881,0.000348,0.115,0.00453,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1994-08-08,1993,11,45,220,244.17,0.68,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.000339,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1994-08-09,1993,11,45,221,241.71,0.69,5,Dry,34,7,5,3,44,93,0.39,148.7,0.61,148.7,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
1994-08-10,1993,11,45,222,239.25,0.69,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1994-08-11,1993,11,45,223,237.88,0.7,5,Dry,34,7,5,3,44,93,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00806,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
1994-08-12,1993,11,46,224,235.96,0.7,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00434,1,0.135,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
1994-08-13,1993,11,46,225,234.05,0.71,5,Dry,34,7,5,3,44,93,0.4,141.1,0.6,141.1,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
1994-08-14,1993,11,46,226,232.14,0.71,5,Dry,34,7,5,3,44,93,0.4,139.1,0.6,139.1,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1994-08-15,1993,11,46,227,230.22,0.72,5,Dry,34,7,5,3,44,93,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
1994-08-16,1993,11,46,228,228.31,0.72,5,Dry,34,7,5,3,44,93,0.41,135.3,0.59,135.3,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00725,0.000285,0.107,0.0042,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1994-08-17,1993,11,46,229,226.39,0.73,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
1994-08-18,1993,11,46,230,224.48,0.73,5,Dry,34,7,5,3,44,93,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-08-19,1993,11,47,231,222.57,0.74,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00676,0.000266,0.104,0.00409,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.8,28.9,28.9,695
1994-08-20,1993,11,47,232,220.65,0.74,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.0066,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1994-08-21,1993,11,47,233,218.74,0.75,5,Dry,34,7,5,3,44,93,0.42,125.7,0.57,125.7,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00644,0.000253,0.103,0.00402,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
1994-08-22,1993,11,47,234,216.82,0.76,5,Dry,34,7,5,3,44,93,0.43,123.8,0.57,123.8,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00627,0.000246,0.102,0.00399,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1994-08-23,1993,11,47,235,214.91,0.76,5,Dry,34,7,5,3,44,93,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00611,0.00024,0.101,0.00396,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1994-08-24,1993,11,47,236,213.54,0.77,5,Dry,34,7,5,3,44,93,0.44,120.5,0.56,120.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00805,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1994-08-25,1993,11,47,237,212.17,0.77,5,Dry,34,7,5,3,44,93,0.44,119.2,0.56,119.2,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00588,0.00023,0.0997,0.00391,1,0.103,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-08-26,1993,11,48,238,210.81,0.78,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1994-08-27,1993,11,48,239,209.44,0.78,5,Dry,34,7,5,3,44,93,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0997,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
1994-08-28,1993,11,48,240,208.07,0.79,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-08-29,1993,11,48,241,206.71,0.79,5,Dry,34,7,5,3,44,93,0.45,113.7,0.55,113.7,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.096,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1994-08-30,1993,11,48,242,205.34,0.8,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-08-31,1993,11,48,243,203.97,0.8,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1994-09-01,1993,12,48,244,201.51,0.81,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1994-09-02,1993,12,49,245,199.05,0.81,5,Dry,30,6,4,2,30,72,0.36,127,0.64,127,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-09-03,1993,12,49,246,196.04,0.82,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.0039,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1994-09-04,1993,12,49,247,193.03,0.83,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,649
1994-09-05,1993,12,49,248,190.03,0.84,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1994-09-06,1993,12,49,249,187.02,0.85,5,Dry,30,6,4,2,30,72,0.39,115,0.61,115,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00553,0.000216,0.0958,0.00374,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1994-09-07,1993,12,49,250,184.56,0.86,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
1994-09-08,1993,12,49,251,182.1,0.87,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-09-09,1993,12,50,252,179.64,0.87,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1994-09-10,1993,12,50,253,178.27,0.88,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00478,0.000187,0.0919,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1994-09-11,1993,12,50,254,176.35,0.88,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0834,0.174,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,552
1994-09-12,1993,12,50,255,174.44,0.89,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000174,0.0903,0.00353,1,0.0808,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1994-09-13,1993,12,50,256,172.53,0.89,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-09-14,1993,12,50,257,170.61,0.9,5,Dry,30,6,4,2,30,72,0.42,98.61,0.58,98.61,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00413,0.000162,0.0886,0.00347,1,0.0756,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-09-15,1993,12,50,258,168.7,0.9,5,Dry,30,6,4,2,30,72,0.43,96.7,0.57,96.7,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000155,0.0877,0.00344,1,0.073,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1994-09-16,1993,12,51,259,166.78,0.9,5,Dry,30,6,4,2,30,72,0.43,94.78,0.57,94.78,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00616,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1994-09-17,1993,12,51,260,164.87,0.91,5,Dry,30,6,4,2,30,72,0.44,92.87,0.56,92.87,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1994-09-18,1993,12,51,261,162.96,0.91,5,Dry,30,6,4,2,30,72,0.44,90.96,0.56,90.96,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00348,0.000136,0.0852,0.00334,1,0.0653,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1994-09-19,1993,12,51,262,161.59,0.91,5,Dry,30,6,4,2,30,72,0.45,89.59,0.55,89.59,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0846,0.00332,1,0.0634,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1994-09-20,1993,12,51,263,160.22,0.92,5,Dry,30,6,4,2,30,72,0.45,88.22,0.55,88.22,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.084,0.00329,1,0.0616,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
1994-09-21,1993,12,51,264,158.85,0.92,5,Dry,30,6,4,2,30,72,0.45,86.85,0.55,86.85,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00313,0.000123,0.0834,0.00327,1,0.0597,0.143,0.00561,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1994-09-22,1993,12,51,265,157.49,0.92,5,Dry,30,6,4,2,30,72,0.46,85.49,0.54,85.49,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00302,0.000118,0.0828,0.00325,1,0.0579,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
1994-09-23,1993,12,52,266,156.12,0.92,5,Dry,30,6,4,2,30,72,0.46,84.12,0.54,84.12,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.0029,0.000114,0.0822,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
1994-09-24,1993,12,52,267,154.75,0.93,5,Dry,30,6,4,2,30,72,0.47,82.75,0.54,82.75,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00278,0.000109,0.0816,0.0032,1,0.0542,0.136,0.00533,25.4,0.931,0.961,0.894,19.2,18.4,18.4,442
1994-09-25,1993,12,52,268,153.39,0.93,5,Dry,30,6,4,2,30,72,0.47,81.39,0.53,81.39,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.081,0.00318,1,0.0524,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-09-26,1993,12,52,269,152.02,0.93,5,Dry,30,6,4,2,30,72,0.47,80.02,0.53,80.02,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0001,0.0804,0.00315,1,0.0505,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-09-27,1993,12,52,270,150.65,0.93,5,Dry,30,6,4,2,30,72,0.48,78.65,0.52,78.65,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000955,0.0798,0.00313,1,0.0487,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-09-28,1993,12,52,271,149.28,0.93,5,Dry,30,6,4,2,30,72,0.48,77.28,0.52,77.28,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000909,0.0792,0.00311,1,0.0468,0.126,0.00494,25.4,0.937,0.96,0.899,18,17.3,17.3,415
1994-09-29,1993,12,52,272,147.92,0.94,5,Dry,30,6,4,2,30,72,0.49,75.92,0.51,75.92,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.0022,0.0000864,0.0786,0.00308,1,0.045,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
1994-09-30,1993,12,53,273,146.55,0.94,5,Dry,30,6,4,2,30,72,0.49,74.55,0.51,74.55,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.0000818,0.078,0.00306,1,0.0431,0.121,0.00475,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-10-01,1994,1,1,274,146.28,0.94,5,Dry,24,4,2,2,20,52,0.35,94.28,0.65,94.28,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1994-10-02,1994,1,1,275,145.46,0.94,5,Dry,24,4,2,2,20,52,0.36,93.46,0.64,93.46,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0687,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1994-10-03,1994,1,1,276,144.64,0.94,5,Dry,24,4,2,2,20,52,0.36,92.64,0.64,92.64,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
1994-10-04,1994,1,1,277,143.82,0.94,5,Dry,24,4,2,2,20,52,0.36,91.82,0.64,91.82,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.0821,0.00322,1,0.0665,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1994-10-05,1994,1,1,278,143,0.94,5,Dry,24,4,2,2,20,52,0.36,91,0.64,91,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00349,0.000137,0.0817,0.0032,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-10-06,1994,1,1,279,142.17,0.94,5,Dry,24,4,2,2,20,52,0.37,90.17,0.63,90.17,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0814,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1994-10-07,1994,1,1,280,140.26,0.95,5,Dry,24,4,2,2,20,52,0.37,88.26,0.63,88.26,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
