date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-08,1994,1,2,281,139.99,0.95,5,Dry,24,4,2,2,20,52,0.37,87.99,0.63,87.99,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-10-09,1994,1,2,282,139.17,0.95,5,Dry,24,4,2,2,20,52,0.37,87.17,0.63,87.17,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1994-10-10,1994,1,2,283,138.35,0.95,5,Dry,24,4,2,2,20,52,0.38,86.35,0.62,86.35,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.0591,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-10-11,1994,1,2,284,137.53,0.95,5,Dry,24,4,2,2,20,52,0.38,85.53,0.62,85.53,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.058,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-10-12,1994,1,2,285,136.71,0.95,5,Dry,24,4,2,2,20,52,0.38,84.71,0.62,84.71,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-13,1994,1,2,286,136.43,0.95,5,Dry,24,4,2,2,20,52,0.38,84.43,0.62,84.43,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1994-10-14,1994,1,2,287,135.61,0.95,5,Dry,24,4,2,2,20,52,0.38,83.61,0.62,83.61,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0554,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-10-15,1994,1,3,288,134.79,0.95,5,Dry,24,4,2,2,20,52,0.39,82.79,0.61,82.79,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00279,0.000109,0.0781,0.00306,1,0.0543,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1994-10-16,1994,1,3,289,135.07,0.95,5,Dry,24,4,2,2,20,52,0.39,83.07,0.61,83.07,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0782,0.00307,1,0.0546,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-10-17,1994,1,3,290,134.25,0.95,5,Dry,24,4,2,2,20,52,0.39,82.25,0.61,82.25,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00274,0.000108,0.0779,0.00305,1,0.0535,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-10-18,1994,1,3,291,133.97,0.95,5,Dry,24,4,2,2,20,52,0.39,81.97,0.61,81.97,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1994-10-19,1994,1,3,292,132.06,0.96,5,Dry,24,4,2,2,20,52,0.39,80.06,0.61,80.06,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.0769,0.00302,1,0.0506,0.128,0.005,25.4,0.934,0.96,0.896,18.6,17.9,17.9,428
1994-10-20,1994,1,3,293,131.78,0.96,5,Dry,24,4,2,2,20,52,0.4,79.78,0.6,79.78,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000993,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-10-21,1994,1,3,294,132.06,0.96,5,Dry,24,4,2,2,20,52,0.39,80.06,0.61,80.06,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.0769,0.00302,1,0.0506,0.128,0.005,25.4,0.934,0.96,0.896,18.6,17.9,17.9,428
1994-10-22,1994,1,4,295,133.42,0.95,5,Dry,24,4,2,2,20,52,0.39,81.42,0.61,81.42,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-10-23,1994,1,4,296,132.6,0.96,5,Dry,24,4,2,2,20,52,0.39,80.6,0.61,80.6,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1994-10-24,1994,1,4,297,131.24,0.96,5,Dry,24,4,2,2,20,52,0.4,79.24,0.6,79.24,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000975,0.0766,0.003,1,0.0495,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1994-10-25,1994,1,4,298,129.87,0.96,5,Dry,24,4,2,2,20,52,0.4,77.87,0.6,77.87,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1994-10-26,1994,1,4,299,128.5,0.96,5,Dry,24,4,2,2,20,52,0.41,76.5,0.59,76.5,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00225,0.0000883,0.0754,0.00296,1,0.0458,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1994-10-27,1994,1,4,300,127.14,0.96,5,Dry,24,4,2,2,20,52,0.41,75.14,0.59,75.14,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00214,0.0000838,0.0748,0.00293,1,0.0439,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1994-10-28,1994,1,4,301,125.77,0.96,5,Dry,24,4,2,2,20,52,0.41,73.77,0.59,73.77,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000792,0.0742,0.00291,1,0.0421,0.116,0.00456,25.4,0.934,0.96,0.897,17.1,16.5,16.5,395
1994-10-29,1994,1,5,302,125.5,0.97,5,Dry,24,4,2,2,20,52,0.41,73.5,0.59,73.5,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000783,0.0741,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1994-10-30,1994,1,5,303,126.32,0.96,5,Dry,24,4,2,2,20,52,0.41,74.32,0.59,74.32,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00207,0.0000811,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1994-10-31,1994,1,5,304,125.5,0.97,5,Dry,24,4,2,2,20,52,0.41,73.5,0.59,73.5,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000783,0.0741,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1994-11-01,1994,2,5,305,126.32,0.96,5,Dry,23,4,2,2,19,50,0.4,76.32,0.6,76.32,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000877,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-11-02,1994,2,5,306,128.23,0.96,5,Dry,23,4,2,2,19,50,0.39,78.23,0.61,78.23,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000941,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1994-11-03,1994,2,5,307,128.5,0.96,5,Dry,23,4,2,2,19,50,0.39,78.5,0.61,78.5,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00242,0.000095,0.0759,0.00298,1,0.0485,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-11-04,1994,2,5,308,127.68,0.96,5,Dry,23,4,2,2,19,50,0.39,77.68,0.61,77.68,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000923,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-11-05,1994,2,6,309,127.41,0.96,5,Dry,23,4,2,2,19,50,0.39,77.41,0.61,77.41,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000914,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-11-06,1994,2,6,310,127.14,0.96,5,Dry,23,4,2,2,19,50,0.39,77.14,0.61,77.14,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000905,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1994-11-07,1994,2,6,311,127.96,0.96,5,Dry,23,4,2,2,19,50,0.39,77.96,0.61,77.96,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000932,0.0757,0.00297,1,0.0477,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1994-11-08,1994,2,6,312,128.78,0.96,5,Dry,23,4,2,2,19,50,0.39,78.78,0.61,78.78,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000959,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-11-09,1994,2,6,313,129.6,0.96,5,Dry,23,4,2,2,19,50,0.39,79.6,0.61,79.6,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000987,0.0764,0.003,1,0.05,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-11-10,1994,2,6,314,129.87,0.96,5,Dry,23,4,2,2,19,50,0.39,79.87,0.61,79.87,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000996,0.0765,0.003,1,0.0503,0.127,0.00497,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-11,1994,2,6,315,129.05,0.96,5,Dry,23,4,2,2,19,50,0.39,79.05,0.61,79.05,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000968,0.0761,0.00299,1,0.0492,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
1994-11-12,1994,2,7,316,128.78,0.96,5,Dry,23,4,2,2,19,50,0.39,78.78,0.61,78.78,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000959,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-11-13,1994,2,7,317,128.5,0.96,5,Dry,23,4,2,2,19,50,0.39,78.5,0.61,78.5,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00242,0.000095,0.0759,0.00298,1,0.0485,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1994-11-14,1994,2,7,318,128.23,0.96,5,Dry,23,4,2,2,19,50,0.39,78.23,0.61,78.23,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000941,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1994-11-15,1994,2,7,319,127.41,0.96,5,Dry,23,4,2,2,19,50,0.39,77.41,0.61,77.41,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000914,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-11-16,1994,2,7,320,127.14,0.96,5,Dry,23,4,2,2,19,50,0.39,77.14,0.61,77.14,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000905,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1994-11-17,1994,2,7,321,126.86,0.96,5,Dry,23,4,2,2,19,50,0.39,76.86,0.61,76.86,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0463,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-11-18,1994,2,7,322,126.59,0.96,5,Dry,23,4,2,2,19,50,0.4,76.59,0.6,76.59,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.0751,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1994-11-19,1994,2,8,323,127.41,0.96,5,Dry,23,4,2,2,19,50,0.39,77.41,0.61,77.41,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000914,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-11-20,1994,2,8,324,129.32,0.96,5,Dry,23,4,2,2,19,50,0.39,79.32,0.61,79.32,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000977,0.0763,0.00299,1,0.0496,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1994-11-21,1994,2,8,325,129.6,0.96,5,Dry,23,4,2,2,19,50,0.39,79.6,0.61,79.6,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000987,0.0764,0.003,1,0.05,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-11-22,1994,2,8,326,130.42,0.96,5,Dry,23,4,2,2,19,50,0.38,80.42,0.62,80.42,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00259,0.000101,0.0767,0.00301,1,0.0511,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-11-23,1994,2,8,327,130.69,0.96,5,Dry,23,4,2,2,19,50,0.38,80.69,0.62,80.69,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0769,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-11-24,1994,2,8,328,130.96,0.96,5,Dry,23,4,2,2,19,50,0.38,80.96,0.62,80.96,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-11-25,1994,2,8,329,130.14,0.96,5,Dry,23,4,2,2,19,50,0.38,80.14,0.62,80.14,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00256,0.0001,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-11-26,1994,2,9,330,130.96,0.96,5,Dry,23,4,2,2,19,50,0.38,80.96,0.62,80.96,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-11-27,1994,2,9,331,133.42,0.95,5,Dry,23,4,2,2,19,50,0.38,83.42,0.63,83.42,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.078,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1994-11-28,1994,2,9,332,135.89,0.95,5,Dry,23,4,2,2,19,50,0.37,85.89,0.63,85.89,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-29,1994,2,9,333,138.89,0.95,5,Dry,23,4,2,2,19,50,0.36,88.89,0.64,88.89,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00331,0.00013,0.0804,0.00315,1,0.0625,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1994-11-30,1994,2,9,334,144.09,0.94,5,Dry,23,4,2,2,19,50,0.35,94.09,0.65,94.09,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-12-01,1994,3,9,335,149.28,0.93,5,Dry,26,4,3,2,24,59,0.4,90.28,0.6,90.28,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0825,0.00323,1,0.0644,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1994-12-02,1994,3,9,336,154.48,0.93,5,Dry,26,4,3,2,24,59,0.38,95.48,0.62,95.48,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00387,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1994-12-03,1994,3,10,337,156.94,0.92,5,Dry,26,4,3,2,24,59,0.38,97.94,0.62,97.94,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-04,1994,3,10,338,158.31,0.92,5,Dry,26,4,3,2,24,59,0.37,99.31,0.63,99.31,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1994-12-05,1994,3,10,339,158.58,0.92,5,Dry,26,4,3,2,24,59,0.37,99.58,0.63,99.58,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0769,0.163,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
1994-12-06,1994,3,10,340,156.67,0.92,5,Dry,26,4,3,2,24,59,0.38,97.67,0.62,97.67,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00405,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-12-07,1994,3,10,341,155.3,0.93,5,Dry,26,4,3,2,24,59,0.38,96.3,0.62,96.3,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-12-08,1994,3,10,342,153.93,0.93,5,Dry,26,4,3,2,24,59,0.38,94.93,0.62,94.93,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00608,25.4,0.916,0.966,0.885,21.6,20.9,20.9,502
1994-12-09,1994,3,10,343,155.85,0.93,5,Dry,26,4,3,2,24,59,0.38,96.85,0.62,96.85,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00398,0.000156,0.0853,0.00335,1,0.0732,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1994-12-10,1994,3,11,344,157.76,0.92,5,Dry,26,4,3,2,24,59,0.37,98.76,0.63,98.76,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-12-11,1994,3,11,345,157.49,0.92,5,Dry,26,4,3,2,24,59,0.38,98.49,0.63,98.49,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00412,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-12-12,1994,3,11,346,159.4,0.92,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.00341,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1994-12-13,1994,3,11,347,160.22,0.92,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.000171,0.0873,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1994-12-14,1994,3,11,348,158.85,0.92,5,Dry,26,4,3,2,24,59,0.37,99.85,0.63,99.85,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0773,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-12-15,1994,3,11,349,157.49,0.92,5,Dry,26,4,3,2,24,59,0.38,98.49,0.63,98.49,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00412,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-12-16,1994,3,11,350,156.12,0.92,5,Dry,26,4,3,2,24,59,0.38,97.12,0.62,97.12,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0736,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-12-17,1994,3,12,351,154.75,0.93,5,Dry,26,4,3,2,24,59,0.38,95.75,0.62,95.75,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000152,0.0849,0.00333,1,0.0718,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-18,1994,3,12,352,153.39,0.93,5,Dry,26,4,3,2,24,59,0.39,94.39,0.61,94.39,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-19,1994,3,12,353,153.11,0.93,5,Dry,26,4,3,2,24,59,0.39,94.11,0.61,94.11,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1994-12-20,1994,3,12,354,153.39,0.93,5,Dry,26,4,3,2,24,59,0.39,94.39,0.61,94.39,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-12-21,1994,3,12,355,153.66,0.93,5,Dry,26,4,3,2,24,59,0.38,94.66,0.62,94.66,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1994-12-22,1994,3,12,356,155.03,0.93,5,Dry,26,4,3,2,24,59,0.38,96.03,0.62,96.03,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1994-12-23,1994,3,12,357,160.22,0.92,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.000171,0.0873,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1994-12-24,1994,3,13,358,162.68,0.91,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1994-12-25,1994,3,13,359,165.14,0.91,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0858,0.175,0.00686,25.4,0.915,0.97,0.888,24.2,23.4,23.4,562
1994-12-26,1994,3,13,360,167.6,0.9,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
1994-12-27,1994,3,13,361,167.88,0.9,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0895,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-12-28,1994,3,13,362,168.7,0.9,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1994-12-29,1994,3,13,363,170.07,0.9,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00359,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-12-30,1994,3,13,364,174.17,0.89,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00365,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-12-31,1994,3,14,365,178.27,0.88,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.00023,0.0952,0.00372,1,0.104,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1995-01-01,1994,4,14,1,178.54,0.88,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1995-01-02,1994,4,14,2,179.36,0.88,5,Dry,29,5,4,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1995-01-03,1994,4,14,3,180.18,0.87,5,Dry,29,5,4,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-01-04,1994,4,14,4,177.17,0.88,5,Dry,29,5,4,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
1995-01-05,1994,4,14,5,174.17,0.89,5,Dry,29,5,4,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,23,22.2,22.2,534
1995-01-06,1994,4,14,6,172.25,0.89,5,Dry,29,5,4,2,33,73,0.42,99.25,0.58,99.25,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
1995-01-07,1994,4,15,7,170.34,0.9,5,Dry,29,5,4,2,33,73,0.43,97.34,0.57,97.34,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000158,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1995-01-08,1994,4,15,8,167.33,0.9,5,Dry,29,5,4,2,33,73,0.44,94.33,0.56,94.33,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0698,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-01-09,1994,4,15,9,165.96,0.91,5,Dry,29,5,4,2,33,73,0.44,92.96,0.56,92.96,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00365,0.000143,0.0854,0.00334,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1995-01-10,1994,4,15,10,167.33,0.9,5,Dry,29,5,4,2,33,73,0.44,94.33,0.56,94.33,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0698,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-01-11,1994,4,15,11,171.98,0.89,5,Dry,29,5,4,2,33,73,0.42,98.98,0.58,98.98,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-01-12,1994,4,15,12,175.53,0.89,5,Dry,29,5,4,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.0809,0.171,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1995-01-13,1994,4,15,13,177.45,0.88,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
1995-01-14,1994,4,16,14,177.72,0.88,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0906,0.00354,1,0.0839,0.174,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1995-01-15,1994,4,16,15,180.18,0.87,5,Dry,29,5,4,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-01-16,1994,4,16,16,183.74,0.86,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
1995-01-17,1994,4,16,17,184.56,0.86,5,Dry,29,5,4,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1995-01-18,1994,4,16,18,182.64,0.86,5,Dry,29,5,4,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1995-01-19,1994,4,16,19,184.01,0.86,5,Dry,29,5,4,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1995-01-20,1994,4,16,20,185.92,0.85,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-01-21,1994,4,17,21,185.65,0.86,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,600
1995-01-22,1994,4,17,22,187.02,0.85,5,Dry,29,5,4,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-01-23,1994,4,17,23,190.03,0.84,5,Dry,29,5,4,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-01-24,1994,4,17,24,189.75,0.84,5,Dry,29,5,4,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
1995-01-25,1994,4,17,25,188.39,0.85,5,Dry,29,5,4,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1995-01-26,1994,4,17,26,188.66,0.85,5,Dry,29,5,4,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1995-01-27,1994,4,17,27,191.12,0.84,5,Dry,29,5,4,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1995-01-28,1994,4,18,28,193.03,0.83,5,Dry,29,5,4,2,33,73,0.38,120,0.62,120,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00595,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1995-01-29,1994,4,18,29,191.12,0.84,5,Dry,29,5,4,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1995-01-30,1994,4,18,30,191.94,0.84,5,Dry,29,5,4,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1995-01-31,1994,4,18,31,193.31,0.83,5,Dry,29,5,4,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1995-02-01,1994,5,18,32,192.49,0.83,5,Dry,31,6,4,3,41,85,0.44,107.5,0.56,107.5,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0879,0.00489,0.000191,0.0928,0.00363,1,0.0876,0.18,0.00705,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,194.4,0.83,5,Dry,31,6,4,3,41,85,0.44,109.4,0.56,109.4,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0886,0.00505,0.000197,0.0937,0.00366,1,0.0902,0.184,0.00718,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,196.86,0.82,5,Dry,31,6,4,3,41,85,0.43,111.9,0.57,111.9,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0895,0.00526,0.000205,0.0947,0.0037,1,0.0935,0.188,0.00736,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,199.32,0.81,5,Dry,31,6,4,3,41,85,0.43,114.3,0.57,114.3,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0903,0.00547,0.000214,0.0958,0.00374,1,0.0968,0.193,0.00753,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,202.88,0.8,5,Dry,31,6,4,3,41,85,0.42,117.9,0.58,117.9,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0916,0.00577,0.000226,0.0974,0.00381,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1995-02-06,1994,5,19,37,205.34,0.8,5,Dry,31,6,4,3,41,85,0.41,120.3,0.59,120.3,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0925,0.00598,0.000234,0.0985,0.00385,1,0.105,0.203,0.00796,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1995-02-07,1994,5,19,38,207.8,0.79,5,Dry,31,6,4,3,41,85,0.41,122.8,0.59,122.8,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0933,0.00619,0.000242,0.0995,0.00389,1,0.108,0.208,0.00813,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
1995-02-08,1994,5,19,39,210.26,0.78,5,Dry,31,6,4,3,41,85,0.4,125.3,0.6,125.3,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.0942,0.0064,0.00025,0.101,0.00394,1,0.112,0.212,0.00831,25.3,0.929,0.97,0.901,28.9,28,28,673
1995-02-09,1994,5,19,40,211.63,0.78,5,Dry,31,6,4,3,41,85,0.4,126.6,0.6,126.6,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0947,0.00651,0.000255,0.101,0.00396,1,0.113,0.215,0.00841,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
1995-02-10,1994,5,19,41,211.9,0.78,5,Dry,31,6,4,3,41,85,0.4,126.9,0.6,126.9,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0948,0.00654,0.000256,0.101,0.00397,1,0.114,0.215,0.00843,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-02-11,1994,5,20,42,214.91,0.76,5,Dry,31,6,4,3,41,85,0.4,129.9,0.6,129.9,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0959,0.00679,0.000266,0.103,0.00402,1,0.118,0.221,0.00864,25.3,0.931,0.97,0.903,30,29.1,29.1,698
1995-02-12,1994,5,20,43,217.37,0.76,5,Dry,31,6,4,3,41,85,0.39,132.4,0.61,132.4,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.007,0.000275,0.104,0.00407,1,0.121,0.225,0.00882,25.3,0.932,0.97,0.904,30.6,29.6,29.6,711
1995-02-13,1994,5,20,44,219.83,0.75,5,Dry,31,6,4,3,41,85,0.39,134.8,0.61,134.8,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00721,0.000283,0.105,0.00411,1,0.125,0.229,0.009,25.3,0.933,0.97,0.905,31.1,30.2,30.2,725
1995-02-14,1994,5,20,45,222.29,0.74,5,Dry,31,6,4,3,41,85,0.38,137.3,0.62,137.3,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0985,0.00742,0.000291,0.106,0.00416,1,0.128,0.234,0.00918,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1995-02-15,1994,5,20,46,222.57,0.74,5,Dry,31,6,4,3,41,85,0.38,137.6,0.62,137.6,0,0,0,0,-3,3,31,6,4,0,44,179,990,964.5,25.5,0.0986,0.00744,0.000292,0.106,0.00416,1,0.128,0.234,0.0092,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1995-02-16,1994,5,20,47,220.65,0.74,5,Dry,31,6,4,3,41,85,0.39,135.7,0.61,135.7,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0979,0.00728,0.000286,0.105,0.00413,1,0.126,0.231,0.00906,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1995-02-17,1994,5,20,48,221.47,0.74,5,Dry,31,6,4,3,41,85,0.38,136.5,0.62,136.5,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0982,0.00735,0.000289,0.106,0.00414,1,0.127,0.232,0.00912,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1995-02-18,1994,5,21,49,220.65,0.74,5,Dry,31,6,4,3,41,85,0.39,135.7,0.61,135.7,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0979,0.00728,0.000286,0.105,0.00413,1,0.126,0.231,0.00906,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1995-02-19,1994,5,21,50,222.57,0.74,5,Dry,31,6,4,3,41,85,0.38,137.6,0.62,137.6,0,0,0,0,-3,3,31,6,4,0,44,179,990,964.5,25.5,0.0986,0.00744,0.000292,0.106,0.00416,1,0.128,0.234,0.0092,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1995-02-20,1994,5,21,51,226.12,0.73,5,Dry,31,6,4,3,41,85,0.38,141.1,0.62,141.1,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00775,0.000304,0.108,0.00423,1,0.133,0.241,0.00945,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1995-02-21,1994,5,21,52,229.67,0.72,5,Dry,31,6,4,3,41,85,0.37,144.7,0.63,144.7,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00805,0.000317,0.109,0.00429,1,0.138,0.247,0.00971,25.2,0.937,0.97,0.909,33.5,32.5,32.5,779
1995-02-22,1994,5,21,53,235.96,0.7,5,Dry,31,6,4,3,41,85,0.36,151,0.64,151,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00858,0.000338,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-02-23,1994,5,21,54,241.71,0.69,5,Dry,31,6,4,3,41,85,0.35,156.7,0.65,156.7,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.00907,0.000358,0.114,0.00451,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.3,35.2,35.2,844
1995-02-24,1994,5,21,55,248.54,0.67,5,Dry,31,6,4,3,41,85,0.34,163.5,0.66,163.5,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00965,0.000381,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1995-02-25,1994,5,22,56,255.38,0.66,5,Dry,31,6,4,3,41,85,0.33,170.4,0.67,170.4,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000405,0.12,0.00476,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.5,38.5,38.5,923
1995-02-26,1994,5,22,57,263.85,0.64,5,Dry,31,6,4,3,41,85,0.32,178.8,0.68,178.8,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.011,0.000434,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
1995-02-27,1994,5,22,58,269.6,0.63,5,Dry,31,6,4,3,41,85,0.32,184.6,0.69,184.6,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000454,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
1995-02-28,1994,5,22,59,275.89,0.62,5,Dry,31,6,4,3,41,85,0.31,190.9,0.69,190.9,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.00513,1,0.2,0.33,0.0131,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1995-03-01,1994,6,22,60,282.17,0.61,5,Dry,36,8,6,4,53,107,0.38,175.2,0.62,175.2,0,0,0,0,-4,4,36,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00499,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
1995-03-02,1994,6,22,61,289.56,0.6,5,Dry,36,8,6,4,53,107,0.37,182.6,0.63,182.6,0,0,0,0,-4,4,36,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.2,41.4,41.4,992
1995-03-03,1994,6,22,62,297.49,0.59,5,Dry,36,8,6,4,53,107,0.36,190.5,0.64,190.5,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00527,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1995-03-04,1994,6,23,63,304.32,0.58,5,Dry,36,8,6,4,53,107,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,36,8,6,0,57,247,990,964.9,25.1,0.123,0.0125,0.000499,0.135,0.0054,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
1995-03-05,1994,6,23,64,312.25,0.57,5,Dry,36,8,6,4,53,107,0.34,205.3,0.66,205.3,0,0,0,0,-4,4,36,8,6,0,57,255,990,965,25,0.126,0.0132,0.000527,0.139,0.00554,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
1995-03-06,1994,6,23,65,320.18,0.56,5,Dry,36,8,6,4,53,107,0.33,213.2,0.67,213.2,0,0,0,0,-4,4,36,8,6,0,57,263,990,965,25,0.128,0.0139,0.000555,0.142,0.00569,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1995-03-07,1994,6,23,66,329.75,0.55,5,Dry,36,8,6,4,53,107,0.32,222.8,0.68,222.8,0,0,0,0,-4,4,36,8,6,0,57,273,990,965,25,0.132,0.0147,0.000588,0.146,0.00587,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.4,48.2,48.2,1160
1995-03-08,1994,6,23,67,338.78,0.54,5,Dry,36,8,6,4,53,107,0.32,231.8,0.68,231.8,0,0,0,0,-4,4,36,8,6,0,57,282,990,965.1,24.9,0.135,0.0155,0.00062,0.15,0.00604,2,0.099,0.249,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
1995-03-09,1994,6,23,68,349.44,0.53,5,Dry,36,8,6,4,53,107,0.31,242.4,0.69,242.4,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0164,0.000658,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
1995-03-10,1994,6,23,69,359.56,0.52,5,Dry,36,8,6,4,53,107,0.3,252.6,0.7,252.6,0,0,0,0,-4,4,36,8,6,0,57,303,990,965.2,24.8,0.142,0.0182,0.000734,0.161,0.00647,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1995-03-11,1994,6,24,70,369.67,0.51,5,Dry,36,8,6,4,53,107,0.29,262.7,0.71,262.7,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.2,24.8,0.146,0.023,0.000928,0.169,0.00682,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1995-03-12,1994,6,24,71,380.34,0.5,5,Dry,36,8,6,4,53,107,0.28,273.3,0.72,273.3,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.15,0.028,0.00113,0.178,0.00719,2,0.127,0.305,0.0123,24.4,0.935,0.97,0.907,30.6,29.6,59.3,1420
1995-03-13,1994,6,24,72,391,0.49,5,Dry,36,8,6,4,53,107,0.27,284,0.73,284,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.033,0.00134,0.186,0.00757,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
1995-03-14,1994,6,24,73,401.67,0.48,5,Dry,36,8,6,4,53,107,0.27,294.7,0.73,294.7,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0381,0.00155,0.195,0.00794,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.9,1530
1995-03-15,1994,6,24,74,412.33,0.47,5,Dry,36,8,6,4,53,107,0.26,305.3,0.74,305.3,0,0,0,0,-4,4,36,8,6,0,57,355,990,965.5,24.5,0.161,0.0431,0.00176,0.204,0.00831,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.1,1590
1995-03-16,1994,6,24,75,421.35,0.46,5,Dry,36,8,6,4,53,107,0.25,314.4,0.75,314.4,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.0474,0.00193,0.211,0.00863,2,0.155,0.366,0.0149,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
1995-03-17,1994,6,24,76,429.28,0.46,5,Dry,36,8,6,4,53,107,0.25,322.3,0.75,322.3,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0511,0.00209,0.218,0.00891,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,35.9,34.9,69.7,1670
1995-03-18,1994,6,25,77,436.12,0.45,5,Dry,36,8,6,4,53,107,0.24,329.1,0.76,329.1,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0543,0.00222,0.224,0.00915,2,0.165,0.388,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1995-03-19,1994,6,25,78,440.77,0.45,5,Dry,36,8,6,4,53,107,0.24,333.8,0.76,333.8,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.228,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1995-03-20,1994,6,25,79,445.96,0.45,5,Dry,36,8,6,4,53,107,0.24,339,0.76,339,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.059,0.00242,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.8,36.7,73.3,1760
1995-03-21,1994,6,25,80,451.71,0.44,5,Dry,36,8,6,4,53,107,0.24,344.7,0.76,344.7,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0617,0.00253,0.237,0.00971,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.6,1790
1995-03-22,1994,6,25,81,457.45,0.44,5,Dry,36,8,6,4,53,107,0.23,350.4,0.77,350.4,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0644,0.00265,0.241,0.00991,2,0.179,0.42,0.0173,23.9,0.948,0.974,0.924,39,38,75.9,1820
1995-03-23,1994,6,25,82,464.83,0.43,5,Dry,36,8,6,4,53,107,0.23,357.8,0.77,357.8,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.179,0.0679,0.00279,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
1995-03-24,1994,6,25,83,469.48,0.43,5,Dry,36,8,6,4,53,107,0.23,362.5,0.77,362.5,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0701,0.00289,0.251,0.0103,2,0.187,0.438,0.018,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
1995-03-25,1994,6,26,84,471.39,0.43,5,Dry,36,8,6,4,53,107,0.23,364.4,0.77,364.4,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.071,0.00292,0.253,0.0104,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.929,40.5,39.5,79.1,1900
1995-03-26,1994,6,26,85,469.48,0.43,5,Dry,36,8,6,4,53,107,0.23,362.5,0.77,362.5,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0701,0.00289,0.251,0.0103,2,0.187,0.438,0.018,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
1995-03-27,1994,6,26,86,469.75,0.43,5,Dry,36,8,6,4,53,107,0.23,362.8,0.77,362.8,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0702,0.00289,0.251,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1995-03-28,1994,6,26,87,472.76,0.43,5,Dry,36,8,6,4,53,107,0.23,365.8,0.77,365.8,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
1995-03-29,1994,6,26,88,472.49,0.43,5,Dry,36,8,6,4,53,107,0.23,365.5,0.77,365.5,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0715,0.00295,0.254,0.0105,2,0.189,0.443,0.0182,23.8,0.951,0.977,0.929,40.6,39.7,79.3,1900
1995-03-30,1994,6,26,89,470.57,0.43,5,Dry,36,8,6,4,53,107,0.23,363.6,0.77,363.6,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.181,0.0706,0.00291,0.252,0.0104,2,0.188,0.44,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
1995-03-31,1994,6,26,90,471.39,0.43,5,Dry,36,8,6,4,53,107,0.23,364.4,0.77,364.4,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.071,0.00292,0.253,0.0104,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.929,40.5,39.5,79.1,1900
1995-04-01,1994,7,27,91,467.29,0.43,5,Dry,40,10,8,5,62,125,0.27,342.3,0.73,342.3,0,0,0,0,-5,5,40,10,8,0,67,400,990,965.7,24.3,0.177,0.0606,0.00249,0.237,0.00977,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1995-04-02,1994,7,27,92,459.91,0.44,5,Dry,40,10,8,5,62,125,0.27,334.9,0.73,334.9,0,0,0,0,-5,5,40,10,8,0,67,393,990,965.7,24.3,0.174,0.0571,0.00235,0.231,0.00951,2,0.169,0.4,0.0164,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
1995-04-03,1994,7,27,93,454.17,0.44,5,Dry,40,10,8,5,62,125,0.28,329.2,0.72,329.2,0,0,0,0,-5,5,40,10,8,0,67,387,990,965.6,24.4,0.172,0.0544,0.00223,0.227,0.0093,2,0.165,0.391,0.0161,24,0.945,0.97,0.917,36.6,35.5,70.9,1700
1995-04-04,1994,7,27,94,446.78,0.45,5,Dry,40,10,8,5,62,125,0.28,321.8,0.72,321.8,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0509,0.00209,0.22,0.00904,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1995-04-05,1994,7,27,95,441.04,0.45,5,Dry,40,10,8,5,62,125,0.28,316,0.72,316,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0482,0.00197,0.216,0.00884,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
1995-04-06,1994,7,27,96,436.39,0.45,5,Dry,40,10,8,5,62,125,0.29,311.4,0.71,311.4,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.00867,2,0.153,0.365,0.0149,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1995-04-07,1994,7,27,97,431.2,0.46,5,Dry,40,10,8,5,62,125,0.29,306.2,0.71,306.2,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0435,0.00178,0.208,0.00849,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
1995-04-08,1994,7,28,98,427.64,0.46,5,Dry,40,10,8,5,62,125,0.29,302.6,0.71,302.6,0,0,0,0,-5,5,40,10,8,0,67,361,990,965.5,24.5,0.163,0.0418,0.00171,0.205,0.00836,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
1995-04-09,1994,7,28,99,423.54,0.46,5,Dry,40,10,8,5,62,125,0.29,298.5,0.7,298.5,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.161,0.0399,0.00163,0.201,0.00822,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.5,1550
1995-04-10,1994,7,28,100,421.08,0.46,5,Dry,40,10,8,5,62,125,0.3,296.1,0.7,296.1,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.16,0.0387,0.00158,0.199,0.00813,2,0.142,0.342,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
1995-04-11,1994,7,28,101,418.07,0.47,5,Dry,40,10,8,5,62,125,0.3,293.1,0.7,293.1,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0373,0.00152,0.197,0.00803,2,0.14,0.337,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
1995-04-12,1994,7,28,102,416.71,0.47,5,Dry,40,10,8,5,62,125,0.3,291.7,0.7,291.7,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00798,2,0.139,0.335,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
1995-04-13,1994,7,28,103,414.79,0.47,5,Dry,40,10,8,5,62,125,0.3,289.8,0.7,289.8,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0358,0.00146,0.194,0.00791,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
1995-04-14,1994,7,28,104,414.52,0.47,5,Dry,40,10,8,5,62,125,0.3,289.5,0.7,289.5,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0357,0.00145,0.194,0.0079,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
1995-04-15,1994,7,29,105,414.25,0.47,5,Dry,40,10,8,5,62,125,0.3,289.3,0.7,289.3,0,0,0,0,-5,5,40,10,8,0,67,347,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00789,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1995-04-16,1994,7,29,106,415.07,0.47,5,Dry,40,10,8,5,62,125,0.3,290.1,0.7,290.1,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0359,0.00146,0.194,0.00792,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
1995-04-17,1994,7,29,107,415.34,0.47,5,Dry,40,10,8,5,62,125,0.3,290.3,0.7,290.3,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.036,0.00147,0.195,0.00793,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.4,62.7,1510
1995-04-18,1994,7,29,108,416.16,0.47,5,Dry,40,10,8,5,62,125,0.3,291.2,0.7,291.2,0,0,0,0,-5,5,40,10,8,0,67,349,990,965.5,24.5,0.159,0.0364,0.00149,0.195,0.00796,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.4,31.5,62.9,1510
1995-04-19,1994,7,29,109,415.89,0.47,5,Dry,40,10,8,5,62,125,0.3,290.9,0.7,290.9,0,0,0,0,-5,5,40,10,8,0,67,349,990,965.5,24.5,0.159,0.0363,0.00148,0.195,0.00795,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.91,32.4,31.4,62.8,1510
1995-04-20,1994,7,29,110,414.52,0.47,5,Dry,40,10,8,5,62,125,0.3,289.5,0.7,289.5,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0357,0.00145,0.194,0.0079,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
1995-04-21,1994,7,29,111,412.06,0.47,5,Dry,40,10,8,5,62,125,0.3,287.1,0.7,287.1,0,0,0,0,-5,5,40,10,8,0,67,345,990,965.5,24.5,0.157,0.0345,0.00141,0.192,0.00781,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
1995-04-22,1994,7,30,112,409.6,0.47,5,Dry,40,10,8,5,62,125,0.3,284.6,0.69,284.6,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.156,0.0333,0.00136,0.19,0.00773,2,0.135,0.324,0.0132,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1995-04-23,1994,7,30,113,405.5,0.48,5,Dry,40,10,8,5,62,125,0.31,280.5,0.69,280.5,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0314,0.00128,0.186,0.00758,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1995-04-24,1994,7,30,114,400.3,0.48,5,Dry,40,10,8,5,62,125,0.31,275.3,0.69,275.3,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0289,0.00118,0.182,0.0074,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
1995-04-25,1994,7,30,115,395.65,0.49,5,Dry,40,10,8,5,62,125,0.32,270.6,0.68,270.6,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.0267,0.00109,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
1995-04-26,1994,7,30,116,390.46,0.49,5,Dry,40,10,8,5,62,125,0.32,265.5,0.68,265.5,0,0,0,0,-5,5,40,10,8,0,67,323,990,965.4,24.6,0.15,0.0243,0.000986,0.174,0.00706,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-04-27,1994,7,30,117,384.17,0.5,5,Dry,40,10,8,5,62,125,0.33,259.2,0.68,259.2,0,0,0,0,-5,5,40,10,8,0,67,317,990,965.3,24.7,0.147,0.0213,0.000864,0.169,0.00684,2,0.117,0.286,0.0116,24.4,0.932,0.97,0.904,28.9,28,56,1340
1995-04-28,1994,7,30,118,378.42,0.5,5,Dry,40,10,8,5,62,125,0.33,253.4,0.67,253.4,0,0,0,0,-5,5,40,10,8,0,67,311,990,965.3,24.7,0.145,0.0186,0.000753,0.164,0.00664,2,0.114,0.278,0.0112,24.4,0.93,0.97,0.902,28.2,27.4,54.8,1320
1995-04-29,1994,7,31,119,372.68,0.51,5,Dry,40,10,8,5,62,125,0.34,247.7,0.67,247.7,0,0,0,0,-5,5,40,10,8,0,67,306,990,965.3,24.7,0.143,0.0168,0.000679,0.16,0.00648,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1290
1995-04-30,1994,7,31,120,366.39,0.51,5,Dry,40,10,8,5,62,125,0.34,241.4,0.66,241.4,0,0,0,0,-5,5,40,10,8,0,67,299,990,965.2,24.8,0.141,0.0163,0.000657,0.157,0.00636,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
1995-05-01,1994,8,31,121,360.1,0.52,5,Dry,42,9,8,6,82,147,0.41,213.1,0.59,213.1,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.000559,0.145,0.00586,1,0.23,0.376,0.0151,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
1995-05-02,1994,8,31,122,355.46,0.52,5,Dry,42,9,8,6,82,147,0.41,208.5,0.59,208.5,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0135,0.000543,0.143,0.00578,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1120
1995-05-03,1994,8,31,123,350.26,0.53,5,Dry,42,9,8,6,82,147,0.42,203.3,0.58,203.3,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.2,24.8,0.128,0.013,0.000524,0.141,0.00568,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
1995-05-04,1994,8,31,124,343.97,0.53,5,Dry,42,9,8,6,82,147,0.43,197,0.57,197,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.208,0.347,0.0139,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1995-05-05,1994,8,31,125,339.32,0.54,5,Dry,42,9,8,6,82,147,0.43,192.3,0.57,192.3,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.953,0.98,0.934,44.1,43.3,43.3,1040
1995-05-06,1994,8,32,126,333.03,0.55,5,Dry,42,9,8,6,82,147,0.44,186,0.56,186,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000464,0.134,0.00536,1,0.194,0.327,0.0131,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
1995-05-07,1994,8,32,127,328.39,0.55,5,Dry,42,9,8,6,82,147,0.45,181.4,0.55,181.4,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00527,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
1995-05-08,1994,8,32,128,323.19,0.56,5,Dry,42,9,8,6,82,147,0.46,176.2,0.55,176.2,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,947
1995-05-09,1994,8,32,129,318,0.56,5,Dry,42,9,8,6,82,147,0.46,171,0.54,171,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.000411,0.127,0.00508,1,0.173,0.3,0.012,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1995-05-10,1994,8,32,130,312.8,0.57,5,Dry,42,9,8,6,82,147,0.47,165.8,0.53,165.8,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00984,0.000393,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,38,36.9,36.9,886
