date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-11,1994,8,32,131,307.6,0.58,5,Dry,42,9,8,6,82,147,0.48,160.6,0.52,160.6,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00489,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.915,36.8,35.7,35.7,857
1995-05-12,1994,8,32,132,302.41,0.58,5,Dry,42,9,8,6,82,147,0.49,155.4,0.51,155.4,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00479,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
1995-05-13,1994,8,33,133,297.21,0.59,5,Dry,42,9,8,6,82,147,0.49,150.2,0.51,150.2,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
1995-05-14,1994,8,33,134,292.57,0.6,5,Dry,42,9,8,6,82,147,0.5,145.6,0.5,145.6,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00812,0.000323,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,775
1995-05-15,1994,8,33,135,287.92,0.6,5,Dry,42,9,8,6,82,147,0.51,140.9,0.49,140.9,0,0,0,0,-6,6,42,9,8,0,88,200,990,964.9,25.1,0.106,0.00773,0.000307,0.114,0.00453,1,0.133,0.247,0.0098,24.9,0.936,0.97,0.908,32.2,31.2,31.2,750
1995-05-16,1994,8,33,136,283.27,0.61,5,Dry,42,9,8,6,82,147,0.52,136.3,0.48,136.3,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00733,0.000291,0.112,0.00444,1,0.126,0.238,0.00947,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
1995-05-17,1994,8,33,137,279.71,0.61,5,Dry,42,9,8,6,82,147,0.53,132.7,0.47,132.7,0,0,0,0,-6,6,42,9,8,0,88,192,990,964.8,25.2,0.103,0.00703,0.000279,0.11,0.00438,1,0.122,0.232,0.00921,24.9,0.932,0.97,0.904,30.3,29.4,29.4,705
1995-05-18,1994,8,33,138,275.61,0.62,5,Dry,42,9,8,6,82,147,0.53,128.6,0.47,128.6,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00668,0.000265,0.108,0.0043,1,0.116,0.225,0.00891,25,0.93,0.97,0.903,29.3,28.4,28.4,682
1995-05-19,1994,8,33,139,271.51,0.63,5,Dry,42,9,8,6,82,147,0.54,124.5,0.46,124.5,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.1,0.00633,0.000251,0.107,0.00423,1,0.111,0.217,0.00862,25,0.929,0.97,0.901,28.3,27.5,27.5,660
1995-05-20,1994,8,34,140,267.41,0.63,5,Dry,42,9,8,6,82,147,0.55,120.4,0.45,120.4,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0989,0.00598,0.000237,0.105,0.00416,1,0.105,0.21,0.00832,25,0.926,0.97,0.898,27.4,26.5,26.5,637
1995-05-21,1994,8,34,141,263.31,0.64,5,Dry,42,9,8,6,82,147,0.56,116.3,0.44,116.3,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0974,0.00564,0.000223,0.103,0.00408,1,0.0995,0.203,0.00802,25,0.924,0.97,0.896,26.4,25.6,25.6,614
1995-05-22,1994,8,34,142,259.21,0.65,5,Dry,42,9,8,6,82,147,0.57,112.2,0.43,112.2,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.096,0.00529,0.000209,0.101,0.00401,1,0.094,0.195,0.00773,25.1,0.921,0.97,0.893,25.4,24.6,24.6,591
1995-05-23,1994,8,34,143,255.65,0.66,5,Dry,42,9,8,6,82,147,0.57,108.7,0.42,108.7,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0947,0.00499,0.000197,0.0997,0.00394,1,0.0892,0.189,0.00747,25.1,0.919,0.97,0.891,24.6,23.8,23.8,572
1995-05-24,1994,8,34,144,252.1,0.66,5,Dry,42,9,8,6,82,147,0.58,105.1,0.42,105.1,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0934,0.00468,0.000185,0.0981,0.00388,1,0.0844,0.183,0.00722,25.1,0.916,0.97,0.889,23.7,23,23,552
1995-05-25,1994,8,34,145,248.54,0.67,5,Dry,42,9,8,6,82,147,0.59,101.5,0.41,101.5,0,0,0,0,-6,6,42,9,8,0,88,161,990,964.7,25.3,0.0922,0.00438,0.000173,0.0966,0.00382,1,0.0796,0.176,0.00696,25.1,0.914,0.969,0.886,22.9,22.2,22.2,532
1995-05-26,1994,8,34,146,244.99,0.68,5,Dry,42,9,8,6,82,147,0.6,97.99,0.4,97.99,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0909,0.00408,0.000161,0.095,0.00375,1,0.0748,0.17,0.0067,25.2,0.912,0.967,0.883,22.1,21.3,21.3,512
1995-05-27,1994,8,35,147,242.53,0.68,5,Dry,42,9,8,6,82,147,0.61,95.53,0.39,95.53,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0901,0.00387,0.000153,0.0939,0.00371,1,0.0715,0.165,0.00653,25.2,0.913,0.966,0.882,21.5,20.8,20.8,499
1995-05-28,1994,8,35,148,239.52,0.69,5,Dry,42,9,8,6,82,147,0.61,92.52,0.39,92.52,0,0,0,0,-6,6,42,9,8,0,88,152,990,964.6,25.4,0.089,0.00361,0.000142,0.0926,0.00365,1,0.0674,0.16,0.00631,25.2,0.914,0.965,0.882,20.9,20.2,20.2,484
1995-05-29,1994,8,35,149,236.51,0.7,5,Dry,42,9,8,6,82,147,0.62,89.51,0.38,89.51,0,0,0,0,-6,6,42,9,8,0,88,149,990,964.6,25.4,0.0879,0.00336,0.000132,0.0913,0.0036,1,0.0633,0.155,0.00609,25.2,0.915,0.964,0.882,20.3,19.5,19.5,469
1995-05-30,1994,8,35,150,233.5,0.71,5,Dry,42,9,8,6,82,147,0.63,86.5,0.37,86.5,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.0869,0.0031,0.000122,0.09,0.00354,1,0.0593,0.149,0.00588,25.2,0.918,0.962,0.883,19.7,18.9,18.9,454
1995-05-31,1994,8,35,151,230.5,0.72,5,Dry,42,9,8,6,82,147,0.64,83.5,0.36,83.5,0,0,0,0,-6,6,42,9,8,0,88,143,990,964.6,25.4,0.0858,0.00285,0.000112,0.0887,0.00349,1,0.0552,0.144,0.00566,25.3,0.921,0.961,0.885,19.1,18.3,18.3,440
1995-06-01,1994,9,35,152,227.49,0.72,5,Dry,39,9,7,5,59,119,0.52,108.5,0.48,108.5,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0932,0.00497,0.000195,0.0982,0.00386,1,0.089,0.187,0.00736,25.2,0.917,0.97,0.89,24.6,23.9,23.9,574
1995-06-02,1994,9,35,153,225.03,0.73,5,Dry,39,9,7,5,59,119,0.53,106,0.47,106,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.6,25.4,0.0924,0.00476,0.000187,0.0971,0.00382,1,0.0856,0.183,0.00718,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
1995-06-03,1994,9,36,154,222.57,0.74,5,Dry,39,9,7,5,59,119,0.54,103.6,0.47,103.6,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0915,0.00455,0.000179,0.096,0.00377,1,0.0823,0.178,0.007,25.3,0.914,0.97,0.886,23.5,22.8,22.8,546
1995-06-04,1994,9,36,155,220.1,0.75,5,Dry,39,9,7,5,59,119,0.54,101.1,0.46,101.1,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0906,0.00434,0.00017,0.095,0.00373,1,0.079,0.174,0.00683,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1995-06-05,1994,9,36,156,217.64,0.75,5,Dry,39,9,7,5,59,119,0.55,98.64,0.45,98.64,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0898,0.00413,0.000162,0.0939,0.00368,1,0.0757,0.17,0.00665,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1995-06-06,1994,9,36,157,216.28,0.76,5,Dry,39,9,7,5,59,119,0.55,97.28,0.45,97.28,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0893,0.00402,0.000158,0.0933,0.00366,1,0.0738,0.167,0.00655,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1995-06-07,1994,9,36,158,214.36,0.77,5,Dry,39,9,7,5,59,119,0.56,95.36,0.45,95.36,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0886,0.00386,0.000151,0.0925,0.00362,1,0.0712,0.164,0.00642,25.4,0.916,0.967,0.885,21.7,21,21,504
1995-06-08,1994,9,36,159,212.45,0.77,5,Dry,39,9,7,5,59,119,0.56,93.45,0.44,93.45,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0879,0.00369,0.000145,0.0916,0.00359,1,0.0687,0.16,0.00628,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1995-06-09,1994,9,36,160,210.53,0.78,5,Dry,39,9,7,5,59,119,0.56,91.53,0.43,91.53,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0872,0.00353,0.000138,0.0908,0.00355,1,0.0661,0.157,0.00614,25.4,0.921,0.965,0.889,21,20.2,20.2,486
1995-06-10,1994,9,37,161,208.62,0.79,5,Dry,39,9,7,5,59,119,0.57,89.62,0.43,89.62,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0866,0.00337,0.000132,0.0899,0.00352,1,0.0635,0.153,0.00601,25.4,0.924,0.964,0.891,20.6,19.9,19.9,477
1995-06-11,1994,9,37,162,206.71,0.79,5,Dry,39,9,7,5,59,119,0.58,87.71,0.42,87.71,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0859,0.00321,0.000125,0.0891,0.00349,1,0.0609,0.15,0.00587,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,204.79,0.8,5,Dry,39,9,7,5,59,119,0.58,85.79,0.42,85.79,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0852,0.00304,0.000119,0.0883,0.00345,1,0.0583,0.147,0.00573,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,202.88,0.8,5,Dry,39,9,7,5,59,119,0.59,83.88,0.41,83.88,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0845,0.00288,0.000113,0.0874,0.00342,1,0.0557,0.143,0.0056,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,200.96,0.81,5,Dry,39,9,7,5,59,119,0.59,81.96,0.41,81.96,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0839,0.00272,0.000106,0.0866,0.00338,1,0.0531,0.14,0.00546,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,199.05,0.81,5,Dry,39,9,7,5,59,119,0.6,80.05,0.4,80.05,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0832,0.00255,0.0000998,0.0857,0.00335,1,0.0506,0.136,0.00533,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,197.14,0.82,5,Dry,39,9,7,5,59,119,0.6,78.14,0.4,78.14,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0825,0.00239,0.0000935,0.0849,0.00332,1,0.048,0.133,0.00519,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,195.22,0.83,5,Dry,39,9,7,5,59,119,0.61,76.22,0.39,76.22,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0818,0.00223,0.0000871,0.0841,0.00329,1,0.0454,0.129,0.00506,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,193.31,0.83,5,Dry,39,9,7,5,59,119,0.62,74.31,0.38,74.31,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0812,0.00207,0.0000808,0.0832,0.00325,1,0.0428,0.126,0.00493,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,191.39,0.84,5,Dry,39,9,7,5,59,119,0.62,72.39,0.38,72.39,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0805,0.0019,0.0000744,0.0824,0.00322,1,0.0402,0.123,0.00479,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,189.48,0.84,5,Dry,39,9,7,5,59,119,0.63,70.48,0.37,70.48,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0798,0.00174,0.0000681,0.0816,0.00319,1,0.0376,0.119,0.00466,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,188.11,0.85,5,Dry,39,9,7,5,59,119,0.63,69.11,0.37,69.11,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0793,0.00162,0.0000635,0.081,0.00317,1,0.0358,0.117,0.00457,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,186.75,0.85,5,Dry,39,9,7,5,59,119,0.64,67.75,0.36,67.75,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00151,0.000059,0.0804,0.00314,1,0.034,0.114,0.00447,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,185.38,0.86,5,Dry,39,9,7,5,59,119,0.64,66.38,0.36,66.38,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0784,0.00139,0.0000544,0.0798,0.00312,1,0.0321,0.112,0.00438,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,184.01,0.86,5,Dry,39,9,7,5,59,119,0.65,65.01,0.35,65.01,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0779,0.00128,0.0000499,0.0792,0.0031,1,0.0303,0.109,0.00428,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,182.64,0.86,5,Dry,39,9,7,5,59,119,0.65,63.64,0.35,63.64,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0774,0.00116,0.0000454,0.0786,0.00307,1,0.0284,0.107,0.00418,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,181.28,0.87,5,Dry,39,9,7,5,59,119,0.66,62.28,0.34,62.28,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0769,0.00104,0.0000408,0.078,0.00305,1,0.0266,0.105,0.00409,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,179.91,0.87,5,Dry,39,9,7,5,59,119,0.66,60.91,0.34,60.91,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0764,0.000927,0.0000363,0.0774,0.00303,1,0.0247,0.102,0.00399,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,178.54,0.88,5,Dry,39,9,7,5,59,119,0.67,59.54,0.33,59.54,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.076,0.000811,0.0000317,0.0768,0.003,1,0.0229,0.0996,0.0039,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,177.17,0.88,5,Dry,39,9,7,5,59,119,0.67,58.17,0.33,58.17,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0755,0.000694,0.0000272,0.0762,0.00298,1,0.021,0.0972,0.0038,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,175.81,0.89,5,Dry,39,9,7,5,59,119,0.68,56.81,0.32,56.81,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.075,0.000579,0.0000227,0.0756,0.00296,1,0.0192,0.0948,0.00371,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,174.44,0.89,5,Dry,37,8,6,4,53,108,0.62,66.44,0.38,66.44,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.077,0.0014,0.0000547,0.0784,0.00307,1,0.0322,0.111,0.00433,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,173.07,0.89,5,Dry,37,8,6,4,53,108,0.62,65.07,0.38,65.07,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0765,0.00128,0.0000501,0.0778,0.00304,1,0.0303,0.108,0.00423,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,171.71,0.89,5,Dry,37,8,6,4,53,108,0.63,63.71,0.37,63.71,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.076,0.00117,0.0000456,0.0772,0.00302,1,0.0285,0.106,0.00414,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,170.34,0.9,5,Dry,37,8,6,4,53,108,0.63,62.34,0.37,62.34,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00105,0.0000411,0.0766,0.003,1,0.0267,0.103,0.00404,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,168.97,0.9,5,Dry,37,8,6,4,53,108,0.64,60.97,0.36,60.97,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000932,0.0000365,0.076,0.00298,1,0.0248,0.101,0.00395,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,167.6,0.9,5,Dry,37,8,6,4,53,108,0.64,59.6,0.36,59.6,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0746,0.000816,0.000032,0.0754,0.00295,1,0.023,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,166.24,0.9,5,Dry,37,8,6,4,53,108,0.65,58.24,0.35,58.24,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.0007,0.0000274,0.0748,0.00293,1,0.0211,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,164.87,0.91,5,Dry,37,8,6,4,53,108,0.66,56.87,0.34,56.87,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0736,0.000584,0.0000229,0.0742,0.00291,1,0.0193,0.0935,0.00366,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,163.5,0.91,5,Dry,37,8,6,4,53,108,0.66,55.5,0.34,55.5,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0731,0.000468,0.0000183,0.0736,0.00288,1,0.0174,0.091,0.00357,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,162.14,0.91,5,Dry,37,8,6,4,53,108,0.67,54.14,0.33,54.14,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0726,0.000352,0.0000138,0.073,0.00286,1,0.0156,0.0886,0.00347,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,160.77,0.92,5,Dry,37,8,6,4,53,108,0.67,52.77,0.33,52.77,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0722,0.000235,0.00000923,0.0724,0.00284,1,0.0137,0.0861,0.00337,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,159.4,0.92,5,Dry,37,8,6,4,53,108,0.68,51.4,0.32,51.4,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0717,0.000119,0.00000466,0.0718,0.00281,1,0.0119,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,159.13,0.92,5,Dry,37,8,6,4,53,108,0.68,51.13,0.32,51.13,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0716,0.0000961,0.00000376,0.0717,0.00281,1,0.0115,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,158.31,0.92,5,Dry,37,8,6,4,53,108,0.68,50.31,0.32,50.31,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.0000264,0.00000103,0.0713,0.00279,1,0.0104,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,157.49,0.92,5,Dry,37,8,6,4,53,108,0.69,49.49,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,156.67,0.92,5,Dry,37,8,6,4,53,108,0.69,48.67,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,155.85,0.93,5,Dry,37,8,6,4,53,108,0.69,47.85,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,155.03,0.93,5,Dry,37,8,6,4,53,108,0.7,47.03,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,154.21,0.93,5,Dry,37,8,6,4,53,108,0.7,46.21,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,153.39,0.93,5,Dry,37,8,6,4,53,108,0.7,45.39,0.3,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,152.57,0.93,5,Dry,37,8,6,4,53,108,0.71,44.57,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,151.75,0.93,5,Dry,37,8,6,4,53,108,0.71,43.75,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,150.92,0.93,5,Dry,37,8,6,4,53,108,0.72,42.92,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,150.1,0.93,5,Dry,37,8,6,4,53,108,0.72,42.1,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,149.28,0.93,5,Dry,37,8,6,4,53,108,0.72,41.28,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,148.46,0.94,5,Dry,37,8,6,4,53,108,0.73,40.46,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,147.64,0.94,5,Dry,37,8,6,4,53,108,0.73,39.64,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,146.82,0.94,5,Dry,37,8,6,4,53,108,0.74,38.82,0.26,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,146,0.94,5,Dry,37,8,6,4,53,108,0.74,38,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,145.18,0.94,5,Dry,37,8,6,4,53,108,0.74,37.18,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,144.36,0.94,5,Dry,37,8,6,4,53,108,0.75,36.36,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,142.45,0.94,5,Dry,34,7,5,3,44,93,0.65,49.45,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,141.08,0.94,5,Dry,34,7,5,3,44,93,0.66,48.08,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,139.71,0.95,5,Dry,34,7,5,3,44,93,0.67,46.71,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,138.35,0.95,5,Dry,34,7,5,3,44,93,0.67,45.35,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,136.98,0.95,5,Dry,34,7,5,3,44,93,0.68,43.98,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,135.61,0.95,5,Dry,34,7,5,3,44,93,0.69,42.61,0.31,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,134.25,0.95,5,Dry,34,7,5,3,44,93,0.69,41.25,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,132.88,0.96,5,Dry,34,7,5,3,44,93,0.7,39.88,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,131.51,0.96,5,Dry,34,7,5,3,44,93,0.71,38.51,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,131.24,0.96,5,Dry,34,7,5,3,44,93,0.71,38.24,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,130.42,0.96,5,Dry,34,7,5,3,44,93,0.71,37.42,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,129.6,0.96,5,Dry,34,7,5,3,44,93,0.72,36.6,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,128.78,0.96,5,Dry,34,7,5,3,44,93,0.72,35.78,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,127.96,0.96,5,Dry,34,7,5,3,44,93,0.73,34.96,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,127.14,0.96,5,Dry,34,7,5,3,44,93,0.73,34.14,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,126.32,0.96,5,Dry,34,7,5,3,44,93,0.74,33.32,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,125.5,0.97,5,Dry,34,7,5,3,44,93,0.74,32.5,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,124.67,0.97,5,Dry,34,7,5,3,44,93,0.75,31.67,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,123.85,0.97,5,Dry,34,7,5,3,44,93,0.75,30.85,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,123.03,0.97,5,Dry,34,7,5,3,44,93,0.76,30.03,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,122.21,0.97,5,Dry,34,7,5,3,44,93,0.76,29.21,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,121.39,0.97,5,Dry,34,7,5,3,44,93,0.77,28.39,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,120.57,0.97,5,Dry,34,7,5,3,44,93,0.77,27.57,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,119.75,0.97,5,Dry,34,7,5,3,44,93,0.78,26.75,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,118.93,0.97,5,Dry,34,7,5,3,44,93,0.78,25.93,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,118.11,0.97,5,Dry,34,7,5,3,44,93,0.79,25.11,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,117.29,0.97,5,Dry,34,7,5,3,44,93,0.79,24.29,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,116.47,0.97,5,Dry,34,7,5,3,44,93,0.8,23.47,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,115.65,0.98,5,Dry,34,7,5,3,44,93,0.8,22.65,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,114.83,0.98,5,Dry,34,7,5,3,44,93,0.81,21.83,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,114.01,0.98,5,Dry,34,7,5,3,44,93,0.82,21.01,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,112.1,0.98,5,Dry,30,6,4,2,30,72,0.64,40.1,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,110.73,0.98,5,Dry,30,6,4,2,30,72,0.65,38.73,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,108.82,0.98,5,Dry,30,6,4,2,30,72,0.66,36.82,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,106.9,0.98,5,Dry,30,6,4,2,30,72,0.67,34.9,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,104.99,0.98,5,Dry,30,6,4,2,30,72,0.69,32.99,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,103.07,0.98,5,Dry,30,6,4,2,30,72,0.7,31.07,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,101.16,0.99,5,Dry,30,6,4,2,30,72,0.71,29.16,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,99.79,0.99,5,Dry,30,6,4,2,30,72,0.72,27.79,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,98.42,0.99,5,Dry,30,6,4,2,30,72,0.73,26.42,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,97.06,0.99,5,Dry,30,6,4,2,30,72,0.74,25.06,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,95.69,0.99,5,Dry,30,6,4,2,30,72,0.75,23.69,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,94.32,0.99,5,Dry,30,6,4,2,30,72,0.76,22.32,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,92.96,0.99,5,Dry,30,6,4,2,30,72,0.78,20.96,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,92.68,0.99,5,Dry,30,6,4,2,30,72,0.78,20.68,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,91.86,0.99,5,Dry,30,6,4,2,30,72,0.78,19.86,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,91.04,0.99,5,Dry,30,6,4,2,30,72,0.79,19.04,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,90.22,0.99,5,Dry,30,6,4,2,30,72,0.8,18.22,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,89.4,0.99,5,Dry,30,6,4,2,30,72,0.81,17.4,0.2,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,88.58,0.99,5,Dry,30,6,4,2,30,72,0.81,16.58,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,87.76,0.99,5,Dry,30,6,4,2,30,72,0.82,15.76,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,87.49,0.99,5,Dry,30,6,4,2,30,72,0.82,15.49,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,87.21,0.99,5,Dry,30,6,4,2,30,72,0.83,15.21,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,86.39,0.99,5,Dry,30,6,4,2,30,72,0.83,14.39,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,85.57,0.99,5,Dry,30,6,4,2,30,72,0.84,13.57,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,84.75,0.99,5,Dry,30,6,4,2,30,72,0.85,12.75,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,83.93,0.99,5,Dry,30,6,4,2,30,72,0.86,11.93,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,83.11,0.99,5,Dry,30,6,4,2,30,72,0.87,11.11,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,82.29,0.99,5,Dry,30,6,4,2,30,72,0.88,10.29,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,81.47,0.99,5,Dry,30,6,4,2,30,72,0.88,9.47,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,80.65,0.99,5,Dry,30,6,4,2,30,72,0.89,8.65,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,79.83,0.99,5,Dry,24,4,2,2,20,52,0.65,27.83,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,77.92,1,5,Dry,24,4,2,2,20,52,0.67,25.92,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,76.55,1,5,Dry,24,4,2,2,20,52,0.68,24.55,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,75.18,1,5,Dry,24,4,2,2,20,52,0.69,23.18,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,73.82,1,5,Dry,24,4,2,2,20,52,0.7,21.82,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,73.54,1,5,Dry,24,4,2,2,20,52,0.71,21.54,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,72.72,1,5,Dry,24,4,2,2,20,52,0.71,20.72,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,71.9,1,5,Dry,24,4,2,2,20,52,0.72,19.9,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,71.63,1,5,Dry,24,4,2,2,20,52,0.73,19.63,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,70.81,1,5,Dry,24,4,2,2,20,52,0.73,18.81,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,69.99,1,5,Dry,24,4,2,2,20,52,0.74,17.99,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,69.31,1,5,Dry,24,4,2,2,20,52,0.75,17.31,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,67.89,1,5,Dry,24,4,2,2,20,52,0.77,15.89,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,67.46,1,5,Dry,24,4,2,2,20,52,0.77,15.46,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,66.99,1,5,Dry,24,4,2,2,20,52,0.78,14.99,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,65.69,1,5,Dry,24,4,2,2,20,52,0.79,13.69,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,65.32,1,5,Dry,24,4,2,2,20,52,0.8,13.32,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,65.15,1,5,Dry,24,4,2,2,20,52,0.8,13.15,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,64.81,1,5,Dry,24,4,2,2,20,52,0.8,12.81,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,64.64,1,5,Dry,24,4,2,2,20,52,0.8,12.64,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,64.57,1,5,Dry,24,4,2,2,20,52,0.81,12.57,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,63.48,1,5,Dry,24,4,2,2,20,52,0.82,11.48,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,65.3,1,5,Dry,24,4,2,2,20,52,0.8,13.3,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,65.94,1,5,Dry,24,4,2,2,20,52,0.79,13.94,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,65.44,1,5,Dry,24,4,2,2,20,52,0.8,13.44,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,66.26,1,5,Dry,24,4,2,2,20,52,0.79,14.26,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,66.41,1,5,Dry,24,4,2,2,20,52,0.78,14.41,0.22,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,65.41,1,5,Dry,24,4,2,2,20,52,0.8,13.41,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,65.19,1,5,Dry,24,4,2,2,20,52,0.8,13.19,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,66.14,1,5,Dry,24,4,2,2,20,52,0.79,14.14,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,67.67,1,5,Dry,24,4,2,2,20,52,0.77,15.67,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,68.16,1,5,Dry,23,4,2,2,19,50,0.73,18.16,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,69.76,1,5,Dry,23,4,2,2,19,50,0.72,19.76,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,70.57,1,5,Dry,23,4,2,2,19,50,0.71,20.57,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,71.39,1,5,Dry,23,4,2,2,19,50,0.7,21.39,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,72.22,1,5,Dry,23,4,2,2,19,50,0.69,22.22,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,72.49,1,5,Dry,23,4,2,2,19,50,0.69,22.49,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,72.76,1,5,Dry,23,4,2,2,19,50,0.69,22.76,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,73.04,1,5,Dry,23,4,2,2,19,50,0.69,23.04,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,73.31,1,5,Dry,23,4,2,2,19,50,0.68,23.31,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,73.58,1,5,Dry,23,4,2,2,19,50,0.68,23.58,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,73.86,1,5,Dry,23,4,2,2,19,50,0.68,23.86,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,74.13,1,5,Dry,23,4,2,2,19,50,0.67,24.13,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,77.14,1,5,Dry,23,4,2,2,19,50,0.65,27.14,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,80.14,0.99,5,Dry,23,4,2,2,19,50,0.62,30.14,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,80.97,0.99,5,Dry,23,4,2,2,19,50,0.62,30.97,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,81.79,0.99,5,Dry,23,4,2,2,19,50,0.61,31.79,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,82.06,0.99,5,Dry,23,4,2,2,19,50,0.61,32.06,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,86.16,0.99,5,Dry,23,4,2,2,19,50,0.58,36.16,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,89.72,0.99,5,Dry,23,4,2,2,19,50,0.56,39.72,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,93.27,0.99,5,Dry,23,4,2,2,19,50,0.54,43.27,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,97.92,0.99,5,Dry,23,4,2,2,19,50,0.51,47.92,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,99.83,0.99,5,Dry,23,4,2,2,19,50,0.5,49.83,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,98.47,0.99,5,Dry,23,4,2,2,19,50,0.51,48.47,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,97.1,0.99,5,Dry,23,4,2,2,19,50,0.52,47.1,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,95.73,0.99,5,Dry,23,4,2,2,19,50,0.52,45.73,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,96.55,0.99,5,Dry,23,4,2,2,19,50,0.52,46.55,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,97.92,0.99,5,Dry,23,4,2,2,19,50,0.51,47.92,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,99.83,0.99,5,Dry,23,4,2,2,19,50,0.5,49.83,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,103.93,0.98,5,Dry,23,4,2,2,19,50,0.48,53.93,0.52,53.93,0,0,0,0,-2,2,23,4,2,0,21,82.9,990,964.5,25.5,0.0708,0.000334,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,106.39,0.98,5,Dry,23,4,2,2,19,50,0.47,56.39,0.53,56.39,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,108.86,0.98,5,Dry,26,4,3,2,24,59,0.54,49.86,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,113.5,0.98,5,Dry,26,4,3,2,24,59,0.52,54.5,0.48,54.5,0,0,0,0,-2,2,26,4,3,0,26,87.5,990,964.5,25.5,0.0708,0.000383,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,118.7,0.97,5,Dry,26,4,3,2,24,59,0.5,59.7,0.5,59.7,0,0,0,0,-2,2,26,4,3,0,26,92.7,990,964.5,25.5,0.0708,0.000825,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00372,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,122.25,0.97,5,Dry,26,4,3,2,24,59,0.48,63.25,0.52,63.25,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000442,0.072,0.00282,1,0.0279,0.0998,0.00392,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,126.36,0.96,5,Dry,26,4,3,2,24,59,0.47,67.36,0.53,67.36,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000579,0.0724,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
1995-12-06,1995,3,10,340,127.18,0.96,5,Dry,26,4,3,2,24,59,0.46,68.18,0.54,68.18,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00155,0.0000606,0.0728,0.00285,1,0.0345,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1995-12-07,1995,3,10,341,125.26,0.97,5,Dry,26,4,3,2,24,59,0.47,66.26,0.53,66.26,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00138,0.0000542,0.0722,0.00283,1,0.032,0.104,0.00408,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
1995-12-08,1995,3,10,342,123.35,0.97,5,Dry,26,4,3,2,24,59,0.48,64.35,0.52,64.35,0,0,0,0,-2,2,26,4,3,0,26,97.3,990,964.5,25.5,0.0708,0.00122,0.0000478,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1995-12-09,1995,3,10,343,121.43,0.97,5,Dry,26,4,3,2,24,59,0.49,62.43,0.51,62.43,0,0,0,0,-2,2,26,4,3,0,26,95.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,120.61,0.97,5,Dry,26,4,3,2,24,59,0.49,61.61,0.51,61.61,0,0,0,0,-2,2,26,4,3,0,26,94.6,990,964.5,25.5,0.0708,0.000987,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,118.7,0.97,5,Dry,26,4,3,2,24,59,0.5,59.7,0.5,59.7,0,0,0,0,-2,2,26,4,3,0,26,92.7,990,964.5,25.5,0.0708,0.000825,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00372,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,120.61,0.97,5,Dry,26,4,3,2,24,59,0.49,61.61,0.51,61.61,0,0,0,0,-2,2,26,4,3,0,26,94.6,990,964.5,25.5,0.0708,0.000987,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,124.17,0.97,5,Dry,26,4,3,2,24,59,0.47,65.17,0.53,65.17,0,0,0,0,-2,2,26,4,3,0,26,98.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-14,1995,3,11,348,126.08,0.96,5,Dry,26,4,3,2,24,59,0.47,67.08,0.53,67.08,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00145,0.0000569,0.0723,0.00284,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-12-15,1995,3,11,349,124.72,0.97,5,Dry,26,4,3,2,24,59,0.47,65.72,0.53,65.72,0,0,0,0,-2,2,26,4,3,0,26,98.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1995-12-16,1995,3,11,350,121.71,0.97,5,Dry,26,4,3,2,24,59,0.48,62.71,0.52,62.71,0,0,0,0,-2,2,26,4,3,0,26,95.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00388,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,121.43,0.97,5,Dry,26,4,3,2,24,59,0.49,62.43,0.51,62.43,0,0,0,0,-2,2,26,4,3,0,26,95.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,122.8,0.97,5,Dry,26,4,3,2,24,59,0.48,63.8,0.52,63.8,0,0,0,0,-2,2,26,4,3,0,26,96.8,990,964.5,25.5,0.0708,0.00117,0.000046,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-19,1995,3,12,353,124.72,0.97,5,Dry,26,4,3,2,24,59,0.47,65.72,0.53,65.72,0,0,0,0,-2,2,26,4,3,0,26,98.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1995-12-20,1995,3,12,354,122.8,0.97,5,Dry,26,4,3,2,24,59,0.48,63.8,0.52,63.8,0,0,0,0,-2,2,26,4,3,0,26,96.8,990,964.5,25.5,0.0708,0.00117,0.000046,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-21,1995,3,12,355,124.17,0.97,5,Dry,26,4,3,2,24,59,0.47,65.17,0.53,65.17,0,0,0,0,-2,2,26,4,3,0,26,98.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-22,1995,3,12,356,125.54,0.97,5,Dry,26,4,3,2,24,59,0.47,66.54,0.53,66.54,0,0,0,0,-2,2,26,4,3,0,26,99.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-12-23,1995,3,12,357,124.17,0.97,5,Dry,26,4,3,2,24,59,0.47,65.17,0.53,65.17,0,0,0,0,-2,2,26,4,3,0,26,98.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-24,1995,3,13,358,126.08,0.96,5,Dry,26,4,3,2,24,59,0.47,67.08,0.53,67.08,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00145,0.0000569,0.0723,0.00284,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-12-25,1995,3,13,359,127.45,0.96,5,Dry,26,4,3,2,24,59,0.46,68.45,0.54,68.45,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00157,0.0000615,0.0729,0.00286,1,0.0349,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1995-12-26,1995,3,13,360,124.44,0.97,5,Dry,26,4,3,2,24,59,0.47,65.44,0.53,65.44,0,0,0,0,-2,2,26,4,3,0,26,98.4,990,964.5,25.5,0.0708,0.00131,0.0000515,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1995-12-27,1995,3,13,361,123.07,0.97,5,Dry,26,4,3,2,24,59,0.48,64.07,0.52,64.07,0,0,0,0,-2,2,26,4,3,0,26,97.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
1995-12-28,1995,3,13,362,121.16,0.97,5,Dry,26,4,3,2,24,59,0.49,62.16,0.51,62.16,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,120.34,0.97,5,Dry,26,4,3,2,24,59,0.49,61.34,0.51,61.34,0,0,0,0,-2,2,26,4,3,0,26,94.3,990,964.5,25.5,0.0708,0.000964,0.0000378,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,121.16,0.97,5,Dry,26,4,3,2,24,59,0.49,62.16,0.51,62.16,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,121.98,0.97,5,Dry,26,4,3,2,24,59,0.48,62.98,0.52,62.98,0,0,0,0,-2,2,26,4,3,0,26,96,990,964.5,25.5,0.0708,0.0011,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,122.8,0.97,5,Dry,29,5,4,2,33,73,0.59,49.8,0.41,0,50,11,2,2,0,35,40,7,6,2,68,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,121.98,0.97,5,Dry,29,5,4,2,33,73,0.6,48.98,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,121.71,0.97,5,Dry,29,5,4,2,33,73,0.6,48.71,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,124.17,0.97,5,Dry,29,5,4,2,33,73,0.59,51.17,0.41,51.17,0,0,0,0,-2,2,29,5,4,0,35,89.2,990,964.5,25.5,0.0708,0.0000995,0.0000039,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,128.82,0.96,5,Dry,29,5,4,2,33,73,0.57,55.82,0.43,55.82,0,0,0,0,-2,2,29,5,4,0,35,93.8,990,964.5,25.5,0.0708,0.000495,0.0000194,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,130.18,0.96,5,Dry,29,5,4,2,33,73,0.56,57.18,0.44,57.18,0,0,0,0,-2,2,29,5,4,0,35,95.2,990,964.5,25.5,0.0708,0.00061,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,132.1,0.96,5,Dry,29,5,4,2,33,73,0.55,59.1,0.45,59.1,0,0,0,0,-2,2,29,5,4,0,35,97.1,990,964.5,25.5,0.0708,0.000774,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,133.47,0.95,5,Dry,29,5,4,2,33,73,0.55,60.47,0.45,60.47,0,0,0,0,-2,2,29,5,4,0,35,98.5,990,964.5,25.5,0.0708,0.00089,0.0000349,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
