date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-09,1995,4,15,9,135.38,0.95,5,Dry,29,5,4,2,33,73,0.54,62.38,0.46,62.38,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.071,0.00105,0.0000413,0.072,0.00282,1,0.0267,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,137.84,0.95,5,Dry,29,5,4,2,33,73,0.53,64.84,0.47,64.84,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0718,0.00126,0.0000495,0.0731,0.00287,1,0.03,0.103,0.00404,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1996-01-11,1995,4,15,11,143.04,0.94,5,Dry,29,5,4,2,33,73,0.51,70.04,0.49,70.04,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0737,0.0017,0.0000668,0.0754,0.00296,1,0.0371,0.112,0.00441,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1996-01-12,1995,4,15,12,147.14,0.94,5,Dry,29,5,4,2,33,73,0.5,74.14,0.5,74.14,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00205,0.0000805,0.0772,0.00303,1,0.0426,0.12,0.0047,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-01-13,1995,4,15,13,151.24,0.93,5,Dry,29,5,4,2,33,73,0.48,78.24,0.52,78.24,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.0024,0.0000941,0.079,0.0031,1,0.0481,0.127,0.00498,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-01-14,1995,4,16,14,156.43,0.92,5,Dry,29,5,4,2,33,73,0.47,83.43,0.53,83.43,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.0551,0.136,0.00534,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1996-01-15,1995,4,16,15,161.08,0.91,5,Dry,29,5,4,2,33,73,0.45,88.08,0.55,88.08,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1996-01-16,1995,4,16,16,165.73,0.91,5,Dry,29,5,4,2,33,73,0.44,92.73,0.56,92.73,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1996-01-17,1995,4,16,17,170.38,0.9,5,Dry,29,5,4,2,33,73,0.43,97.38,0.57,97.38,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1996-01-18,1995,4,16,18,171.75,0.89,5,Dry,29,5,4,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-01-19,1995,4,16,19,170.93,0.9,5,Dry,29,5,4,2,33,73,0.43,97.93,0.57,97.93,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1996-01-20,1995,4,16,20,170.11,0.9,5,Dry,29,5,4,2,33,73,0.43,97.11,0.57,97.11,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-21,1995,4,17,21,169.83,0.9,5,Dry,29,5,4,2,33,73,0.43,96.83,0.57,96.83,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1996-01-22,1995,4,17,22,171.75,0.89,5,Dry,29,5,4,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-01-23,1995,4,17,23,174.75,0.89,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1996-01-24,1995,4,17,24,179.4,0.88,5,Dry,29,5,4,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000188,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1996-01-25,1995,4,17,25,184.05,0.86,5,Dry,29,5,4,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-01-26,1995,4,17,26,185.42,0.86,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000207,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1996-01-27,1995,4,17,27,190.61,0.84,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1996-01-28,1995,4,18,28,198,0.82,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1996-01-29,1995,4,18,29,204.83,0.8,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1996-01-30,1995,4,18,30,214.4,0.77,5,Dry,29,5,4,2,33,73,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00777,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-01-31,1995,4,18,31,221.24,0.74,5,Dry,29,5,4,2,33,73,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
1996-02-01,1995,5,18,32,229.72,0.72,5,Dry,31,6,4,3,41,85,0.37,144.7,0.63,144.7,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00805,0.000317,0.109,0.00429,1,0.138,0.247,0.00972,25.2,0.937,0.97,0.909,33.5,32.5,32.5,779
1996-02-02,1995,5,18,33,238.74,0.69,5,Dry,31,6,4,3,41,85,0.36,153.7,0.64,153.7,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00882,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1996-02-03,1995,5,18,34,247.22,0.67,5,Dry,31,6,4,3,41,85,0.34,162.2,0.66,162.2,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00954,0.000377,0.117,0.00461,1,0.161,0.278,0.011,25,0.943,0.971,0.915,37.6,36.5,36.5,875
1996-02-04,1995,5,19,35,254.05,0.66,5,Dry,31,6,4,3,41,85,0.34,169.1,0.67,169.1,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.0004,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.1,38.1,916
1996-02-05,1995,5,19,36,259.25,0.65,5,Dry,31,6,4,3,41,85,0.33,174.3,0.67,174.3,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0106,0.000418,0.122,0.00483,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.4,39.4,39.4,947
1996-02-06,1995,5,19,37,263.35,0.64,5,Dry,31,6,4,3,41,85,0.32,178.3,0.68,178.3,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,971
1996-02-07,1995,5,19,38,267.45,0.63,5,Dry,31,6,4,3,41,85,0.32,182.4,0.68,182.4,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0113,0.000446,0.126,0.00498,1,0.189,0.314,0.0125,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1996-02-08,1995,5,19,39,269.91,0.63,5,Dry,31,6,4,3,41,85,0.32,184.9,0.69,184.9,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1996-02-09,1995,5,19,40,276.2,0.62,5,Dry,31,6,4,3,41,85,0.31,191.2,0.69,191.2,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1996-02-10,1995,5,19,41,279.75,0.61,5,Dry,31,6,4,3,41,85,0.3,194.8,0.7,194.8,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.0052,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-02-11,1995,5,20,42,282.22,0.61,5,Dry,31,6,4,3,41,85,0.3,197.2,0.7,197.2,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000497,0.132,0.00525,1,0.209,0.341,0.0135,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
1996-02-12,1995,5,20,43,284.13,0.61,5,Dry,31,6,4,3,41,85,0.3,199.1,0.7,199.1,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.3,45.3,45.3,1090
1996-02-13,1995,5,20,44,283.31,0.61,5,Dry,31,6,4,3,41,85,0.3,198.3,0.7,198.3,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
1996-02-14,1995,5,20,45,286.32,0.61,5,Dry,31,6,4,3,41,85,0.3,201.3,0.7,201.3,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
1996-02-15,1995,5,20,46,289.87,0.6,5,Dry,31,6,4,3,41,85,0.29,204.9,0.71,204.9,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000524,0.135,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
1996-02-16,1995,5,20,47,293.43,0.59,5,Dry,31,6,4,3,41,85,0.29,208.4,0.71,208.4,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.124,0.0135,0.000536,0.137,0.00545,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1996-02-17,1995,5,20,48,296.98,0.59,5,Dry,31,6,4,3,41,85,0.29,212,0.71,212,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
1996-02-18,1995,5,21,49,298.35,0.59,5,Dry,31,6,4,3,41,85,0.28,213.3,0.71,213.3,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-02-19,1995,5,21,50,298.07,0.59,5,Dry,31,6,4,3,41,85,0.28,213.1,0.71,213.1,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-02-20,1995,5,21,51,299.99,0.59,5,Dry,31,6,4,3,41,85,0.28,215,0.72,215,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00557,1,0.233,0.373,0.0148,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
1996-02-21,1995,5,21,52,305.18,0.58,5,Dry,31,6,4,3,41,85,0.28,220.2,0.72,220.2,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000577,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1996-02-22,1995,5,21,53,309.29,0.57,5,Dry,31,6,4,3,41,85,0.28,224.3,0.72,224.3,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00575,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1996-02-23,1995,5,21,54,313.39,0.57,5,Dry,31,6,4,3,41,85,0.27,228.4,0.73,228.4,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.242,0.00968,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
1996-02-24,1995,5,21,55,318.04,0.56,5,Dry,31,6,4,3,41,85,0.27,233,0.73,233,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1996-02-25,1995,5,22,56,326.51,0.55,5,Dry,31,6,4,3,41,85,0.26,241.5,0.74,241.5,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
1996-02-26,1995,5,22,57,334.44,0.55,5,Dry,31,6,4,3,41,85,0.25,249.4,0.75,249.4,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.017,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
1996-02-27,1995,5,22,58,344.01,0.53,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000854,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1996-02-28,1995,5,22,59,354.68,0.52,5,Dry,31,6,4,3,41,85,0.24,269.7,0.76,269.7,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0263,0.00106,0.171,0.00691,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
1996-02-29,1995,5,22,60,364.79,0.51,5,Dry,31,6,4,3,41,85,0.23,279.8,0.77,279.8,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00125,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
1996-03-01,1995,6,22,61,377.64,0.5,5,Dry,36,8,6,4,53,107,0.28,270.6,0.72,270.6,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1996-03-02,1995,6,22,62,387.76,0.49,5,Dry,36,8,6,4,53,107,0.28,280.8,0.72,280.8,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0315,0.00128,0.184,0.00745,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.9,1460
1996-03-03,1995,6,23,63,397.33,0.49,5,Dry,36,8,6,4,53,107,0.27,290.3,0.73,290.3,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.036,0.00146,0.192,0.00779,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
1996-03-04,1995,6,23,64,406.36,0.48,5,Dry,36,8,6,4,53,107,0.26,299.4,0.74,299.4,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0403,0.00164,0.199,0.0081,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.9,1560
1996-03-05,1995,6,23,65,418.11,0.47,5,Dry,36,8,6,4,53,107,0.26,311.1,0.74,311.1,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0458,0.00187,0.209,0.00852,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.7,67.4,1620
1996-03-06,1995,6,23,66,431.51,0.46,5,Dry,36,8,6,4,53,107,0.25,324.5,0.75,324.5,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0522,0.00213,0.22,0.00899,2,0.162,0.381,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1680
1996-03-07,1995,6,23,67,441.63,0.45,5,Dry,36,8,6,4,53,107,0.24,334.6,0.76,334.6,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.0569,0.00233,0.228,0.00935,2,0.168,0.397,0.0162,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
1996-03-08,1995,6,23,68,449.56,0.44,5,Dry,36,8,6,4,53,107,0.24,342.6,0.76,342.6,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0607,0.00249,0.235,0.00963,2,0.174,0.408,0.0168,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
1996-03-09,1995,6,23,69,460.22,0.44,5,Dry,36,8,6,4,53,107,0.23,353.2,0.77,353.2,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0657,0.0027,0.244,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.3,38.3,76.6,1840
1996-03-10,1995,6,24,70,471.98,0.43,5,Dry,36,8,6,4,53,107,0.23,365,0.77,365,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0713,0.00294,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
1996-03-11,1995,6,24,71,481,0.42,5,Dry,36,8,6,4,53,107,0.22,374,0.78,374,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0755,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.3,1950
1996-03-12,1995,6,24,72,488.39,0.41,5,Dry,36,8,6,4,53,107,0.22,381.4,0.78,381.4,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00326,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
1996-03-13,1995,6,24,73,497.96,0.41,5,Dry,36,8,6,4,53,107,0.21,391,0.79,391,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0835,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
1996-03-14,1995,6,24,74,508.07,0.4,5,Dry,36,8,6,4,53,107,0.21,401.1,0.79,401.1,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0883,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,86.9,2090
1996-03-15,1995,6,24,75,519.83,0.4,5,Dry,36,8,6,4,53,107,0.21,412.8,0.79,412.8,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0939,0.0039,0.293,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.6,44.6,89.3,2140
1996-03-16,1995,6,24,76,532.68,0.39,5,Dry,36,8,6,4,53,107,0.2,425.7,0.8,425.7,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.203,0.0999,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.938,46.9,45.9,91.9,2200
1996-03-17,1995,6,25,77,546.08,0.38,5,Dry,36,8,6,4,53,107,0.2,439.1,0.8,439.1,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00444,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.958,0.98,0.938,48.2,47.3,94.5,2270
1996-03-18,1995,6,25,78,559.48,0.37,5,Dry,36,8,6,4,53,107,0.19,452.5,0.81,452.5,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.113,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-03-19,1995,6,25,79,576.71,0.36,5,Dry,36,8,6,4,53,107,0.19,469.7,0.81,469.7,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00507,0.343,0.0144,2,0.26,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
1996-03-20,1995,6,25,80,593.39,0.36,5,Dry,36,8,6,4,53,107,0.18,486.4,0.82,486.4,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
1996-03-21,1995,6,25,81,606.79,0.35,5,Dry,36,8,6,4,53,107,0.18,499.8,0.82,499.8,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1996-03-22,1995,6,25,82,621.82,0.34,5,Dry,36,8,6,4,53,107,0.17,514.8,0.83,514.8,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.392,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1996-03-23,1995,6,25,83,636.32,0.33,5,Dry,36,8,6,4,53,107,0.17,529.3,0.83,529.3,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.155,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
1996-03-24,1995,6,26,84,649.72,0.33,5,Dry,36,8,6,4,53,107,0.17,542.7,0.83,542.7,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
1996-03-25,1995,6,26,85,663.66,0.32,5,Dry,36,8,6,4,53,107,0.16,556.7,0.84,556.7,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1996-03-26,1995,6,26,86,675.97,0.32,5,Dry,36,8,6,4,53,107,0.16,569,0.84,569,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1996-03-27,1995,6,26,87,687.72,0.31,5,Dry,36,8,6,4,53,107,0.16,580.7,0.84,580.7,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
1996-03-28,1995,6,26,88,699.48,0.31,5,Dry,36,8,6,4,53,107,0.15,592.5,0.85,592.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.292,0.197,0.00844,0.488,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
1996-03-29,1995,6,26,89,709.6,0.3,5,Dry,36,8,6,4,53,107,0.15,602.6,0.85,602.6,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
1996-03-30,1995,6,26,90,719.17,0.3,5,Dry,36,8,6,4,53,107,0.15,612.2,0.85,612.2,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00904,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
1996-03-31,1995,6,27,91,728.74,0.29,5,Dry,36,8,6,4,53,107,0.15,621.7,0.85,621.7,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1996-04-01,1995,7,27,92,735.57,0.29,5,Dry,40,10,8,5,62,125,0.17,610.6,0.83,610.6,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.306,0.209,0.00902,0.515,0.0223,3,0.217,0.733,0.0316,22.4,0.955,0.98,0.936,42.7,41.9,126,3020
1996-04-02,1995,7,27,93,740.77,0.29,5,Dry,40,10,8,5,62,125,0.17,615.8,0.83,615.8,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.309,0.212,0.00918,0.522,0.0226,3,0.22,0.741,0.032,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1996-04-03,1995,7,27,94,743.23,0.29,5,Dry,40,10,8,5,62,125,0.17,618.2,0.83,618.2,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00925,0.525,0.0227,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1996-04-04,1995,7,27,95,744.6,0.28,5,Dry,40,10,8,5,62,125,0.17,619.6,0.83,619.6,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
1996-04-05,1995,7,27,96,743.78,0.29,5,Dry,40,10,8,5,62,125,0.17,618.8,0.83,618.8,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00927,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1996-04-06,1995,7,27,97,743.5,0.29,5,Dry,40,10,8,5,62,125,0.17,618.5,0.83,618.5,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1996-04-07,1995,7,28,98,741.59,0.29,5,Dry,40,10,8,5,62,125,0.17,616.6,0.83,616.6,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1996-04-08,1995,7,28,99,740.22,0.29,5,Dry,40,10,8,5,62,125,0.17,615.2,0.83,615.2,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.2,126,3040
1996-04-09,1995,7,28,100,738.86,0.29,5,Dry,40,10,8,5,62,125,0.17,613.9,0.83,613.9,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00912,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
1996-04-10,1995,7,28,101,736.39,0.29,5,Dry,40,10,8,5,62,125,0.17,611.4,0.83,611.4,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00904,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
1996-04-11,1995,7,28,102,732.84,0.29,5,Dry,40,10,8,5,62,125,0.17,607.8,0.83,607.8,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00894,0.512,0.0221,3,0.216,0.728,0.0314,22.4,0.955,0.98,0.936,42.6,41.7,125,3000
1996-04-12,1995,7,28,103,727.64,0.29,5,Dry,40,10,8,5,62,125,0.17,602.6,0.83,602.6,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.00878,0.506,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1996-04-13,1995,7,28,104,723,0.29,5,Dry,40,10,8,5,62,125,0.17,598,0.83,598,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00864,0.5,0.0215,3,0.212,0.711,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
1996-04-14,1995,7,29,105,716.71,0.3,5,Dry,40,10,8,5,62,125,0.17,591.7,0.83,591.7,0,0,0,0,-5,5,40,10,8,0,67,650,990,966.8,23.2,0.296,0.196,0.00845,0.492,0.0212,3,0.209,0.701,0.0302,22.5,0.954,0.979,0.934,41.6,40.7,122,2930
1996-04-15,1995,7,29,106,710.97,0.3,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.292,0.192,0.00827,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
1996-04-16,1995,7,29,107,703.58,0.3,5,Dry,40,10,8,5,62,125,0.18,578.6,0.82,578.6,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.288,0.187,0.00805,0.476,0.0204,3,0.203,0.679,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1996-04-17,1995,7,29,108,695.65,0.31,5,Dry,40,10,8,5,62,125,0.18,570.6,0.82,570.6,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.182,0.00781,0.466,0.02,3,0.199,0.665,0.0285,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
1996-04-18,1995,7,29,109,687.72,0.31,5,Dry,40,10,8,5,62,125,0.18,562.7,0.82,562.7,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.279,0.177,0.00758,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
1996-04-19,1995,7,29,110,678.15,0.32,5,Dry,40,10,8,5,62,125,0.18,553.1,0.82,553.1,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1996-04-20,1995,7,29,111,667.49,0.32,5,Dry,40,10,8,5,62,125,0.19,542.5,0.81,542.5,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.268,0.163,0.00697,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
1996-04-21,1995,7,30,112,657.37,0.32,5,Dry,40,10,8,5,62,125,0.19,532.4,0.81,532.4,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00667,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1996-04-22,1995,7,30,113,647.25,0.33,5,Dry,40,10,8,5,62,125,0.19,522.3,0.81,522.3,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1996-04-23,1995,7,30,114,635.5,0.33,5,Dry,40,10,8,5,62,125,0.2,510.5,0.8,510.5,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
1996-04-24,1995,7,30,115,624.29,0.34,5,Dry,40,10,8,5,62,125,0.2,499.3,0.8,499.3,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.135,0.00571,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1996-04-25,1995,7,30,116,613.07,0.35,5,Dry,40,10,8,5,62,125,0.2,488.1,0.8,488.1,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1996-04-26,1995,7,30,117,601.86,0.35,5,Dry,40,10,8,5,62,125,0.21,476.9,0.79,476.9,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.23,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1996-04-27,1995,7,30,118,590.65,0.36,5,Dry,40,10,8,5,62,125,0.21,465.6,0.79,465.6,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-04-28,1995,7,31,119,579.44,0.36,5,Dry,40,10,8,5,62,125,0.22,454.4,0.78,454.4,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.218,0.113,0.00477,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-04-29,1995,7,31,120,568.23,0.37,5,Dry,40,10,8,5,62,125,0.22,443.2,0.78,443.2,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00454,0.321,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
1996-04-30,1995,7,31,121,557.02,0.37,5,Dry,40,10,8,5,62,125,0.22,432,0.78,432,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.00431,0.311,0.013,2,0.234,0.546,0.0228,23.3,0.957,0.98,0.938,47.3,46.4,92.8,2230
1996-05-01,1995,8,31,122,546.9,0.38,5,Dry,42,9,8,6,82,147,0.27,399.9,0.73,399.9,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.197,0.0878,0.00367,0.285,0.0119,2,0.212,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86,2060
1996-05-02,1995,8,31,123,536.24,0.39,5,Dry,42,9,8,6,82,147,0.27,389.2,0.73,389.2,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0827,0.00345,0.276,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.8,2010
1996-05-03,1995,8,31,124,526.12,0.39,5,Dry,42,9,8,6,82,147,0.28,379.1,0.72,379.1,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0779,0.00324,0.268,0.0112,2,0.198,0.467,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.7,1960
1996-05-04,1995,8,31,125,517.1,0.4,5,Dry,42,9,8,6,82,147,0.28,370.1,0.72,370.1,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
1996-05-05,1995,8,32,126,507.53,0.4,5,Dry,42,9,8,6,82,147,0.29,360.5,0.71,360.5,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0692,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
1996-05-06,1995,8,32,127,497.96,0.41,5,Dry,42,9,8,6,82,147,0.29,351,0.7,351,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0647,0.00268,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
1996-05-07,1995,8,32,128,488.39,0.41,5,Dry,42,9,8,6,82,147,0.3,341.4,0.7,341.4,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0601,0.00248,0.237,0.00979,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.3,1760
1996-05-08,1995,8,32,129,479.36,0.42,5,Dry,42,9,8,6,82,147,0.31,332.4,0.69,332.4,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0559,0.0023,0.23,0.00947,2,0.167,0.396,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.3,1710
1996-05-09,1995,8,32,130,471.43,0.43,5,Dry,42,9,8,6,82,147,0.31,324.4,0.69,324.4,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0521,0.00215,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
1996-05-10,1995,8,32,131,462.96,0.43,5,Dry,42,9,8,6,82,147,0.32,316,0.68,316,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0481,0.00198,0.216,0.00888,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,33.9,67.9,1630
1996-05-11,1995,8,32,132,454.48,0.44,5,Dry,42,9,8,6,82,147,0.32,307.5,0.68,307.5,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00858,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
1996-05-12,1995,8,33,133,446.55,0.45,5,Dry,42,9,8,6,82,147,0.33,299.6,0.67,299.6,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0404,0.00166,0.202,0.0083,2,0.145,0.347,0.0142,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
1996-05-13,1995,8,33,134,438.62,0.45,5,Dry,42,9,8,6,82,147,0.34,291.6,0.67,291.6,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0366,0.0015,0.196,0.00802,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.4,62.8,1510
1996-05-14,1995,8,33,135,431.79,0.46,5,Dry,42,9,8,6,82,147,0.34,284.8,0.66,284.8,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0334,0.00137,0.19,0.00778,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.3,1470
1996-05-15,1995,8,33,136,424.4,0.46,5,Dry,42,9,8,6,82,147,0.35,277.4,0.65,277.4,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
1996-05-16,1995,8,33,137,417.02,0.47,5,Dry,42,9,8,6,82,147,0.35,270,0.65,270,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0264,0.00108,0.178,0.00726,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1390
1996-05-17,1995,8,33,138,410.18,0.47,5,Dry,42,9,8,6,82,147,0.36,263.2,0.64,263.2,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.0232,0.000946,0.172,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
1996-05-18,1995,8,33,139,404.44,0.48,5,Dry,42,9,8,6,82,147,0.36,257.4,0.64,257.4,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0205,0.000834,0.168,0.00682,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
1996-05-19,1995,8,34,140,398.15,0.48,5,Dry,42,9,8,6,82,147,0.37,251.2,0.63,251.2,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0175,0.000713,0.163,0.0066,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1996-05-20,1995,8,34,141,391.86,0.49,5,Dry,42,9,8,6,82,147,0.38,244.9,0.63,244.9,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1996-05-21,1995,8,34,142,385.57,0.5,5,Dry,42,9,8,6,82,147,0.38,238.6,0.62,238.6,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.016,0.00065,0.157,0.00635,2,0.104,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
1996-05-22,1995,8,34,143,379.29,0.5,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1996-05-23,1995,8,34,144,373.54,0.51,5,Dry,42,9,8,6,82,147,0.39,226.5,0.61,226.5,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1996-05-24,1995,8,34,145,368.89,0.51,5,Dry,42,9,8,6,82,147,0.4,221.9,0.6,221.9,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-05-25,1995,8,34,146,363.7,0.52,5,Dry,42,9,8,6,82,147,0.4,216.7,0.6,216.7,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1996-05-26,1995,8,35,147,358.5,0.52,5,Dry,42,9,8,6,82,147,0.41,211.5,0.59,211.5,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0137,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
1996-05-27,1995,8,35,148,353.86,0.52,5,Dry,42,9,8,6,82,147,0.41,206.9,0.58,206.9,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0133,0.000537,0.143,0.00575,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
1996-05-28,1995,8,35,149,349.21,0.53,5,Dry,42,9,8,6,82,147,0.42,202.2,0.58,202.2,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.000521,0.141,0.00566,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
1996-05-29,1995,8,35,150,344.56,0.53,5,Dry,42,9,8,6,82,147,0.43,197.6,0.57,197.6,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0125,0.000504,0.139,0.00557,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
1996-05-30,1995,8,35,151,339.91,0.54,5,Dry,42,9,8,6,82,147,0.43,192.9,0.57,192.9,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.124,0.0121,0.000488,0.137,0.00549,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
1996-05-31,1995,8,35,152,335.26,0.54,5,Dry,42,9,8,6,82,147,0.44,188.3,0.56,188.3,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0118,0.000472,0.135,0.0054,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
1996-06-01,1995,9,35,153,331.71,0.55,5,Dry,39,9,7,5,59,119,0.36,212.7,0.64,212.7,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1996-06-02,1995,9,36,154,327.61,0.55,5,Dry,39,9,7,5,59,119,0.36,208.6,0.64,208.6,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-06-03,1995,9,36,155,323.5,0.56,5,Dry,39,9,7,5,59,119,0.37,204.5,0.63,204.5,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0131,0.000526,0.14,0.00561,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
1996-06-04,1995,9,36,156,319.4,0.56,5,Dry,39,9,7,5,59,119,0.37,200.4,0.63,200.4,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00554,1,0.213,0.351,0.0141,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1996-06-05,1995,9,36,157,315.85,0.57,5,Dry,39,9,7,5,59,119,0.38,196.8,0.62,196.8,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-06-06,1995,9,36,158,312.29,0.57,5,Dry,39,9,7,5,59,119,0.38,193.3,0.62,193.3,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.00541,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1996-06-07,1995,9,36,159,308.74,0.57,5,Dry,39,9,7,5,59,119,0.39,189.7,0.61,189.7,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000474,0.134,0.00534,1,0.199,0.332,0.0133,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
1996-06-08,1995,9,36,160,305.18,0.58,5,Dry,39,9,7,5,59,119,0.39,186.2,0.61,186.2,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
1996-06-09,1995,9,37,161,301.63,0.58,5,Dry,39,9,7,5,59,119,0.4,182.6,0.6,182.6,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.00521,1,0.189,0.32,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1996-06-10,1995,9,37,162,299.17,0.59,5,Dry,39,9,7,5,59,119,0.4,180.2,0.6,180.2,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
1996-06-11,1995,9,37,163,296.16,0.59,5,Dry,39,9,7,5,59,119,0.4,177.2,0.6,177.2,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.00511,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,959
1996-06-12,1995,9,37,164,293.15,0.6,5,Dry,39,9,7,5,59,119,0.41,174.2,0.59,174.2,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0106,0.00042,0.127,0.00505,1,0.178,0.305,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
1996-06-13,1995,9,37,165,290.14,0.6,5,Dry,39,9,7,5,59,119,0.41,171.1,0.59,171.1,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.00041,0.126,0.005,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,923
1996-06-14,1995,9,37,166,287.14,0.6,5,Dry,39,9,7,5,59,119,0.41,168.1,0.59,168.1,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000399,0.124,0.00494,1,0.169,0.294,0.0117,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1996-06-15,1995,9,37,167,284.13,0.61,5,Dry,39,9,7,5,59,119,0.42,165.1,0.58,165.1,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00979,0.000389,0.123,0.00489,1,0.165,0.288,0.0115,24.9,0.944,0.972,0.917,38,37,37,887
1996-06-16,1995,9,38,168,281.12,0.61,5,Dry,39,9,7,5,59,119,0.42,162.1,0.58,162.1,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00953,0.000379,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1996-06-17,1995,9,38,169,278.11,0.62,5,Dry,39,9,7,5,59,119,0.43,159.1,0.57,159.1,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00927,0.000368,0.12,0.00478,1,0.157,0.278,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1996-06-18,1995,9,38,170,275.11,0.62,5,Dry,39,9,7,5,59,119,0.43,156.1,0.57,156.1,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00902,0.000358,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1996-06-19,1995,9,38,171,272.64,0.63,5,Dry,39,9,7,5,59,119,0.44,153.6,0.56,153.6,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00881,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
1996-06-20,1995,9,38,172,270.18,0.63,5,Dry,39,9,7,5,59,119,0.44,151.2,0.56,151.2,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.0086,0.000341,0.117,0.00464,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1996-06-21,1995,9,38,173,267.72,0.63,5,Dry,39,9,7,5,59,119,0.44,148.7,0.56,148.7,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.00839,0.000333,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1996-06-22,1995,9,38,174,265.26,0.64,5,Dry,39,9,7,5,59,119,0.45,146.3,0.55,146.3,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.00818,0.000324,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,782
1996-06-23,1995,9,39,175,262.8,0.64,5,Dry,39,9,7,5,59,119,0.45,143.8,0.55,143.8,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00797,0.000316,0.114,0.0045,1,0.137,0.25,0.00991,25,0.937,0.97,0.909,33,32,32,769
1996-06-24,1995,9,39,176,260.34,0.65,5,Dry,39,9,7,5,59,119,0.46,141.3,0.54,141.3,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00776,0.000307,0.113,0.00446,1,0.133,0.246,0.00974,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1996-06-25,1995,9,39,177,257.88,0.65,5,Dry,39,9,7,5,59,119,0.46,138.9,0.54,138.9,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00755,0.000299,0.112,0.00441,1,0.13,0.242,0.00956,25,0.935,0.97,0.907,31.9,30.9,30.9,742
1996-06-26,1995,9,39,178,255.42,0.66,5,Dry,39,9,7,5,59,119,0.47,136.4,0.53,136.4,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00735,0.000291,0.11,0.00437,1,0.127,0.237,0.00938,25,0.934,0.97,0.906,31.3,30.3,30.3,728
1996-06-27,1995,9,39,179,252.96,0.66,5,Dry,39,9,7,5,59,119,0.47,134,0.53,134,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00714,0.000282,0.109,0.00432,1,0.123,0.233,0.0092,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
1996-06-28,1995,9,39,180,251.59,0.66,5,Dry,39,9,7,5,59,119,0.47,132.6,0.53,132.6,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00702,0.000278,0.109,0.0043,1,0.121,0.23,0.0091,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1996-06-29,1995,9,39,181,249.68,0.67,5,Dry,39,9,7,5,59,119,0.48,130.7,0.52,130.7,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00686,0.000271,0.108,0.00427,1,0.119,0.227,0.00897,25.1,0.931,0.97,0.903,29.9,29,29,697
1996-06-30,1995,9,40,182,247.76,0.67,5,Dry,39,9,7,5,59,119,0.48,128.8,0.52,128.8,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00669,0.000264,0.107,0.00423,1,0.116,0.223,0.00883,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1996-07-01,1995,10,40,183,245.85,0.68,5,Dry,37,8,6,4,53,108,0.44,137.8,0.56,137.8,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
1996-07-02,1995,10,40,184,243.93,0.68,5,Dry,37,8,6,4,53,108,0.44,135.9,0.56,135.9,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.0073,0.000288,0.109,0.00429,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
1996-07-03,1995,10,40,185,242.02,0.69,5,Dry,37,8,6,4,53,108,0.45,134,0.55,134,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
1996-07-04,1995,10,40,186,240.11,0.69,5,Dry,37,8,6,4,53,108,0.45,132.1,0.55,132.1,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1996-07-05,1995,10,40,187,238.19,0.7,5,Dry,37,8,6,4,53,108,0.45,130.2,0.55,130.2,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,696
1996-07-06,1995,10,40,188,236.28,0.7,5,Dry,37,8,6,4,53,108,0.46,128.3,0.54,128.3,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.2,0.93,0.97,0.902,29.4,28.6,28.6,685
1996-07-07,1995,10,41,189,234.36,0.71,5,Dry,37,8,6,4,53,108,0.46,126.4,0.54,126.4,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00649,0.000256,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,675
1996-07-08,1995,10,41,190,232.45,0.71,5,Dry,37,8,6,4,53,108,0.47,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0975,0.00633,0.000249,0.104,0.00409,1,0.111,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
1996-07-09,1995,10,41,191,230.54,0.72,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.2,27.2,654
1996-07-10,1995,10,41,192,228.62,0.72,5,Dry,37,8,6,4,53,108,0.47,120.6,0.53,120.6,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
1996-07-11,1995,10,41,193,226.71,0.73,5,Dry,37,8,6,4,53,108,0.48,118.7,0.52,118.7,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00584,0.00023,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.2,26.3,26.3,632
1996-07-12,1995,10,41,194,224.79,0.73,5,Dry,37,8,6,4,53,108,0.48,116.8,0.52,116.8,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00788,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
1996-07-13,1995,10,41,195,222.88,0.74,5,Dry,37,8,6,4,53,108,0.48,114.9,0.52,114.9,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00551,0.000217,0.0996,0.00391,1,0.0976,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,611
1996-07-14,1995,10,42,196,220.97,0.74,5,Dry,37,8,6,4,53,108,0.49,113,0.51,113,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0988,0.00388,1,0.095,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
1996-07-15,1995,10,42,197,219.05,0.75,5,Dry,37,8,6,4,53,108,0.49,111,0.51,111,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
1996-07-16,1995,10,42,198,217.68,0.75,5,Dry,37,8,6,4,53,108,0.5,109.7,0.5,109.7,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0906,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,582
1996-07-17,1995,10,42,199,216.32,0.76,5,Dry,37,8,6,4,53,108,0.5,108.3,0.5,108.3,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00496,0.000194,0.0967,0.00379,1,0.0887,0.185,0.00727,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1996-07-18,1995,10,42,200,214.95,0.76,5,Dry,37,8,6,4,53,108,0.5,107,0.5,107,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00484,0.00019,0.0961,0.00377,1,0.0869,0.183,0.00717,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1996-07-19,1995,10,42,201,213.58,0.77,5,Dry,37,8,6,4,53,108,0.51,105.6,0.49,105.6,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.085,0.181,0.00708,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1996-07-20,1995,10,42,202,212.22,0.77,5,Dry,37,8,6,4,53,108,0.51,104.2,0.49,104.2,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0903,0.00461,0.000181,0.0949,0.00372,1,0.0832,0.178,0.00698,25.3,0.914,0.97,0.886,23.7,23,23,551
1996-07-21,1995,10,43,203,210.85,0.78,5,Dry,37,8,6,4,53,108,0.51,102.8,0.49,102.8,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00449,0.000176,0.0943,0.00369,1,0.0813,0.176,0.00688,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
1996-07-22,1995,10,43,204,209.48,0.78,5,Dry,37,8,6,4,53,108,0.52,101.5,0.48,101.5,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00438,0.000171,0.0937,0.00367,1,0.0795,0.173,0.00678,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1996-07-23,1995,10,43,205,208.11,0.79,5,Dry,37,8,6,4,53,108,0.52,100.1,0.48,100.1,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0889,0.00426,0.000167,0.0931,0.00364,1,0.0776,0.171,0.00668,25.4,0.911,0.969,0.882,22.7,22,22,528
1996-07-24,1995,10,43,206,206.75,0.79,5,Dry,37,8,6,4,53,108,0.52,98.75,0.48,98.75,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00414,0.000162,0.0925,0.00362,1,0.0758,0.168,0.00659,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-07-25,1995,10,43,207,205.38,0.8,5,Dry,37,8,6,4,53,108,0.53,97.38,0.47,97.38,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0879,0.00403,0.000158,0.0919,0.0036,1,0.074,0.166,0.00649,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,204.01,0.8,5,Dry,37,8,6,4,53,108,0.53,96.01,0.47,96.01,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.00391,0.000153,0.0913,0.00357,1,0.0721,0.163,0.00639,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,202.64,0.81,5,Dry,37,8,6,4,53,108,0.53,94.64,0.47,94.64,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0869,0.00379,0.000148,0.0907,0.00355,1,0.0703,0.161,0.00629,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,201.28,0.81,5,Dry,37,8,6,4,53,108,0.54,93.28,0.46,93.28,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0901,0.00352,1,0.0684,0.159,0.0062,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,199.91,0.81,5,Dry,37,8,6,4,53,108,0.54,91.91,0.46,91.91,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00356,0.000139,0.0895,0.0035,1,0.0666,0.156,0.0061,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,198.54,0.82,5,Dry,37,8,6,4,53,108,0.54,90.54,0.46,90.54,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0855,0.00345,0.000135,0.0889,0.00347,1,0.0647,0.154,0.006,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,197.18,0.82,5,Dry,37,8,6,4,53,108,0.55,89.18,0.45,89.18,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0883,0.00345,1,0.0629,0.151,0.00591,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,195.81,0.82,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000175,0.0925,0.00362,1,0.0813,0.174,0.00679,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,192.8,0.83,5,Dry,34,7,5,3,44,93,0.48,99.8,0.52,99.8,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00423,0.000165,0.0912,0.00357,1,0.0772,0.168,0.00658,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,190.34,0.84,5,Dry,34,7,5,3,44,93,0.49,97.34,0.51,97.34,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0739,0.164,0.00641,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,187.88,0.85,5,Dry,34,7,5,3,44,93,0.49,94.88,0.51,94.88,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00381,0.000149,0.0891,0.00348,1,0.0706,0.16,0.00624,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,185.42,0.86,5,Dry,34,7,5,3,44,93,0.5,92.42,0.5,92.42,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0673,0.155,0.00607,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,182.96,0.86,5,Dry,34,7,5,3,44,93,0.51,89.96,0.49,89.96,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.0639,0.151,0.0059,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,181.59,0.87,5,Dry,34,7,5,3,44,93,0.51,88.59,0.49,88.59,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.0621,0.148,0.00581,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,179.68,0.87,5,Dry,34,7,5,3,44,93,0.52,86.68,0.48,86.68,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00334,1,0.0595,0.145,0.00567,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,177.76,0.88,5,Dry,34,7,5,3,44,93,0.52,84.76,0.48,84.76,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00295,0.000116,0.0846,0.00331,1,0.0569,0.142,0.00554,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,175.85,0.89,5,Dry,34,7,5,3,44,93,0.53,82.85,0.47,82.85,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0543,0.138,0.00541,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,173.93,0.89,5,Dry,34,7,5,3,44,93,0.54,80.93,0.47,80.93,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,172.02,0.89,5,Dry,34,7,5,3,44,93,0.54,79.02,0.46,79.02,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000966,0.0821,0.00321,1,0.0492,0.131,0.00514,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,170.11,0.9,5,Dry,34,7,5,3,44,93,0.55,77.11,0.45,77.11,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.0023,0.0000902,0.0813,0.00318,1,0.0466,0.128,0.00501,25.4,0,0,0,0,0,0,0
