date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-14,1995,11,46,227,168.19,0.9,5,Dry,34,7,5,3,44,93,0.55,75.19,0.45,75.19,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000838,0.0804,0.00315,1,0.044,0.124,0.00487,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,166.82,0.9,5,Dry,34,7,5,3,44,93,0.56,73.82,0.44,73.82,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00202,0.0000793,0.0798,0.00313,1,0.0422,0.122,0.00478,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,165.46,0.91,5,Dry,34,7,5,3,44,93,0.56,72.46,0.44,72.46,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00191,0.0000748,0.0792,0.0031,1,0.0403,0.12,0.00468,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,164.09,0.91,5,Dry,34,7,5,3,44,93,0.57,71.09,0.43,71.09,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00179,0.0000702,0.0786,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,162.72,0.91,5,Dry,34,7,5,3,44,93,0.57,69.72,0.43,69.72,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000657,0.078,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,161.36,0.91,5,Dry,34,7,5,3,44,93,0.58,68.36,0.42,68.36,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000611,0.0775,0.00303,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,159.99,0.92,5,Dry,34,7,5,3,44,93,0.58,66.99,0.42,66.99,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00144,0.0000566,0.0769,0.00301,1,0.0329,0.11,0.0043,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,158.62,0.92,5,Dry,34,7,5,3,44,93,0.59,65.62,0.41,65.62,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.000052,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,157.25,0.92,5,Dry,34,7,5,3,44,93,0.59,64.25,0.41,64.25,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000475,0.0757,0.00297,1,0.0292,0.105,0.00411,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,155.89,0.92,5,Dry,34,7,5,3,44,93,0.6,62.89,0.4,62.89,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.0000429,0.0751,0.00294,1,0.0274,0.102,0.00402,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,154.52,0.93,5,Dry,34,7,5,3,44,93,0.6,61.52,0.4,61.52,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000979,0.0000384,0.0745,0.00292,1,0.0256,0.1,0.00392,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,153.15,0.93,5,Dry,34,7,5,3,44,93,0.61,60.15,0.39,60.15,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000863,0.0000338,0.0739,0.0029,1,0.0237,0.0976,0.00382,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,152.88,0.93,5,Dry,34,7,5,3,44,93,0.61,59.88,0.39,59.88,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.00084,0.0000329,0.0737,0.00289,1,0.0233,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,150.97,0.93,5,Dry,34,7,5,3,44,93,0.62,57.97,0.38,57.97,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000677,0.0000266,0.0729,0.00286,1,0.0208,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,150.69,0.93,5,Dry,34,7,5,3,44,93,0.62,57.69,0.38,57.69,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000654,0.0000256,0.0728,0.00285,1,0.0204,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,149.87,0.93,5,Dry,34,7,5,3,44,93,0.62,56.87,0.38,56.87,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000584,0.0000229,0.0724,0.00284,1,0.0193,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,149.05,0.93,5,Dry,34,7,5,3,44,93,0.62,56.05,0.38,56.05,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000514,0.0000202,0.0721,0.00283,1,0.0182,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,148.23,0.94,5,Dry,34,7,5,3,44,93,0.63,55.23,0.37,55.23,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000445,0.0000174,0.0717,0.00281,1,0.0171,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,146.32,0.94,5,Dry,30,6,4,2,30,72,0.49,74.32,0.51,74.32,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-09-02,1995,12,49,246,143.31,0.94,5,Dry,30,6,4,2,30,72,0.5,71.31,0.5,71.31,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.000071,0.0766,0.003,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1996-09-03,1995,12,49,247,140.85,0.94,5,Dry,30,6,4,2,30,72,0.51,68.85,0.49,68.85,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.0016,0.0000628,0.0756,0.00296,1,0.0354,0.111,0.00435,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1996-09-04,1995,12,49,248,139.48,0.95,5,Dry,30,6,4,2,30,72,0.52,67.48,0.48,67.48,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-09-05,1995,12,49,249,137.57,0.95,5,Dry,30,6,4,2,30,72,0.52,65.57,0.48,65.57,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000519,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1996-09-06,1995,12,49,250,135.65,0.95,5,Dry,30,6,4,2,30,72,0.53,63.65,0.47,63.65,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00116,0.0000455,0.0733,0.00287,1,0.0284,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1996-09-07,1995,12,49,251,133.74,0.95,5,Dry,30,6,4,2,30,72,0.54,61.74,0.46,61.74,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000998,0.0000391,0.0724,0.00284,1,0.0258,0.0983,0.00385,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,131.82,0.96,5,Dry,30,6,4,2,30,72,0.55,59.82,0.45,59.82,0,0,0,0,-2,2,30,6,4,0,32,99.8,990,964.5,25.5,0.0708,0.000835,0.0000327,0.0717,0.00281,1,0.0233,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,129.91,0.96,5,Dry,30,6,4,2,30,72,0.55,57.91,0.45,57.91,0,0,0,0,-2,2,30,6,4,0,32,97.9,990,964.5,25.5,0.0708,0.000672,0.0000264,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,128,0.96,5,Dry,30,6,4,2,30,72,0.56,56,0.44,56,0,0,0,0,-2,2,30,6,4,0,32,96,990,964.5,25.5,0.0708,0.00051,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,126.63,0.96,5,Dry,30,6,4,2,30,72,0.57,54.63,0.43,54.63,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000394,0.0000154,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,125.26,0.97,5,Dry,30,6,4,2,30,72,0.57,53.26,0.42,53.26,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000277,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,123.89,0.97,5,Dry,30,6,4,2,30,72,0.58,51.89,0.42,51.89,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000161,0.0000063,0.071,0.00278,1,0.0126,0.0835,0.00328,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,122.53,0.97,5,Dry,30,6,4,2,30,72,0.59,50.53,0.41,50.53,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000451,0.00000177,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,121.16,0.97,5,Dry,30,6,4,2,30,72,0.59,49.16,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,119.79,0.97,5,Dry,30,6,4,2,30,72,0.6,47.79,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,118.43,0.97,5,Dry,30,6,4,2,30,72,0.61,46.43,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,117.06,0.97,5,Dry,30,6,4,2,30,72,0.61,45.06,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,115.69,0.98,5,Dry,30,6,4,2,30,72,0.62,43.69,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,115.42,0.98,5,Dry,30,6,4,2,30,72,0.62,43.42,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,114.6,0.98,5,Dry,30,6,4,2,30,72,0.63,42.6,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,113.78,0.98,5,Dry,30,6,4,2,30,72,0.63,41.78,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,112.96,0.98,5,Dry,30,6,4,2,30,72,0.64,40.96,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,112.14,0.98,5,Dry,30,6,4,2,30,72,0.64,40.14,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,111.32,0.98,5,Dry,30,6,4,2,30,72,0.65,39.32,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,110.5,0.98,5,Dry,30,6,4,2,30,72,0.65,38.5,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,109.68,0.98,5,Dry,30,6,4,2,30,72,0.66,37.68,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,108.86,0.98,5,Dry,30,6,4,2,30,72,0.66,36.86,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,108.04,0.98,5,Dry,30,6,4,2,30,72,0.67,36.04,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,107.22,0.98,5,Dry,30,6,4,2,30,72,0.67,35.22,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,106.39,0.98,5,Dry,24,4,2,2,20,52,0.49,54.39,0.51,54.39,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000373,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,104.48,0.98,5,Dry,24,4,2,2,20,52,0.5,52.48,0.5,52.48,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000211,0.00000827,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,103.11,0.98,5,Dry,24,4,2,2,20,52,0.5,51.11,0.5,51.11,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000943,0.0000037,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,101.75,0.99,5,Dry,24,4,2,2,20,52,0.51,49.75,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,101.47,0.99,5,Dry,24,4,2,2,20,52,0.51,49.47,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,100.65,0.99,5,Dry,24,4,2,2,20,52,0.52,48.65,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,99.83,0.99,5,Dry,24,4,2,2,20,52,0.52,47.83,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,99.01,0.99,5,Dry,24,4,2,2,20,52,0.53,47.01,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,98.19,0.99,5,Dry,24,4,2,2,20,52,0.53,46.19,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,97.37,0.99,5,Dry,24,4,2,2,20,52,0.53,45.37,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,96.55,0.99,5,Dry,24,4,2,2,20,52,0.54,44.55,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,95.73,0.99,5,Dry,24,4,2,2,20,52,0.54,43.73,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,94.91,0.99,5,Dry,24,4,2,2,20,52,0.55,42.91,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,94.64,0.99,5,Dry,24,4,2,2,20,52,0.55,42.64,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,93.82,0.99,5,Dry,24,4,2,2,20,52,0.55,41.82,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,93,0.99,5,Dry,24,4,2,2,20,52,0.56,41,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,92.18,0.99,5,Dry,24,4,2,2,20,52,0.56,40.18,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,91.36,0.99,5,Dry,24,4,2,2,20,52,0.57,39.36,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,90.54,0.99,5,Dry,24,4,2,2,20,52,0.57,38.54,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,89.72,0.99,5,Dry,24,4,2,2,20,52,0.58,37.72,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,88.89,0.99,5,Dry,24,4,2,2,20,52,0.58,36.89,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,89.72,0.99,5,Dry,24,4,2,2,20,52,0.58,37.72,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,88.89,0.99,5,Dry,24,4,2,2,20,52,0.58,36.89,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,89.72,0.99,5,Dry,24,4,2,2,20,52,0.58,37.72,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,89.99,0.99,5,Dry,24,4,2,2,20,52,0.58,37.99,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,89.17,0.99,5,Dry,24,4,2,2,20,52,0.58,37.17,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,88.89,0.99,5,Dry,24,4,2,2,20,52,0.58,36.89,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,88.07,0.99,5,Dry,24,4,2,2,20,52,0.59,36.07,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,88.35,0.99,5,Dry,24,4,2,2,20,52,0.59,36.35,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,88.62,0.99,5,Dry,24,4,2,2,20,52,0.59,36.62,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,87.8,0.99,5,Dry,24,4,2,2,20,52,0.59,35.8,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,88.62,0.99,5,Dry,23,4,2,2,19,50,0.56,38.62,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,90.54,0.99,5,Dry,23,4,2,2,19,50,0.55,40.54,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,92.45,0.99,5,Dry,23,4,2,2,19,50,0.54,42.45,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,93.82,0.99,5,Dry,23,4,2,2,19,50,0.53,43.82,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,95.18,0.99,5,Dry,23,4,2,2,19,50,0.53,45.18,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,95.46,0.99,5,Dry,23,4,2,2,19,50,0.52,45.46,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,96.28,0.99,5,Dry,23,4,2,2,19,50,0.52,46.28,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,96.55,0.99,5,Dry,23,4,2,2,19,50,0.52,46.55,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,98.47,0.99,5,Dry,23,4,2,2,19,50,0.51,48.47,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,99.83,0.99,5,Dry,23,4,2,2,19,50,0.5,49.83,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,103.39,0.98,5,Dry,23,4,2,2,19,50,0.48,53.39,0.52,53.39,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000288,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,106.39,0.98,5,Dry,23,4,2,2,19,50,0.47,56.39,0.53,56.39,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,106.12,0.98,5,Dry,23,4,2,2,19,50,0.47,56.12,0.53,56.12,0,0,0,0,-2,2,23,4,2,0,21,85.1,990,964.5,25.5,0.0708,0.00052,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,105.3,0.98,5,Dry,23,4,2,2,19,50,0.47,55.3,0.53,55.3,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.00045,0.0000177,0.0713,0.0028,1,0.0172,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,107.76,0.98,5,Dry,23,4,2,2,19,50,0.46,57.76,0.54,57.76,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,111.32,0.98,5,Dry,23,4,2,2,19,50,0.45,61.32,0.55,61.32,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000962,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,114.87,0.98,5,Dry,23,4,2,2,19,50,0.43,64.87,0.56,64.87,0,0,0,0,-2,2,23,4,2,0,21,93.9,990,964.5,25.5,0.0708,0.00126,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1996-11-18,1996,2,7,323,117.33,0.97,5,Dry,23,4,2,2,19,50,0.43,67.33,0.57,67.33,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
1996-11-19,1996,2,8,324,120.34,0.97,5,Dry,23,4,2,2,19,50,0.41,70.34,0.58,70.34,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1996-11-20,1996,2,8,325,123.35,0.97,5,Dry,23,4,2,2,19,50,0.41,73.35,0.59,73.35,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00198,0.0000778,0.0736,0.00289,1,0.0415,0.115,0.00452,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1996-11-21,1996,2,8,326,121.43,0.97,5,Dry,23,4,2,2,19,50,0.41,71.43,0.59,71.43,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000714,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-11-22,1996,2,8,327,120.07,0.97,5,Dry,23,4,2,2,19,50,0.42,70.07,0.58,70.07,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
1996-11-23,1996,2,8,328,118.7,0.97,5,Dry,23,4,2,2,19,50,0.42,68.7,0.58,68.7,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-11-24,1996,2,8,329,121.71,0.97,5,Dry,23,4,2,2,19,50,0.41,71.71,0.59,71.71,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000724,0.0729,0.00286,1,0.0393,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1996-11-25,1996,2,8,330,124.17,0.97,5,Dry,23,4,2,2,19,50,0.4,74.17,0.6,74.17,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1996-11-26,1996,2,9,331,127.18,0.96,5,Dry,23,4,2,2,19,50,0.39,77.18,0.61,77.18,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00478,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-11-27,1996,2,9,332,132.37,0.96,5,Dry,23,4,2,2,19,50,0.38,82.37,0.62,82.37,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
1996-11-28,1996,2,9,333,135.38,0.95,5,Dry,23,4,2,2,19,50,0.37,85.38,0.63,85.38,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1996-11-29,1996,2,9,334,134.56,0.95,5,Dry,23,4,2,2,19,50,0.37,84.56,0.63,84.56,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0785,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1996-11-30,1996,2,9,335,133.19,0.95,5,Dry,23,4,2,2,19,50,0.38,83.19,0.63,83.19,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1996-12-01,1996,3,9,336,133.47,0.95,5,Dry,26,4,3,2,24,59,0.44,74.47,0.56,74.47,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0735,0.00208,0.0000816,0.0755,0.00296,1,0.043,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1996-12-02,1996,3,9,337,134.83,0.95,5,Dry,26,4,3,2,24,59,0.44,75.83,0.56,75.83,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.0022,0.0000861,0.0761,0.00299,1,0.0449,0.121,0.00475,25.4,0.939,0.96,0.902,17.7,17,17,408
1996-12-03,1996,3,10,338,136.2,0.95,5,Dry,26,4,3,2,24,59,0.43,77.2,0.57,77.2,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00231,0.0000907,0.0767,0.00301,1,0.0467,0.123,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-04,1996,3,10,339,140.3,0.95,5,Dry,26,4,3,2,24,59,0.42,81.3,0.58,81.3,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0523,0.131,0.00513,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1996-12-05,1996,3,10,340,140.57,0.94,5,Dry,26,4,3,2,24,59,0.42,81.57,0.58,81.57,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00268,0.000105,0.0787,0.00308,1,0.0526,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1996-12-06,1996,3,10,341,138.66,0.95,5,Dry,26,4,3,2,24,59,0.43,79.66,0.57,79.66,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000989,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1996-12-07,1996,3,10,342,137.29,0.95,5,Dry,26,4,3,2,24,59,0.43,78.29,0.57,78.29,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.0024,0.0000943,0.0772,0.00303,1,0.0482,0.125,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-12-08,1996,3,10,343,137.02,0.95,5,Dry,26,4,3,2,24,59,0.43,78.02,0.57,78.02,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00238,0.0000934,0.0771,0.00302,1,0.0478,0.125,0.0049,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1996-12-09,1996,3,10,344,138.93,0.95,5,Dry,26,4,3,2,24,59,0.42,79.93,0.57,79.93,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00254,0.0000998,0.0779,0.00306,1,0.0504,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1996-12-10,1996,3,11,345,140.85,0.94,5,Dry,26,4,3,2,24,59,0.42,81.85,0.58,81.85,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1996-12-11,1996,3,11,346,143.86,0.94,5,Dry,26,4,3,2,24,59,0.41,84.86,0.59,84.86,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-12-12,1996,3,11,347,145.77,0.94,5,Dry,26,4,3,2,24,59,0.41,86.77,0.59,86.77,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0596,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1996-12-13,1996,3,11,348,143.86,0.94,5,Dry,26,4,3,2,24,59,0.41,84.86,0.59,84.86,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-12-14,1996,3,11,349,142.49,0.94,5,Dry,26,4,3,2,24,59,0.41,83.49,0.59,83.49,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00285,0.000112,0.0795,0.00312,1,0.0552,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1996-12-15,1996,3,11,350,144.4,0.94,5,Dry,26,4,3,2,24,59,0.41,85.4,0.59,85.4,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1996-12-16,1996,3,11,351,146.32,0.94,5,Dry,26,4,3,2,24,59,0.4,87.32,0.6,87.32,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0812,0.00318,1,0.0604,0.142,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1996-12-17,1996,3,12,352,144.4,0.94,5,Dry,26,4,3,2,24,59,0.41,85.4,0.59,85.4,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1996-12-18,1996,3,12,353,142.49,0.94,5,Dry,26,4,3,2,24,59,0.41,83.49,0.59,83.49,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00285,0.000112,0.0795,0.00312,1,0.0552,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1996-12-19,1996,3,12,354,144.4,0.94,5,Dry,26,4,3,2,24,59,0.41,85.4,0.59,85.4,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1996-12-20,1996,3,12,355,148.5,0.94,5,Dry,26,4,3,2,24,59,0.4,89.5,0.6,89.5,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0633,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1996-12-21,1996,3,12,356,152.61,0.93,5,Dry,26,4,3,2,24,59,0.39,93.61,0.61,93.61,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1996-12-22,1996,3,12,357,156.71,0.92,5,Dry,26,4,3,2,24,59,0.38,97.71,0.62,97.71,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1996-12-23,1996,3,12,358,159.17,0.92,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1996-12-24,1996,3,13,359,162.18,0.91,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-12-25,1996,3,13,360,164.09,0.91,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-12-26,1996,3,13,361,163.82,0.91,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-12-27,1996,3,13,362,164.09,0.91,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-12-28,1996,3,13,363,167.1,0.9,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
1996-12-29,1996,3,13,364,170.11,0.9,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1996-12-30,1996,3,13,365,173.11,0.89,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1996-12-31,1996,3,14,366,174.48,0.89,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-01-01,1996,4,14,1,174.21,0.89,5,Dry,29,5,4,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
1997-01-02,1996,4,14,2,173.93,0.89,5,Dry,29,5,4,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00433,0.000169,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1997-01-03,1996,4,14,3,174.75,0.89,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-01-04,1996,4,14,4,176.67,0.88,5,Dry,29,5,4,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-01-05,1996,4,14,5,179.13,0.88,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,563
1997-01-06,1996,4,14,6,179.95,0.87,5,Dry,29,5,4,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1997-01-07,1996,4,15,7,179.68,0.87,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-01-08,1996,4,15,8,180.5,0.87,5,Dry,29,5,4,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1997-01-09,1996,4,15,9,182.41,0.87,5,Dry,29,5,4,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1997-01-10,1996,4,15,10,186.51,0.85,5,Dry,29,5,4,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-01-11,1996,4,15,11,190.61,0.84,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1997-01-12,1996,4,15,12,194.72,0.83,5,Dry,29,5,4,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1997-01-13,1996,4,15,13,198.82,0.82,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-01-14,1996,4,16,14,202.92,0.8,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1997-01-15,1996,4,16,15,207.02,0.79,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1997-01-16,1996,4,16,16,211.12,0.78,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1997-01-17,1996,4,16,17,216.32,0.76,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1997-01-18,1996,4,16,18,220.97,0.74,5,Dry,29,5,4,2,33,73,0.33,148,0.67,148,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00833,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1997-01-19,1996,4,16,19,225.61,0.73,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1997-01-20,1996,4,16,20,231.9,0.71,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1997-01-21,1996,4,17,21,237.64,0.7,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
1997-01-22,1996,4,17,22,242.84,0.68,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1997-01-23,1996,4,17,23,248.58,0.67,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1997-01-24,1996,4,17,24,256.51,0.65,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.6,41.8,41.8,1000
1997-01-25,1996,4,17,25,266.08,0.64,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
1997-01-26,1996,4,17,26,272.92,0.62,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-01-27,1996,4,17,27,278.66,0.62,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-01-28,1996,4,18,28,286.59,0.6,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-01-29,1996,4,18,29,298.89,0.59,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1997-01-30,1996,4,18,30,312.29,0.57,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1997-01-31,1996,4,18,31,326.79,0.55,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
1997-02-01,1996,5,18,32,346.2,0.53,5,Dry,31,6,4,3,41,85,0.25,261.2,0.75,261.2,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000896,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
1997-02-02,1996,5,18,33,363.97,0.52,5,Dry,31,6,4,3,41,85,0.23,279,0.77,279,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
1997-02-03,1996,5,18,34,382.84,0.5,5,Dry,31,6,4,3,41,85,0.22,297.8,0.78,297.8,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.0016,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
1997-02-04,1996,5,19,35,405.54,0.48,5,Dry,31,6,4,3,41,85,0.21,320.5,0.79,320.5,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.213,0.00868,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
1997-02-05,1996,5,19,36,428.23,0.46,5,Dry,31,6,4,3,41,85,0.2,343.2,0.8,343.2,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00949,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
1997-02-06,1996,5,19,37,450.93,0.44,5,Dry,31,6,4,3,41,85,0.19,365.9,0.81,365.9,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.19,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
1997-02-07,1996,5,19,38,472.53,0.43,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
1997-02-08,1996,5,19,39,493.04,0.41,5,Dry,31,6,4,3,41,85,0.17,408,0.83,408,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
1997-02-09,1996,5,19,40,510.81,0.4,5,Dry,31,6,4,3,41,85,0.17,425.8,0.83,425.8,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.3,2210
1997-02-10,1996,5,19,41,529.13,0.39,5,Dry,31,6,4,3,41,85,0.16,444.1,0.84,444.1,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
1997-02-11,1996,5,20,42,545.81,0.38,5,Dry,31,6,4,3,41,85,0.16,460.8,0.84,460.8,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-02-12,1996,5,20,43,561.39,0.37,5,Dry,31,6,4,3,41,85,0.15,476.4,0.85,476.4,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1997-02-13,1996,5,20,44,577.53,0.36,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
1997-02-14,1996,5,20,45,594.75,0.35,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1997-02-15,1996,5,20,46,611.43,0.35,5,Dry,31,6,4,3,41,85,0.14,526.4,0.86,526.4,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1997-02-16,1996,5,20,47,627.02,0.34,5,Dry,31,6,4,3,41,85,0.14,542,0.86,542,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
1997-02-17,1996,5,20,48,638.23,0.33,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1997-02-18,1996,5,21,49,648.89,0.33,5,Dry,31,6,4,3,41,85,0.13,563.9,0.87,563.9,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
1997-02-19,1996,5,21,50,661.2,0.32,5,Dry,31,6,4,3,41,85,0.13,576.2,0.87,576.2,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0197,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
1997-02-20,1996,5,21,51,675.69,0.32,5,Dry,31,6,4,3,41,85,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00836,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1997-02-21,1996,5,21,52,690.73,0.31,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1997-02-22,1996,5,21,53,703.04,0.3,5,Dry,31,6,4,3,41,85,0.12,618,0.88,618,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.736,0.0316,22.6,0.955,0.98,0.936,43.5,42.7,128,3070
1997-02-23,1996,5,21,54,716.43,0.3,5,Dry,31,6,4,3,41,85,0.12,631.4,0.88,631.4,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00959,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
1997-02-24,1996,5,21,55,730.93,0.29,5,Dry,31,6,4,3,41,85,0.12,645.9,0.88,645.9,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1997-02-25,1996,5,22,56,744.32,0.29,5,Dry,31,6,4,3,41,85,0.11,659.3,0.89,659.3,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
1997-02-26,1996,5,22,57,760.46,0.28,5,Dry,31,6,4,3,41,85,0.11,675.5,0.89,675.5,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
1997-02-27,1996,5,22,58,772.62,0.27,5,Dry,31,6,4,3,41,85,0.11,687.6,0.89,687.6,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
1997-02-28,1996,5,22,59,783.72,0.27,5,Dry,31,6,4,3,41,85,0.11,698.7,0.89,698.7,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1997-03-01,1996,6,22,60,797.21,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,668.2,0.84,668.2,0,0,0,0,-6,6,41,8,7,0,73,724,990,967.1,22.9,0.338,0.247,0.0108,0.585,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
1997-03-02,1996,6,22,61,812.26,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,683.3,0.84,683.3,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.347,0.257,0.0113,0.604,0.0264,3,0.25,0.854,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1997-03-03,1996,6,22,62,828.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.16,699.5,0.84,699.5,0,0,0,0,-6,6,41,8,7,0,73,756,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,47,141,3380
1997-03-04,1996,6,23,63,841.83,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,712.8,0.85,712.8,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.363,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
1997-03-05,1996,6,23,64,855.69,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,726.7,0.85,726.7,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.371,0.286,0.0126,0.658,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-06,1996,6,23,65,865.89,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,736.9,0.85,736.9,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1997-03-07,1996,6,23,66,872.12,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,743.1,0.85,743.1,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0132,0.684,0.0302,3,0.277,0.961,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-03-08,1996,6,23,67,874.21,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,745.2,0.85,745.2,0,0,0,0,-6,6,41,8,7,0,73,801,990,967.4,22.6,0.388,0.299,0.0132,0.687,0.0304,3,0.278,0.965,0.0427,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
1997-03-09,1996,6,23,68,872.12,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,743.1,0.85,743.1,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0132,0.684,0.0302,3,0.277,0.961,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-03-10,1996,6,23,69,870.03,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,741,0.85,741,0,0,0,0,-6,6,41,8,7,0,73,797,990,967.4,22.6,0.385,0.296,0.0131,0.681,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1997-03-11,1996,6,24,70,867.96,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,739,0.85,739,0,0,0,0,-6,6,41,8,7,0,73,795,990,967.4,22.6,0.383,0.295,0.013,0.677,0.0299,3,0.275,0.952,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1997-03-12,1996,6,24,71,865.89,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,736.9,0.85,736.9,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1997-03-13,1996,6,24,72,863.83,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,734.8,0.85,734.8,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1997-03-14,1996,6,24,73,861.78,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,732.8,0.85,732.8,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.377,0.29,0.0128,0.668,0.0295,3,0.272,0.94,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1997-03-15,1996,6,24,74,859.74,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,730.7,0.85,730.7,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1997-03-16,1996,6,24,75,853.68,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,724.7,0.85,724.7,0,0,0,0,-6,6,41,8,7,0,73,781,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-17,1996,6,24,76,851.68,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,722.7,0.85,722.7,0,0,0,0,-6,6,41,8,7,0,73,779,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.92,0.0406,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-18,1996,6,25,77,845.73,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,716.7,0.85,716.7,0,0,0,0,-6,6,41,8,7,0,73,773,990,967.3,22.7,0.366,0.28,0.0123,0.645,0.0284,3,0.265,0.91,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-19,1996,6,25,78,839.89,0.25,4,Mod_Dry,41,8,7,6,67,129,0.15,710.9,0.85,710.9,0,0,0,0,-6,6,41,8,7,0,73,767,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.901,0.0396,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
1997-03-20,1996,6,25,79,837.96,0.25,4,Mod_Dry,41,8,7,6,67,129,0.15,709,0.85,709,0,0,0,0,-6,6,41,8,7,0,73,765,990,967.3,22.7,0.361,0.275,0.0121,0.636,0.028,3,0.262,0.897,0.0394,21.9,0.957,0.98,0.938,48.5,47.5,142,3420
1997-03-21,1996,6,25,80,832.25,0.25,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.285,0.0125,0.653,0.0287,3,0.269,0.921,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1997-03-22,1996,6,25,81,826.64,0.25,5,Dry,36,8,6,4,53,107,0.13,719.6,0.87,719.6,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-23,1996,6,25,82,824.8,0.25,5,Dry,36,8,6,4,53,107,0.13,717.8,0.87,717.8,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.28,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-24,1996,6,25,83,822.97,0.25,5,Dry,36,8,6,4,53,107,0.13,716,0.87,716,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1997-03-25,1996,6,26,84,821.15,0.25,5,Dry,36,8,6,4,53,107,0.13,714.1,0.87,714.1,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
1997-03-26,1996,6,26,85,819.34,0.25,5,Dry,36,8,6,4,53,107,0.13,712.3,0.87,712.3,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-27,1996,6,26,86,817.55,0.25,5,Dry,36,8,6,4,53,107,0.13,710.5,0.87,710.5,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
1997-03-28,1996,6,26,87,819.34,0.25,5,Dry,36,8,6,4,53,107,0.13,712.3,0.87,712.3,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-29,1996,6,26,88,824.8,0.25,5,Dry,36,8,6,4,53,107,0.13,717.8,0.87,717.8,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.28,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
