date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-30,1996,6,26,89,834.14,0.25,5,Dry,36,8,6,4,53,107,0.13,727.1,0.87,727.1,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1997-03-31,1996,6,26,90,847.71,0.24,5,Dry,36,8,6,4,53,107,0.13,740.7,0.87,740.7,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.95,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1997-04-01,1996,7,27,91,861.78,0.24,5,Dry,40,10,8,5,62,125,0.14,736.8,0.85,736.8,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1997-04-02,1996,7,27,92,880.55,0.23,5,Dry,40,10,8,5,62,125,0.14,755.5,0.86,755.5,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.704,0.0312,3,0.281,0.986,0.0437,21.6,0.957,0.98,0.938,51,48.2,145,3470
1997-04-03,1996,7,27,93,900.02,0.23,5,Dry,40,10,8,5,62,125,0.14,775,0.86,775,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1997-04-04,1996,7,27,94,920.11,0.22,5,Dry,40,10,8,5,62,125,0.14,795.1,0.86,795.1,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
1997-04-05,1996,7,27,95,945.47,0.21,5,Dry,40,10,8,5,62,125,0.13,820.5,0.87,820.5,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.459,0.336,0.0151,0.795,0.0356,4,0.219,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1997-04-06,1996,7,27,96,976.45,0.21,5,Dry,40,10,8,5,62,125,0.13,851.5,0.87,851.5,0,0,0,0,-5,5,40,10,8,0,67,909,990,967.8,22.2,0.487,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1997-04-07,1996,7,27,97,1008.5,0.2,5,Dry,40,10,8,5,62,125,0.12,883.5,0.88,883.5,0,0,0,0,-5,5,40,10,8,0,67,941,990,967.9,22.1,0.517,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1997-04-08,1996,7,28,98,1046.5,0.19,5,Dry,40,10,8,5,62,125,0.12,921.5,0.88,921.5,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
1997-04-09,1996,7,28,99,1091.1,0.18,5,Dry,40,10,8,5,62,125,0.12,966.1,0.89,966.1,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1997-04-10,1996,7,28,100,1137,0.18,5,Dry,40,10,8,5,62,125,0.11,1012,0.89,1012,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.45,0.0208,1.1,0.051,4,0.282,1.39,0.064,20.3,0.956,0.98,0.936,48.1,47.1,188,4520
1997-04-11,1996,7,28,101,1178.6,0.17,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.716,0.544,0.0252,1.26,0.0585,4,0.291,1.55,0.072,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-04-12,1996,7,28,102,1221.1,0.16,5,Dry,40,10,8,5,62,125,0.1,1096,0.9,1096,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.778,0.639,0.0299,1.42,0.0662,4,0.299,1.72,0.0802,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1997-04-13,1996,7,28,103,1264.5,0.16,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-14,1996,7,28,104,1308.7,0.15,5,Dry,40,10,8,5,62,125,0.096,1184,0.9,1100,84,19,3,3,-2,61,59,13,11,3,123,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-15,1996,7,29,105,1353.8,0.15,5,Dry,40,10,8,5,62,125,0.092,1229,0.91,1100,129,29,4,4,-1,93,69,14,12,4,155,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-04-16,1996,7,29,106,1393.4,0.14,5,Dry,40,10,8,5,62,125,0.09,1268,0.91,1100,168,38,5,5,0,120,78,15,13,5,182,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-17,1996,7,29,107,1415,0.14,5,Dry,40,10,8,5,62,125,0.088,1290,0.91,1100,190,43,6,6,1,134,83,16,14,6,196,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-04-18,1996,7,29,108,1436.7,0.14,5,Dry,40,10,8,5,62,125,0.087,1312,0.91,1100,212,48,6,6,1,151,88,16,14,6,213,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1997-04-19,1996,7,29,109,1458.5,0.13,5,Dry,40,10,8,5,62,125,0.086,1334,0.91,1100,234,53,7,7,2,165,93,17,15,7,227,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-20,1996,7,29,110,1474.3,0.13,5,Dry,40,10,8,5,62,125,0.085,1349,0.92,1100,249,56,7,8,2,176,96,17,16,7,238,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-04-21,1996,7,29,111,1483.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1997-04-22,1996,7,30,112,1486.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-04-23,1996,7,30,113,1483.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1997-04-24,1996,7,30,114,1474.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1326,0.9,1100,226,51,7,7,-3,164,96,18,17,7,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-04-25,1996,7,30,115,1458.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-04-26,1996,7,30,116,1442.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-27,1996,7,30,117,1427.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1279,0.9,1100,179,40,5,5,-5,134,85,16,15,5,206,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1997-04-28,1996,7,30,118,1405.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-04-29,1996,7,31,119,1378.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1997-04-30,1996,7,31,120,1332.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-05-01,1996,8,31,121,1293.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-05-02,1996,8,31,122,1255.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.566,0.0266,1.31,0.0615,4,0.293,1.6,0.0753,19.7,0.954,0.98,0.935,49,48,192,4610
1997-05-03,1996,8,31,123,1218.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
1997-05-04,1996,8,31,124,1181.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,989.4,0.84,989.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.8,45.9,184,4400
1997-05-05,1996,8,31,125,1145.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,953.3,0.83,953.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1997-05-06,1996,8,32,126,1115.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,923.3,0.83,923.3,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0178,0.947,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1997-05-07,1996,8,32,127,1085.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,893.8,0.82,893.8,0,0,0,0,-10,10,47,10,10,0,125,961,990,968.2,21.8,0.534,0.372,0.017,0.906,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1997-05-08,1996,8,32,128,1056.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,864.9,0.82,864.9,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
1997-05-09,1996,8,32,129,1028.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,836.6,0.81,836.6,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0477,21,0.954,0.978,0.933,41,40.1,160,3850
1997-05-10,1996,8,32,130,1001,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,809,0.81,809,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.787,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1997-05-11,1996,8,32,131,978.88,0.21,5,Dry,42,9,8,6,82,147,0.15,831.9,0.85,831.9,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.47,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.1,40.3,161,3870
1997-05-12,1996,8,32,132,957.26,0.21,5,Dry,42,9,8,6,82,147,0.15,810.3,0.85,810.3,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
1997-05-13,1996,8,33,133,936.15,0.22,5,Dry,42,9,8,6,82,147,0.16,789.1,0.84,789.1,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1997-05-14,1996,8,33,134,915.6,0.22,5,Dry,42,9,8,6,82,147,0.16,768.6,0.84,768.6,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1997-05-15,1996,8,33,135,895.63,0.23,5,Dry,42,9,8,6,82,147,0.16,748.6,0.84,748.6,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1997-05-16,1996,8,33,136,876.32,0.23,5,Dry,42,9,8,6,82,147,0.17,729.3,0.83,729.3,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1997-05-17,1996,8,33,137,861.78,0.24,5,Dry,42,9,8,6,82,147,0.17,714.8,0.83,714.8,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.278,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1997-05-18,1996,8,33,138,847.71,0.24,5,Dry,42,9,8,6,82,147,0.17,700.7,0.83,700.7,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
1997-05-19,1996,8,33,139,834.14,0.25,5,Dry,42,9,8,6,82,147,0.18,687.1,0.82,687.1,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1997-05-20,1996,8,34,140,821.15,0.25,5,Dry,42,9,8,6,82,147,0.18,674.1,0.82,674.1,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.0261,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1997-05-21,1996,8,34,141,808.8,0.26,5,Dry,42,9,8,6,82,147,0.18,661.8,0.82,661.8,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1997-05-22,1996,8,34,142,797.21,0.26,5,Dry,42,9,8,6,82,147,0.18,650.2,0.82,650.2,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1997-05-23,1996,8,34,143,786.55,0.27,5,Dry,42,9,8,6,82,147,0.19,639.5,0.81,639.5,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1997-05-24,1996,8,34,144,777.15,0.27,5,Dry,42,9,8,6,82,147,0.19,630.1,0.81,630.1,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1997-05-25,1996,8,34,145,770.3,0.27,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1997-05-26,1996,8,34,146,756.36,0.28,5,Dry,42,9,8,6,82,147,0.19,609.4,0.81,609.4,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
1997-05-27,1996,8,35,147,742.96,0.29,5,Dry,42,9,8,6,82,147,0.2,596,0.8,596,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.709,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
1997-05-28,1996,8,35,148,729.01,0.29,5,Dry,42,9,8,6,82,147,0.2,582,0.8,582,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00819,0.481,0.0207,3,0.204,0.685,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
1997-05-29,1996,8,35,149,716.71,0.3,5,Dry,42,9,8,6,82,147,0.2,569.7,0.8,569.7,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00781,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
1997-05-30,1996,8,35,150,703.86,0.3,5,Dry,42,9,8,6,82,147,0.21,556.9,0.79,556.9,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00743,0.449,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
1997-05-31,1996,8,35,151,691,0.31,5,Dry,42,9,8,6,82,147,0.21,544,0.79,544,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00704,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
1997-06-01,1996,9,35,152,679.79,0.31,5,Dry,39,9,7,5,59,119,0.17,560.8,0.82,560.8,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.951,0.975,0.928,39.7,38.7,116,2780
1997-06-02,1996,9,35,153,668.04,0.32,5,Dry,39,9,7,5,59,119,0.18,549,0.82,549,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00716,0.438,0.0187,3,0.19,0.627,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1997-06-03,1996,9,36,154,656.28,0.33,5,Dry,39,9,7,5,59,119,0.18,537.3,0.82,537.3,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
1997-06-04,1996,9,36,155,645.07,0.33,5,Dry,39,9,7,5,59,119,0.18,526.1,0.82,526.1,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00648,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1997-06-05,1996,9,36,156,634.95,0.34,5,Dry,39,9,7,5,59,119,0.19,516,0.81,516,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.397,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.8,35.7,107,2570
1997-06-06,1996,9,36,157,624.29,0.34,5,Dry,39,9,7,5,59,119,0.19,505.3,0.81,505.3,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.139,0.00587,0.383,0.0162,3,0.17,0.553,0.0234,23,0.947,0.97,0.918,36,35,105,2520
1997-06-07,1996,9,36,158,613.62,0.34,5,Dry,39,9,7,5,59,119,0.19,494.6,0.81,494.6,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.132,0.0056,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
1997-06-08,1996,9,36,159,604.6,0.35,5,Dry,39,9,7,5,59,119,0.2,485.6,0.8,485.6,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-06-09,1996,9,36,160,595.03,0.35,5,Dry,39,9,7,5,59,119,0.2,476,0.8,476,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-06-10,1996,9,37,161,585.46,0.36,5,Dry,39,9,7,5,59,119,0.2,466.5,0.8,466.5,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-06-11,1996,9,37,162,576.43,0.36,5,Dry,39,9,7,5,59,119,0.21,457.4,0.79,457.4,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.218,0.115,0.00483,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1997-06-12,1996,9,37,163,567.41,0.37,5,Dry,39,9,7,5,59,119,0.21,448.4,0.79,448.4,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
1997-06-13,1996,9,37,164,559.48,0.37,5,Dry,39,9,7,5,59,119,0.21,440.5,0.79,440.5,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.2,47.3,94.6,2270
1997-06-14,1996,9,37,165,551,0.38,5,Dry,39,9,7,5,59,119,0.22,432,0.78,432,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.0043,0.31,0.013,2,0.234,0.544,0.0228,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
1997-06-15,1996,9,37,166,542.53,0.38,5,Dry,39,9,7,5,59,119,0.22,423.5,0.78,423.5,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.0989,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
1997-06-16,1996,9,37,167,534.6,0.39,5,Dry,39,9,7,5,59,119,0.22,415.6,0.78,415.6,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
1997-06-17,1996,9,38,168,526.67,0.39,5,Dry,39,9,7,5,59,119,0.23,407.7,0.77,407.7,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0914,0.0038,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
1997-06-18,1996,9,38,169,519.83,0.4,5,Dry,39,9,7,5,59,119,0.23,400.8,0.77,400.8,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0882,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
1997-06-19,1996,9,38,170,512.45,0.4,5,Dry,39,9,7,5,59,119,0.23,393.4,0.77,393.4,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
1997-06-20,1996,9,38,171,505.07,0.4,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0812,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
1997-06-21,1996,9,38,172,498.23,0.41,5,Dry,39,9,7,5,59,119,0.24,379.2,0.76,379.2,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.078,0.00323,0.267,0.011,2,0.198,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.2,1970
1997-06-22,1996,9,38,173,491.39,0.41,5,Dry,39,9,7,5,59,119,0.24,372.4,0.76,372.4,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
1997-06-23,1996,9,38,174,484.56,0.42,5,Dry,39,9,7,5,59,119,0.25,365.6,0.75,365.6,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0715,0.00295,0.256,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1997-06-24,1996,9,39,175,478.82,0.42,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
1997-06-25,1996,9,39,176,472.53,0.43,5,Dry,39,9,7,5,59,119,0.25,353.5,0.75,353.5,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00271,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1997-06-26,1996,9,39,177,466.24,0.43,5,Dry,39,9,7,5,59,119,0.26,347.2,0.74,347.2,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
1997-06-27,1996,9,39,178,459.95,0.44,5,Dry,39,9,7,5,59,119,0.26,340.9,0.74,340.9,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0599,0.00246,0.235,0.00967,2,0.173,0.408,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
1997-06-28,1996,9,39,179,454.21,0.44,5,Dry,39,9,7,5,59,119,0.26,335.2,0.74,335.2,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.23,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.1,72.3,1740
1997-06-29,1996,9,39,180,448.47,0.44,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1997-06-30,1996,9,39,181,442.72,0.45,5,Dry,39,9,7,5,59,119,0.27,323.7,0.73,323.7,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00905,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
1997-07-01,1996,10,40,182,438.07,0.45,5,Dry,37,8,6,4,53,108,0.25,330.1,0.75,330.1,0,0,0,0,-4,4,37,8,6,0,57,381,990,965.6,24.4,0.17,0.0548,0.00224,0.225,0.0092,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1997-07-02,1996,10,40,183,432.88,0.46,5,Dry,37,8,6,4,53,108,0.25,324.9,0.75,324.9,0,0,0,0,-4,4,37,8,6,0,57,376,990,965.5,24.5,0.168,0.0523,0.00214,0.221,0.00902,2,0.162,0.382,0.0156,24.1,0.945,0.97,0.916,36.2,35.1,70.3,1690
1997-07-03,1996,10,40,184,428.23,0.46,5,Dry,37,8,6,4,53,108,0.25,320.2,0.75,320.2,0,0,0,0,-4,4,37,8,6,0,57,371,990,965.5,24.5,0.167,0.0501,0.00205,0.217,0.00885,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.3,1660
1997-07-04,1996,10,40,185,423.58,0.46,5,Dry,37,8,6,4,53,108,0.26,315.6,0.74,315.6,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.048,0.00196,0.213,0.00869,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
1997-07-05,1996,10,40,186,418.93,0.47,5,Dry,37,8,6,4,53,108,0.26,310.9,0.74,310.9,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.0458,0.00187,0.209,0.00853,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.7,67.3,1620
1997-07-06,1996,10,40,187,414.29,0.47,5,Dry,37,8,6,4,53,108,0.26,306.3,0.74,306.3,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0436,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.3,1590
1997-07-07,1996,10,40,188,409.64,0.47,5,Dry,37,8,6,4,53,108,0.26,301.6,0.74,301.6,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0414,0.00168,0.201,0.0082,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
1997-07-08,1996,10,41,189,406.08,0.48,5,Dry,37,8,6,4,53,108,0.27,298.1,0.73,298.1,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0397,0.00162,0.198,0.00808,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1997-07-09,1996,10,41,190,401.98,0.48,5,Dry,37,8,6,4,53,108,0.27,294,0.73,294,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0378,0.00154,0.195,0.00793,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.8,31.9,63.7,1530
1997-07-10,1996,10,41,191,397.88,0.48,5,Dry,37,8,6,4,53,108,0.27,289.9,0.73,289.9,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0358,0.00146,0.192,0.00779,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1997-07-11,1996,10,41,192,393.78,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,258.8,0.66,258.8,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000858,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1997-07-12,1996,10,41,193,389.68,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,254.7,0.65,254.7,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000779,0.165,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
1997-07-13,1996,10,41,194,385.57,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,250.6,0.65,250.6,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.0007,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
1997-07-14,1996,10,41,195,381.47,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,246.5,0.65,246.5,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.2,1280
1997-07-15,1996,10,42,196,377.37,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,242.4,0.64,242.4,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
1997-07-16,1996,10,42,197,373.27,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,238.3,0.64,238.3,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
1997-07-17,1996,10,42,198,369.72,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,234.7,0.64,234.7,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
1997-07-18,1996,10,42,199,366.16,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,231.2,0.63,231.2,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
1997-07-19,1996,10,42,200,362.61,0.52,4,Mod_Dry,42,9,8,6,70,135,0.37,227.6,0.63,227.6,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
1997-07-20,1996,10,42,201,359.05,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,224.1,0.62,224.1,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
1997-07-21,1996,10,42,202,355.5,0.52,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1997-07-22,1996,10,43,203,351.94,0.53,5,Dry,37,8,6,4,53,108,0.31,243.9,0.69,243.9,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.4,52.9,1270
1997-07-23,1996,10,43,204,348.39,0.53,5,Dry,37,8,6,4,53,108,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1997-07-24,1996,10,43,205,344.83,0.53,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
1997-07-25,1996,10,43,206,342.37,0.54,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1997-07-26,1996,10,43,207,339.36,0.54,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1997-07-27,1996,10,43,208,336.36,0.54,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1997-07-28,1996,10,43,209,333.35,0.55,5,Dry,37,8,6,4,53,108,0.32,225.3,0.68,225.3,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1997-07-29,1996,10,44,210,330.34,0.55,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1997-07-30,1996,10,44,211,327.33,0.55,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1997-07-31,1996,10,44,212,324.32,0.56,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1997-08-01,1996,11,44,213,320.22,0.56,5,Dry,34,7,5,3,44,93,0.29,227.2,0.71,227.2,0,0,0,0,-3,3,34,7,5,0,47,273,990,965,25,0.132,0.0151,0.000603,0.147,0.00588,1,0.249,0.396,0.0159,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
1997-08-02,1996,11,44,214,316.67,0.57,5,Dry,34,7,5,3,44,93,0.29,223.7,0.71,223.7,0,0,0,0,-3,3,34,7,5,0,47,270,990,965,25,0.131,0.0148,0.00059,0.145,0.00581,1,0.244,0.39,0.0156,24.6,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-08-03,1996,11,44,215,312.57,0.57,5,Dry,34,7,5,3,44,93,0.3,219.6,0.7,219.6,0,0,0,0,-3,3,34,7,5,0,47,266,990,965,25,0.129,0.0144,0.000576,0.144,0.00574,1,0.239,0.383,0.0153,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1997-08-04,1996,11,44,216,308.47,0.58,5,Dry,34,7,5,3,44,93,0.3,215.5,0.7,215.5,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.0141,0.000561,0.142,0.00566,1,0.233,0.375,0.015,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
1997-08-05,1996,11,45,217,304.36,0.58,5,Dry,34,7,5,3,44,93,0.31,211.4,0.69,211.4,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000547,0.14,0.00559,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,49,48,48,1150
1997-08-06,1996,11,45,218,300.81,0.58,5,Dry,34,7,5,3,44,93,0.31,207.8,0.69,207.8,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000535,0.139,0.00552,1,0.223,0.362,0.0144,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1997-08-07,1996,11,45,219,297.25,0.59,5,Dry,34,7,5,3,44,93,0.31,204.3,0.69,204.3,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
1997-08-08,1996,11,45,220,293.7,0.59,5,Dry,34,7,5,3,44,93,0.32,200.7,0.68,200.7,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1997-08-09,1996,11,45,221,290.14,0.6,5,Dry,34,7,5,3,44,93,0.32,197.1,0.68,197.1,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
1997-08-10,1996,11,45,222,287.68,0.6,5,Dry,34,7,5,3,44,93,0.32,194.7,0.68,194.7,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.12,0.0123,0.000489,0.133,0.00528,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1997-08-11,1996,11,45,223,284.68,0.61,5,Dry,34,7,5,3,44,93,0.33,191.7,0.67,191.7,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.00522,1,0.201,0.333,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
1997-08-12,1996,11,46,224,281.67,0.61,5,Dry,34,7,5,3,44,93,0.33,188.7,0.67,188.7,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1997-08-13,1996,11,46,225,278.66,0.62,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1997-08-14,1996,11,46,226,275.65,0.62,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000447,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1997-08-15,1996,11,46,227,272.64,0.63,5,Dry,34,7,5,3,44,93,0.34,179.6,0.66,179.6,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
1997-08-16,1996,11,46,228,269.64,0.63,5,Dry,34,7,5,3,44,93,0.34,176.6,0.66,176.6,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
1997-08-17,1996,11,46,229,266.63,0.64,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1997-08-18,1996,11,46,230,264.17,0.64,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
1997-08-19,1996,11,47,231,261.71,0.64,5,Dry,34,7,5,3,44,93,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0115,25,0.945,0.974,0.92,39,38,38,912
1997-08-20,1996,11,47,232,259.25,0.65,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,898
1997-08-21,1996,11,47,233,256.79,0.65,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1997-08-22,1996,11,47,234,254.32,0.66,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
1997-08-23,1996,11,47,235,251.86,0.66,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1997-08-24,1996,11,47,236,249.4,0.67,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1997-08-25,1996,11,47,237,248.04,0.67,5,Dry,34,7,5,3,44,93,0.38,155,0.63,155,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
1997-08-26,1996,11,48,238,246.12,0.68,5,Dry,34,7,5,3,44,93,0.38,153.1,0.62,153.1,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00877,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1997-08-27,1996,11,48,239,244.21,0.68,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1997-08-28,1996,11,48,240,242.29,0.68,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
1997-08-29,1996,11,48,241,240.38,0.69,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000326,0.112,0.00442,1,0.141,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,792
1997-08-30,1996,11,48,242,238.47,0.69,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1997-08-31,1996,11,48,243,236.55,0.7,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1997-09-01,1996,12,48,244,233.54,0.71,5,Dry,30,6,4,2,30,72,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,30,6,4,0,32,202,990,964.6,25.4,0.107,0.00948,0.000373,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
1997-09-02,1996,12,49,245,231.08,0.71,5,Dry,30,6,4,2,30,72,0.31,159.1,0.69,159.1,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00927,0.000365,0.115,0.00453,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
1997-09-03,1996,12,49,246,228.07,0.72,5,Dry,30,6,4,2,30,72,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00902,0.000355,0.114,0.00447,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1997-09-04,1996,12,49,247,225.07,0.73,5,Dry,30,6,4,2,30,72,0.32,153.1,0.68,153.1,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00876,0.000344,0.112,0.00442,1,0.149,0.262,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
1997-09-05,1996,12,49,248,222.61,0.74,5,Dry,30,6,4,2,30,72,0.32,150.6,0.68,150.6,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00855,0.000336,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1997-09-06,1996,12,49,249,220.14,0.75,5,Dry,30,6,4,2,30,72,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00834,0.000327,0.11,0.00433,1,0.142,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1997-09-07,1996,12,49,250,217.68,0.75,5,Dry,30,6,4,2,30,72,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1997-09-08,1996,12,49,251,215.22,0.76,5,Dry,30,6,4,2,30,72,0.34,143.2,0.67,143.2,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00792,0.000311,0.108,0.00424,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1997-09-09,1996,12,50,252,212.76,0.77,5,Dry,30,6,4,2,30,72,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.00771,0.000302,0.107,0.00419,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-09-10,1996,12,50,253,211.39,0.78,5,Dry,30,6,4,2,30,72,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.0076,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-09-11,1996,12,50,254,209.48,0.78,5,Dry,30,6,4,2,30,72,0.34,137.5,0.66,137.5,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0982,0.00744,0.000291,0.106,0.00413,1,0.128,0.234,0.00915,25.3,0.934,0.97,0.905,31.9,30.9,30.9,742
1997-09-12,1996,12,50,255,207.57,0.79,5,Dry,30,6,4,2,30,72,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00727,0.000285,0.105,0.0041,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1997-09-13,1996,12,50,256,205.65,0.8,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30,30,721
1997-09-14,1996,12,50,257,203.74,0.8,5,Dry,30,6,4,2,30,72,0.35,131.7,0.65,131.7,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1997-09-15,1996,12,50,258,201.82,0.81,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00678,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30,29.1,29.1,700
1997-09-16,1996,12,51,259,200.46,0.81,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-09-17,1996,12,51,260,198.54,0.82,5,Dry,30,6,4,2,30,72,0.36,126.5,0.64,126.5,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1997-09-18,1996,12,51,261,196.63,0.82,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-09-19,1996,12,51,262,194.72,0.83,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1997-09-20,1996,12,51,263,192.8,0.83,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
1997-09-21,1996,12,51,264,190.89,0.84,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1997-09-22,1996,12,51,265,188.97,0.85,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1997-09-23,1996,12,52,266,187.06,0.85,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1997-09-24,1996,12,52,267,185.69,0.86,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00541,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1997-09-25,1996,12,52,268,184.32,0.86,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-09-26,1996,12,52,269,182.96,0.86,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1997-09-27,1996,12,52,270,181.59,0.87,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1997-09-28,1996,12,52,271,180.22,0.87,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
1997-09-29,1996,12,52,272,178.86,0.88,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1997-09-30,1996,12,53,273,177.49,0.88,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1997-10-01,1997,1,1,274,176.12,0.88,5,Dry,24,4,2,2,20,52,0.29,124.1,0.7,124.1,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.0063,0.000247,0.0962,0.00377,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
1997-10-02,1997,1,1,275,174.75,0.89,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00618,0.000242,0.0956,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1997-10-03,1997,1,1,276,172.84,0.89,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
1997-10-04,1997,1,1,277,170.93,0.9,5,Dry,24,4,2,2,20,52,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00586,0.000229,0.094,0.00368,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
1997-10-05,1997,1,1,278,169.01,0.9,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1997-10-06,1997,1,1,279,167.1,0.9,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1997-10-07,1997,1,1,280,165.73,0.91,5,Dry,24,4,2,2,20,52,0.31,113.7,0.69,113.7,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.096,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1997-10-08,1997,1,2,281,164.36,0.91,5,Dry,24,4,2,2,20,52,0.32,112.4,0.68,112.4,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0942,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-10-09,1997,1,2,282,164.09,0.91,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-10-10,1997,1,2,283,163.82,0.91,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0935,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,595
1997-10-11,1997,1,2,284,162.45,0.91,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1997-10-12,1997,1,2,285,162.18,0.91,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.0002,0.0901,0.00353,1,0.0912,0.181,0.00711,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
1997-10-13,1997,1,2,286,161.9,0.91,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-10-14,1997,1,2,287,160.54,0.92,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
1997-10-15,1997,1,3,288,159.17,0.92,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1997-10-16,1997,1,3,289,157.8,0.92,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1997-10-17,1997,1,3,290,156.43,0.92,5,Dry,24,4,2,2,20,52,0.33,104.4,0.67,104.4,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1997-10-18,1997,1,3,291,155.07,0.93,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1997-10-19,1997,1,3,292,153.7,0.93,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,536
1997-10-20,1997,1,3,293,152.33,0.93,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1997-10-21,1997,1,3,294,150.97,0.93,5,Dry,24,4,2,2,20,52,0.34,98.97,0.66,98.97,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.0761,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-10-22,1997,1,4,295,149.6,0.93,5,Dry,24,4,2,2,20,52,0.35,97.6,0.65,97.6,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
1997-10-23,1997,1,4,296,148.23,0.94,5,Dry,24,4,2,2,20,52,0.35,96.23,0.65,96.23,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1997-10-24,1997,1,4,297,146.86,0.94,5,Dry,24,4,2,2,20,52,0.35,94.86,0.65,94.86,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-10-25,1997,1,4,298,145.5,0.94,5,Dry,24,4,2,2,20,52,0.36,93.5,0.64,93.5,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1997-10-26,1997,1,4,299,145.22,0.94,5,Dry,24,4,2,2,20,52,0.36,93.22,0.64,93.22,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-10-27,1997,1,4,300,143.31,0.94,5,Dry,24,4,2,2,20,52,0.36,91.31,0.64,91.31,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.1,20.1,484
1997-10-28,1997,1,4,301,143.04,0.94,5,Dry,24,4,2,2,20,52,0.36,91.04,0.64,91.04,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-10-29,1997,1,5,302,144.4,0.94,5,Dry,24,4,2,2,20,52,0.36,92.4,0.64,92.4,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-10-30,1997,1,5,303,146.32,0.94,5,Dry,24,4,2,2,20,52,0.35,94.32,0.65,94.32,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1997-10-31,1997,1,5,304,144.95,0.94,5,Dry,24,4,2,2,20,52,0.36,92.95,0.64,92.95,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
