date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-01,1997,2,5,305,144.68,0.94,5,Dry,23,4,2,2,19,50,0.35,94.68,0.65,94.68,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1997-11-02,1997,2,5,306,144.95,0.94,5,Dry,23,4,2,2,19,50,0.34,94.95,0.66,94.95,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-03,1997,2,5,307,144.13,0.94,5,Dry,23,4,2,2,19,50,0.35,94.13,0.65,94.13,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1997-11-04,1997,2,5,308,144.95,0.94,5,Dry,23,4,2,2,19,50,0.34,94.95,0.66,94.95,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-05,1997,2,6,309,147.96,0.94,5,Dry,23,4,2,2,19,50,0.34,97.96,0.66,97.96,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-11-06,1997,2,6,310,149.32,0.93,5,Dry,23,4,2,2,19,50,0.34,99.32,0.67,99.32,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-11-07,1997,2,6,311,151.24,0.93,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1997-11-08,1997,2,6,312,153.15,0.93,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-11-09,1997,2,6,313,152.33,0.93,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1997-11-10,1997,2,6,314,152.06,0.93,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1997-11-11,1997,2,6,315,154.52,0.93,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00463,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
1997-11-12,1997,2,7,316,159.72,0.92,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1997-11-13,1997,2,7,317,163.27,0.91,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1997-11-14,1997,2,7,318,166.28,0.9,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-11-15,1997,2,7,319,166.55,0.9,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00362,1,0.0998,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1997-11-16,1997,2,7,320,168.47,0.9,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-11-17,1997,2,7,321,167.64,0.9,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1997-11-18,1997,2,7,322,166.28,0.9,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-11-19,1997,2,8,323,163.82,0.91,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00542,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1997-11-20,1997,2,8,324,162.45,0.91,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-11-21,1997,2,8,325,160.54,0.92,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1997-11-22,1997,2,8,326,161.36,0.91,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-11-23,1997,2,8,327,161.63,0.91,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1997-11-24,1997,2,8,328,159.72,0.92,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1997-11-25,1997,2,8,329,159.99,0.92,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-11-26,1997,2,9,330,160.81,0.92,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
1997-11-27,1997,2,9,331,162.72,0.91,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-28,1997,2,9,332,164.64,0.91,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1997-11-29,1997,2,9,333,162.72,0.91,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1997-11-30,1997,2,9,334,162.45,0.91,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1997-12-01,1997,3,9,335,160.54,0.92,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1997-12-02,1997,3,9,336,159.72,0.92,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-12-03,1997,3,10,337,161.08,0.91,5,Dry,26,4,3,2,24,59,0.37,102.1,0.63,102.1,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000173,0.0876,0.00343,1,0.0803,0.168,0.00658,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-12-04,1997,3,10,338,161.36,0.91,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1997-12-05,1997,3,10,339,163.27,0.91,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
1997-12-06,1997,3,10,340,168.47,0.9,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1997-12-07,1997,3,10,341,173.66,0.89,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,611
1997-12-08,1997,3,10,342,173.93,0.89,5,Dry,26,4,3,2,24,59,0.34,114.9,0.66,114.9,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-12-09,1997,3,10,343,172.57,0.89,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.188,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-12-10,1997,3,11,344,170.65,0.9,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0932,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1997-12-11,1997,3,11,345,167.64,0.9,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-12,1997,3,11,346,166.28,0.9,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1997-12-13,1997,3,11,347,165.46,0.91,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-12-14,1997,3,11,348,164.64,0.91,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1997-12-15,1997,3,11,349,162.72,0.91,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
1997-12-16,1997,3,11,350,160.81,0.92,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000173,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-12-17,1997,3,12,351,162.18,0.91,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-12-18,1997,3,12,352,165.18,0.91,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0858,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1997-12-19,1997,3,12,353,166.55,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1997-12-20,1997,3,12,354,169.56,0.9,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0913,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1997-12-21,1997,3,12,355,168.74,0.9,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1997-12-22,1997,3,12,356,170.65,0.9,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0932,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1997-12-23,1997,3,12,357,173.66,0.89,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,611
1997-12-24,1997,3,13,358,175.57,0.89,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000221,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
1997-12-25,1997,3,13,359,175.3,0.89,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1997-12-26,1997,3,13,360,176.12,0.88,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-12-27,1997,3,13,361,179.13,0.88,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-12-28,1997,3,13,362,181.59,0.87,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1997-12-29,1997,3,13,363,184.05,0.86,5,Dry,26,4,3,2,24,59,0.32,125,0.68,125,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.901,28.9,28,28,672
1997-12-30,1997,3,13,364,183.23,0.86,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1997-12-31,1997,3,14,365,181.32,0.87,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00615,0.00024,0.0965,0.00377,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-01-01,1997,4,14,1,183.23,0.86,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1998-01-02,1997,4,14,2,188.43,0.85,5,Dry,29,5,4,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-01-03,1997,4,14,3,193.07,0.83,5,Dry,29,5,4,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
1998-01-04,1997,4,14,4,197.72,0.82,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1998-01-05,1997,4,14,5,202.37,0.81,5,Dry,29,5,4,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
1998-01-06,1997,4,14,6,205.93,0.8,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,716
1998-01-07,1997,4,15,7,207.29,0.79,5,Dry,29,5,4,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.104,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1998-01-08,1997,4,15,8,210.3,0.78,5,Dry,29,5,4,2,33,73,0.35,137.3,0.65,137.3,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00742,0.000291,0.105,0.0041,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
1998-01-09,1997,4,15,9,214.4,0.77,5,Dry,29,5,4,2,33,73,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00777,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1998-01-10,1997,4,15,10,214.68,0.77,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
1998-01-11,1997,4,15,11,217.68,0.75,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.937,0.97,0.908,33.5,32.5,32.5,781
1998-01-12,1997,4,15,12,223.97,0.73,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
1998-01-13,1997,4,15,13,230.26,0.72,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-01-14,1997,4,16,14,236.55,0.7,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
1998-01-15,1997,4,16,15,242.84,0.68,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1998-01-16,1997,4,16,16,248.04,0.67,5,Dry,29,5,4,2,33,73,0.29,175,0.71,175,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
1998-01-17,1997,4,16,17,251.59,0.66,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
1998-01-18,1997,4,16,18,256.24,0.65,5,Dry,29,5,4,2,33,73,0.28,183.2,0.71,183.2,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
1998-01-19,1997,4,16,19,263.62,0.64,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000473,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-01-20,1997,4,16,20,270.46,0.63,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
1998-01-21,1997,4,17,21,275.65,0.62,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1998-01-22,1997,4,17,22,280.3,0.61,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
1998-01-23,1997,4,17,23,286.59,0.6,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1998-01-24,1997,4,17,24,293.97,0.59,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1998-01-25,1997,4,17,25,303,0.58,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1998-01-26,1997,4,17,26,312.02,0.57,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1998-01-27,1997,4,17,27,321.04,0.56,5,Dry,29,5,4,2,33,73,0.23,248,0.77,248,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1998-01-28,1997,4,18,28,330.07,0.55,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1998-01-29,1997,4,18,29,339.64,0.54,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1998-01-30,1997,4,18,30,348.66,0.53,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
1998-01-31,1997,4,18,31,359.32,0.52,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
1998-02-01,1997,5,18,32,367.25,0.51,5,Dry,31,6,4,3,41,85,0.23,282.3,0.77,282.3,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0322,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.7,61.5,1480
1998-02-02,1997,5,18,33,375.73,0.5,5,Dry,31,6,4,3,41,85,0.23,290.7,0.77,290.7,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0362,0.00147,0.189,0.00764,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
1998-02-03,1997,5,18,34,383.66,0.5,5,Dry,31,6,4,3,41,85,0.22,298.7,0.78,298.7,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.339,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
1998-02-04,1997,5,19,35,393.23,0.49,5,Dry,31,6,4,3,41,85,0.22,308.2,0.78,308.2,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.00181,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67,1610
1998-02-05,1997,5,19,36,403.89,0.48,5,Dry,31,6,4,3,41,85,0.21,318.9,0.79,318.9,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0495,0.00201,0.212,0.00863,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.3,1660
1998-02-06,1997,5,19,37,417.84,0.47,5,Dry,31,6,4,3,41,85,0.2,332.8,0.8,332.8,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
1998-02-07,1997,5,19,38,432.33,0.46,5,Dry,31,6,4,3,41,85,0.2,347.3,0.8,347.3,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0629,0.00257,0.236,0.00963,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
1998-02-08,1997,5,19,39,447.37,0.44,5,Dry,31,6,4,3,41,85,0.19,362.4,0.81,362.4,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.07,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
1998-02-09,1997,5,19,40,461.86,0.43,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
1998-02-10,1997,5,19,41,478,0.42,5,Dry,31,6,4,3,41,85,0.18,393,0.82,393,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
1998-02-11,1997,5,20,42,496.32,0.41,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
1998-02-12,1997,5,20,43,517.37,0.4,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
1998-02-13,1997,5,20,44,542.25,0.38,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1998-02-14,1997,5,20,45,564.95,0.37,5,Dry,31,6,4,3,41,85,0.15,479.9,0.85,479.9,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-02-15,1997,5,20,46,583.82,0.36,5,Dry,31,6,4,3,41,85,0.15,498.8,0.85,498.8,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
1998-02-16,1997,5,20,47,606.51,0.35,5,Dry,31,6,4,3,41,85,0.14,521.5,0.86,521.5,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
1998-02-17,1997,5,20,48,629.75,0.34,5,Dry,31,6,4,3,41,85,0.14,544.8,0.86,544.8,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.259,0.165,0.00699,0.424,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.8,114,2720
1998-02-18,1997,5,21,49,648.62,0.33,5,Dry,31,6,4,3,41,85,0.13,563.6,0.87,563.6,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.177,0.00755,0.448,0.019,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
1998-02-19,1997,5,21,50,662.57,0.32,5,Dry,31,6,4,3,41,85,0.13,577.6,0.87,577.6,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00797,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
1998-02-20,1997,5,21,51,675.42,0.32,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
1998-02-21,1997,5,21,52,685.54,0.31,5,Dry,31,6,4,3,41,85,0.12,600.5,0.88,600.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
1998-02-22,1997,5,21,53,693.47,0.31,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.296,0.207,0.00889,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
1998-02-23,1997,5,21,54,698.11,0.31,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
1998-02-24,1997,5,21,55,698.93,0.31,5,Dry,31,6,4,3,41,85,0.12,613.9,0.88,613.9,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00906,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
1998-02-25,1997,5,22,56,701.94,0.3,5,Dry,31,6,4,3,41,85,0.12,616.9,0.88,616.9,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00915,0.514,0.022,3,0.22,0.734,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1998-02-26,1997,5,22,57,705.5,0.3,5,Dry,31,6,4,3,41,85,0.12,620.5,0.88,620.5,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.302,0.215,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1998-02-27,1997,5,22,58,707.96,0.3,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1998-02-28,1997,5,22,59,709.32,0.3,5,Dry,31,6,4,3,41,85,0.12,624.3,0.88,624.3,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.305,0.218,0.00937,0.523,0.0225,3,0.223,0.746,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
1998-03-01,1997,6,22,60,710.14,0.3,5,Dry,36,8,6,4,53,107,0.15,603.1,0.85,603.1,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1998-03-02,1997,6,22,61,708.78,0.3,5,Dry,36,8,6,4,53,107,0.15,601.8,0.85,601.8,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-03,1997,6,22,62,709.6,0.3,5,Dry,36,8,6,4,53,107,0.15,602.6,0.85,602.6,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
1998-03-04,1997,6,23,63,709.87,0.3,5,Dry,36,8,6,4,53,107,0.15,602.9,0.85,602.9,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00876,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1998-03-05,1997,6,23,64,708.5,0.3,5,Dry,36,8,6,4,53,107,0.15,601.5,0.85,601.5,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-06,1997,6,23,65,708.23,0.3,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-07,1997,6,23,66,707.41,0.3,5,Dry,36,8,6,4,53,107,0.15,600.4,0.85,600.4,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
1998-03-08,1997,6,23,67,708.23,0.3,5,Dry,36,8,6,4,53,107,0.15,601.2,0.85,601.2,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1998-03-09,1997,6,23,68,710.14,0.3,5,Dry,36,8,6,4,53,107,0.15,603.1,0.85,603.1,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1998-03-10,1997,6,23,69,713.15,0.3,5,Dry,36,8,6,4,53,107,0.15,606.1,0.85,606.1,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00886,0.505,0.0217,3,0.215,0.721,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1998-03-11,1997,6,24,70,721.63,0.29,5,Dry,36,8,6,4,53,107,0.15,614.6,0.85,614.6,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00911,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
1998-03-12,1997,6,24,71,732.84,0.29,5,Dry,36,8,6,4,53,107,0.15,625.8,0.85,625.8,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1998-03-13,1997,6,24,72,745.69,0.28,5,Dry,36,8,6,4,53,107,0.14,638.7,0.86,638.7,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1998-03-14,1997,6,24,73,757.45,0.28,5,Dry,36,8,6,4,53,107,0.14,650.5,0.86,650.5,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1998-03-15,1997,6,24,74,770.3,0.27,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1998-03-16,1997,6,24,75,779.67,0.27,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1998-03-17,1997,6,24,76,792.52,0.26,5,Dry,36,8,6,4,53,107,0.14,685.5,0.86,685.5,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1998-03-18,1997,6,25,77,810.52,0.26,5,Dry,36,8,6,4,53,107,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
1998-03-19,1997,6,25,78,830.37,0.25,5,Dry,36,8,6,4,53,107,0.13,723.4,0.87,723.4,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1998-03-20,1997,6,25,79,847.71,0.24,5,Dry,36,8,6,4,53,107,0.13,740.7,0.87,740.7,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.95,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1998-03-21,1997,6,25,80,865.89,0.24,5,Dry,36,8,6,4,53,107,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.395,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1998-03-22,1997,6,25,81,884.82,0.23,5,Dry,36,8,6,4,53,107,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.315,0.014,0.728,0.0323,4,0.205,0.933,0.0414,21.6,0.952,0.974,0.928,39.3,38.3,153,3670
1998-03-23,1997,6,25,82,900.02,0.23,5,Dry,36,8,6,4,53,107,0.12,793,0.88,793,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0143,0.749,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1998-03-24,1997,6,25,83,915.6,0.22,5,Dry,36,8,6,4,53,107,0.12,808.6,0.88,808.6,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1998-03-25,1997,6,26,84,931.53,0.22,5,Dry,36,8,6,4,53,107,0.12,824.5,0.89,824.5,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1998-03-26,1997,6,26,85,947.81,0.21,5,Dry,36,8,6,4,53,107,0.11,840.8,0.89,840.8,0,0,0,0,-4,4,36,8,6,0,57,891,990,967.7,22.3,0.47,0.346,0.0155,0.816,0.0366,4,0.226,1.04,0.0467,21.3,0.954,0.98,0.935,41.8,41,164,3940
1998-03-27,1997,6,26,86,964.41,0.21,5,Dry,36,8,6,4,53,107,0.11,857.4,0.89,857.4,0,0,0,0,-4,4,36,8,6,0,57,907,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0377,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
1998-03-28,1997,6,26,87,986.2,0.2,5,Dry,36,8,6,4,53,107,0.11,879.2,0.89,879.2,0,0,0,0,-4,4,36,8,6,0,57,929,990,967.8,22.2,0.506,0.365,0.0165,0.87,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.3,42.5,170,4080
1998-03-29,1997,6,26,88,1003.5,0.2,5,Dry,36,8,6,4,53,107,0.11,896.5,0.89,896.5,0,0,0,0,-4,4,36,8,6,0,57,946,990,967.9,22.1,0.521,0.373,0.0169,0.894,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,172,4140
1998-03-30,1997,6,26,89,1021,0.2,5,Dry,36,8,6,4,53,107,0.1,914,0.9,914,0,0,0,0,-4,4,36,8,6,0,57,964,990,968,22,0.537,0.381,0.0173,0.919,0.0417,4,0.251,1.17,0.0531,20.9,0.956,0.98,0.936,44.7,43.8,175,4200
1998-03-31,1997,6,26,90,1044,0.19,5,Dry,36,8,6,4,53,107,0.1,937,0.9,937,0,0,0,0,-4,4,36,8,6,0,57,987,990,968,22,0.558,0.392,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.6,44.6,179,4290
1998-04-01,1997,7,27,91,1072.6,0.19,5,Dry,40,10,8,5,62,125,0.12,947.6,0.88,947.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1998-04-02,1997,7,27,92,1101.8,0.18,5,Dry,40,10,8,5,62,125,0.11,976.8,0.89,976.8,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.603,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
1998-04-03,1997,7,27,93,1137,0.18,5,Dry,40,10,8,5,62,125,0.11,1012,0.89,1012,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.45,0.0208,1.1,0.051,4,0.282,1.39,0.064,20.3,0.956,0.98,0.936,48.1,47.1,188,4520
1998-04-04,1997,7,27,94,1167.4,0.17,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.699,0.518,0.024,1.22,0.0564,4,0.288,1.51,0.0698,20.1,0.955,0.98,0.936,49,48,192,4610
1998-04-05,1997,7,27,95,1198.3,0.17,5,Dry,40,10,8,5,62,125,0.1,1073,0.9,1073,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.744,0.588,0.0274,1.33,0.062,4,0.295,1.63,0.0758,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1998-04-06,1997,7,27,96,1229.7,0.16,5,Dry,40,10,8,5,62,125,0.1,1105,0.9,1100,5,1,0,0,-5,9,41,10,8,0,71,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
1998-04-07,1997,7,27,97,1261.6,0.16,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-08,1997,7,28,98,1293.9,0.15,5,Dry,40,10,8,5,62,125,0.097,1169,0.9,1100,69,16,2,2,-3,52,56,12,10,2,114,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1998-04-09,1997,7,28,99,1320.7,0.15,5,Dry,40,10,8,5,62,125,0.095,1196,0.91,1100,96,22,3,3,-2,70,62,13,11,3,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1998-04-10,1997,7,28,100,1347.7,0.15,5,Dry,40,10,8,5,62,125,0.093,1223,0.91,1100,123,28,4,4,-1,88,68,14,12,4,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0707,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-11,1997,7,28,101,1368.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1998-04-12,1997,7,28,102,1390.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-13,1997,7,28,103,1393.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-14,1997,7,28,104,1396.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
1998-04-15,1997,7,29,105,1399.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-04-16,1997,7,29,106,1402.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-04-17,1997,7,29,107,1399.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-04-18,1997,7,29,108,1396.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
1998-04-19,1997,7,29,109,1387.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-20,1997,7,29,110,1365.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1998-04-21,1997,7,29,111,1338.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1998-04-22,1997,7,30,112,1311.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-23,1997,7,30,113,1279.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1131,0.88,1100,31,7,1,1,-9,31,52,12,11,1,103,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-24,1997,7,30,114,1247.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.646,0.0303,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-25,1997,7,30,115,1215.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.747,0.575,0.0268,1.32,0.0617,4,0.293,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
1998-04-26,1997,7,30,116,1184.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.702,0.505,0.0234,1.21,0.0561,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.6,47.6,191,4570
1998-04-27,1997,7,30,117,1153.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0201,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
1998-04-28,1997,7,30,118,1123.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,975.4,0.87,975.4,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.613,0.411,0.0189,1.02,0.0471,4,0.272,1.3,0.0597,20.4,0.955,0.98,0.936,46.7,45.7,183,4390
1998-04-29,1997,7,31,119,1093.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,945.8,0.86,945.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0448,4,0.262,1.24,0.0568,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1998-04-30,1997,7,31,120,1064.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,916.7,0.86,916.7,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.937,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
1998-05-01,1997,8,31,121,1041.4,0.19,5,Dry,42,9,8,6,82,147,0.14,894.4,0.86,894.4,0,0,0,0,-6,6,42,9,8,0,88,953,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.244,1.14,0.0521,20.8,0.955,0.98,0.936,43.6,42.8,171,4100
1998-05-02,1997,8,31,122,1018.5,0.2,5,Dry,42,9,8,6,82,147,0.14,871.5,0.86,871.5,0,0,0,0,-6,6,42,9,8,0,88,931,990,968,22,0.507,0.361,0.0164,0.868,0.0394,4,0.237,1.1,0.0501,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
1998-05-03,1997,8,31,123,996.03,0.2,5,Dry,42,9,8,6,82,147,0.15,849,0.85,849,0,0,0,0,-6,6,42,9,8,0,88,908,990,967.9,22.1,0.486,0.35,0.0158,0.836,0.0378,4,0.229,1.07,0.0482,21.1,0.954,0.98,0.935,41.8,41,164,3930
1998-05-04,1997,8,31,124,974.03,0.21,5,Dry,42,9,8,6,82,147,0.15,827,0.85,827,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.805,0.0363,4,0.222,1.03,0.0462,21.2,0.954,0.978,0.933,41,40.1,160,3850
1998-05-05,1997,8,31,125,952.52,0.21,5,Dry,42,9,8,6,82,147,0.15,805.5,0.85,805.5,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.446,0.329,0.0148,0.775,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
1998-05-06,1997,8,32,126,931.53,0.22,5,Dry,42,9,8,6,82,147,0.16,784.5,0.84,784.5,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.2,38.2,153,3670
1998-05-07,1997,8,32,127,911.11,0.22,5,Dry,42,9,8,6,82,147,0.16,764.1,0.84,764.1,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1998-05-08,1997,8,32,128,891.28,0.23,5,Dry,42,9,8,6,82,147,0.17,744.3,0.83,744.3,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
1998-05-09,1997,8,32,129,876.32,0.23,5,Dry,42,9,8,6,82,147,0.17,729.3,0.83,729.3,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1998-05-10,1997,8,32,130,861.78,0.24,5,Dry,42,9,8,6,82,147,0.17,714.8,0.83,714.8,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.278,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1998-05-11,1997,8,32,131,847.71,0.24,5,Dry,42,9,8,6,82,147,0.17,700.7,0.83,700.7,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
1998-05-12,1997,8,32,132,834.14,0.25,5,Dry,42,9,8,6,82,147,0.18,687.1,0.82,687.1,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1998-05-13,1997,8,33,133,821.15,0.25,5,Dry,42,9,8,6,82,147,0.18,674.1,0.82,674.1,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.0261,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1998-05-14,1997,8,33,134,808.8,0.26,5,Dry,42,9,8,6,82,147,0.18,661.8,0.82,661.8,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1998-05-15,1997,8,33,135,797.21,0.26,5,Dry,42,9,8,6,82,147,0.18,650.2,0.82,650.2,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1998-05-16,1997,8,33,136,786.55,0.27,5,Dry,42,9,8,6,82,147,0.19,639.5,0.81,639.5,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1998-05-17,1997,8,33,137,777.15,0.27,5,Dry,42,9,8,6,82,147,0.19,630.1,0.81,630.1,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1998-05-18,1997,8,33,138,770.3,0.27,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1998-05-19,1997,8,33,139,755.26,0.28,5,Dry,42,9,8,6,82,147,0.2,608.3,0.81,608.3,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.935,42.4,41.6,125,2990
1998-05-20,1997,8,34,140,741.86,0.29,5,Dry,42,9,8,6,82,147,0.2,594.9,0.8,594.9,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00858,0.496,0.0215,3,0.21,0.707,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1998-05-21,1997,8,34,141,727.92,0.29,5,Dry,42,9,8,6,82,147,0.2,580.9,0.8,580.9,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00815,0.479,0.0207,3,0.204,0.683,0.0295,22.5,0.953,0.978,0.932,40.7,39.8,119,2870
1998-05-22,1997,8,34,142,713.97,0.3,5,Dry,42,9,8,6,82,147,0.21,567,0.79,567,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00773,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.8,38.9,117,2800
1998-05-23,1997,8,34,143,701.67,0.3,5,Dry,42,9,8,6,82,147,0.21,554.7,0.79,554.7,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00736,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38,114,2740
1998-05-24,1997,8,34,144,688.82,0.31,5,Dry,42,9,8,6,82,147,0.21,541.8,0.79,541.8,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
1998-05-25,1997,8,34,145,675.97,0.32,5,Dry,42,9,8,6,82,147,0.22,529,0.78,529,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.154,0.0066,0.415,0.0177,3,0.181,0.596,0.0255,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1998-05-26,1997,8,34,146,664.75,0.32,5,Dry,42,9,8,6,82,147,0.22,517.8,0.78,517.8,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00626,0.401,0.0171,3,0.175,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
1998-05-27,1997,8,35,147,653,0.33,5,Dry,42,9,8,6,82,147,0.23,506,0.78,506,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00592,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,105,2510
1998-05-28,1997,8,35,148,641.24,0.33,5,Dry,42,9,8,6,82,147,0.23,494.2,0.77,494.2,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
1998-05-29,1997,8,35,149,630.03,0.34,5,Dry,42,9,8,6,82,147,0.23,483,0.77,483,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.63,0.0267,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1998-05-30,1997,8,35,150,619.91,0.34,5,Dry,42,9,8,6,82,147,0.24,472.9,0.76,472.9,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1998-05-31,1997,8,35,151,609.25,0.35,5,Dry,42,9,8,6,82,147,0.24,462.3,0.76,462.3,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.594,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-06-01,1997,9,35,152,598.58,0.35,5,Dry,39,9,7,5,59,119,0.2,479.6,0.8,479.6,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1998-06-02,1997,9,35,153,589.56,0.36,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-06-03,1997,9,36,154,579.99,0.36,5,Dry,39,9,7,5,59,119,0.2,461,0.8,461,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-04,1997,9,36,155,570.97,0.37,5,Dry,39,9,7,5,59,119,0.21,452,0.79,452,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-06-05,1997,9,36,156,563.04,0.37,5,Dry,39,9,7,5,59,119,0.21,444,0.79,444,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
1998-06-06,1997,9,36,157,554.56,0.38,5,Dry,39,9,7,5,59,119,0.21,435.6,0.79,435.6,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.6,2250
