date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-07,1997,9,36,158,546.08,0.38,5,Dry,39,9,7,5,59,119,0.22,427.1,0.78,427.1,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.0042,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,46,91.9,2210
1998-06-08,1997,9,36,159,537.61,0.39,5,Dry,39,9,7,5,59,119,0.22,418.6,0.78,418.6,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0966,0.00403,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2170
1998-06-09,1997,9,36,160,529.68,0.39,5,Dry,39,9,7,5,59,119,0.23,410.7,0.78,410.7,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0928,0.00387,0.293,0.0122,2,0.22,0.512,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.7,2130
1998-06-10,1997,9,37,161,522.84,0.39,5,Dry,39,9,7,5,59,119,0.23,403.8,0.77,403.8,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.197,0.0896,0.00373,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
1998-06-11,1997,9,37,162,515.46,0.4,5,Dry,39,9,7,5,59,119,0.23,396.5,0.77,396.5,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0861,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
1998-06-12,1997,9,37,163,508.07,0.4,5,Dry,39,9,7,5,59,119,0.23,389.1,0.77,389.1,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0826,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.3,2020
1998-06-13,1997,9,37,164,500.69,0.41,5,Dry,39,9,7,5,59,119,0.24,381.7,0.76,381.7,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.7,1990
1998-06-14,1997,9,37,165,493.31,0.41,5,Dry,39,9,7,5,59,119,0.24,374.3,0.76,374.3,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
1998-06-15,1997,9,37,166,486.47,0.42,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.185,0.0724,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1998-06-16,1997,9,37,167,479.64,0.42,5,Dry,39,9,7,5,59,119,0.25,360.6,0.75,360.6,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00286,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
1998-06-17,1997,9,38,168,473.89,0.43,5,Dry,39,9,7,5,59,119,0.25,354.9,0.75,354.9,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0665,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-06-18,1997,9,38,169,467.61,0.43,5,Dry,39,9,7,5,59,119,0.25,348.6,0.75,348.6,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0635,0.00262,0.242,0.00994,2,0.178,0.419,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
1998-06-19,1997,9,38,170,461.32,0.44,5,Dry,39,9,7,5,59,119,0.26,342.3,0.74,342.3,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
1998-06-20,1997,9,38,171,455.03,0.44,5,Dry,39,9,7,5,59,119,0.26,336,0.74,336,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0576,0.00237,0.231,0.00949,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.5,1740
1998-06-21,1997,9,38,172,448.74,0.44,5,Dry,39,9,7,5,59,119,0.27,329.7,0.73,329.7,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1998-06-22,1997,9,38,173,443,0.45,5,Dry,39,9,7,5,59,119,0.27,324,0.73,324,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
1998-06-23,1997,9,38,174,437.25,0.45,5,Dry,39,9,7,5,59,119,0.27,318.3,0.73,318.3,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0492,0.00201,0.216,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
1998-06-24,1997,9,39,175,432.61,0.46,5,Dry,39,9,7,5,59,119,0.28,313.6,0.72,313.6,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.047,0.00192,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.7,1630
1998-06-25,1997,9,39,176,427.41,0.46,5,Dry,39,9,7,5,59,119,0.28,308.4,0.72,308.4,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0446,0.00182,0.208,0.00851,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.7,1600
1998-06-26,1997,9,39,177,422.22,0.46,5,Dry,39,9,7,5,59,119,0.28,303.2,0.72,303.2,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0421,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1998-06-27,1997,9,39,178,417.02,0.47,5,Dry,39,9,7,5,59,119,0.28,298,0.71,298,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0397,0.00162,0.2,0.00815,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
1998-06-28,1997,9,39,179,411.82,0.47,5,Dry,39,9,7,5,59,119,0.29,292.8,0.71,292.8,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0372,0.00152,0.195,0.00796,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
1998-06-29,1997,9,39,180,406.63,0.48,5,Dry,39,9,7,5,59,119,0.29,287.6,0.71,287.6,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0348,0.00141,0.191,0.00778,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1998-06-30,1997,9,39,181,401.98,0.48,5,Dry,39,9,7,5,59,119,0.3,283,0.7,283,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0326,0.00132,0.187,0.00762,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
1998-07-01,1997,10,40,182,397.33,0.49,5,Dry,37,8,6,4,53,108,0.27,289.3,0.73,289.3,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.156,0.0356,0.00144,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.3,31.4,62.7,1500
1998-07-02,1997,10,40,183,393.78,0.49,5,Dry,37,8,6,4,53,108,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00764,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
1998-07-03,1997,10,40,184,389.68,0.49,5,Dry,37,8,6,4,53,108,0.28,281.7,0.72,281.7,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.3,24.7,0.153,0.032,0.0013,0.185,0.0075,2,0.133,0.318,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61.1,1470
1998-07-04,1997,10,40,185,385.57,0.5,5,Dry,37,8,6,4,53,108,0.28,277.6,0.72,277.6,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.151,0.03,0.00122,0.182,0.00736,2,0.13,0.311,0.0126,24.4,0.936,0.97,0.907,31,30.1,60.2,1440
1998-07-05,1997,10,40,186,381.47,0.5,5,Dry,37,8,6,4,53,108,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.00721,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.6,59.3,1420
1998-07-06,1997,10,40,187,377.37,0.5,5,Dry,37,8,6,4,53,108,0.29,269.4,0.71,269.4,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-07,1997,10,40,188,373.27,0.51,5,Dry,37,8,6,4,53,108,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00693,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
1998-07-08,1997,10,41,189,369.17,0.51,5,Dry,37,8,6,4,53,108,0.29,261.2,0.71,261.2,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.0009,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
1998-07-09,1997,10,41,190,365.07,0.51,5,Dry,37,8,6,4,53,108,0.3,257.1,0.7,257.1,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0203,0.000821,0.165,0.00664,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.8,1340
1998-07-10,1997,10,41,191,360.97,0.52,5,Dry,37,8,6,4,53,108,0.3,253,0.7,253,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000742,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
1998-07-11,1997,10,41,192,357.41,0.52,5,Dry,37,8,6,4,53,108,0.3,249.4,0.7,249.4,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.0169,0.000683,0.159,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
1998-07-12,1997,10,41,193,353.86,0.52,5,Dry,37,8,6,4,53,108,0.3,245.9,0.69,245.9,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.3,1280
1998-07-13,1997,10,41,194,350.3,0.53,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
1998-07-14,1997,10,41,195,346.75,0.53,5,Dry,37,8,6,4,53,108,0.31,238.8,0.69,238.8,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1998-07-15,1997,10,42,196,343.19,0.54,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1998-07-16,1997,10,42,197,339.64,0.54,5,Dry,37,8,6,4,53,108,0.32,231.6,0.68,231.6,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
1998-07-17,1997,10,42,198,336.08,0.54,5,Dry,37,8,6,4,53,108,0.32,228.1,0.68,228.1,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00599,1,0.25,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1998-07-18,1997,10,42,199,333.62,0.55,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-07-19,1997,10,42,200,330.61,0.55,5,Dry,37,8,6,4,53,108,0.33,222.6,0.67,222.6,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1998-07-20,1997,10,42,201,327.61,0.55,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-07-21,1997,10,42,202,324.6,0.56,5,Dry,37,8,6,4,53,108,0.33,216.6,0.67,216.6,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
1998-07-22,1997,10,43,203,321.59,0.56,5,Dry,37,8,6,4,53,108,0.34,213.6,0.66,213.6,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-07-23,1997,10,43,204,318.58,0.56,5,Dry,37,8,6,4,53,108,0.34,210.6,0.66,210.6,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0136,0.000546,0.142,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
1998-07-24,1997,10,43,205,315.57,0.57,5,Dry,37,8,6,4,53,108,0.34,207.6,0.66,207.6,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
1998-07-25,1997,10,43,206,312.57,0.57,5,Dry,37,8,6,4,53,108,0.35,204.6,0.65,204.6,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
1998-07-26,1997,10,43,207,309.56,0.57,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1998-07-27,1997,10,43,208,306.55,0.58,5,Dry,37,8,6,4,53,108,0.35,198.6,0.65,198.6,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00543,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1998-07-28,1997,10,43,209,303.54,0.58,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-07-29,1997,10,44,210,300.54,0.59,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1998-07-30,1997,10,44,211,298.07,0.59,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1998-07-31,1997,10,44,212,295.61,0.59,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1998-08-01,1997,11,44,213,293.15,0.6,5,Dry,34,7,5,3,44,93,0.32,200.2,0.68,200.2,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1998-08-02,1997,11,44,214,290.14,0.6,5,Dry,34,7,5,3,44,93,0.32,197.1,0.68,197.1,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
1998-08-03,1997,11,44,215,287.14,0.6,5,Dry,34,7,5,3,44,93,0.32,194.1,0.68,194.1,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000487,0.133,0.00527,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
1998-08-04,1997,11,44,216,284.13,0.61,5,Dry,34,7,5,3,44,93,0.33,191.1,0.67,191.1,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00521,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-08-05,1997,11,45,217,281.12,0.61,5,Dry,34,7,5,3,44,93,0.33,188.1,0.67,188.1,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.196,0.326,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1998-08-06,1997,11,45,218,278.11,0.62,5,Dry,34,7,5,3,44,93,0.33,185.1,0.67,185.1,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000456,0.129,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
1998-08-07,1997,11,45,219,275.11,0.62,5,Dry,34,7,5,3,44,93,0.34,182.1,0.66,182.1,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.188,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
1998-08-08,1997,11,45,220,272.64,0.63,5,Dry,34,7,5,3,44,93,0.34,179.6,0.66,179.6,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
1998-08-09,1997,11,45,221,270.18,0.63,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
1998-08-10,1997,11,45,222,267.72,0.63,5,Dry,34,7,5,3,44,93,0.35,174.7,0.65,174.7,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00492,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
1998-08-11,1997,11,45,223,265.26,0.64,5,Dry,34,7,5,3,44,93,0.35,172.3,0.65,172.3,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
1998-08-12,1997,11,46,224,262.8,0.64,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
1998-08-13,1997,11,46,225,260.34,0.65,5,Dry,34,7,5,3,44,93,0.36,167.3,0.64,167.3,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00997,0.000395,0.121,0.00478,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
1998-08-14,1997,11,46,226,257.88,0.65,5,Dry,34,7,5,3,44,93,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00976,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,889
1998-08-15,1997,11,46,227,255.42,0.66,5,Dry,34,7,5,3,44,93,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00956,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,875
1998-08-16,1997,11,46,228,254.05,0.66,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1998-08-17,1997,11,46,229,252.14,0.66,5,Dry,34,7,5,3,44,93,0.37,159.1,0.63,159.1,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00463,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1998-08-18,1997,11,46,230,250.22,0.67,5,Dry,34,7,5,3,44,93,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1998-08-19,1997,11,47,231,248.31,0.67,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1998-08-20,1997,11,47,232,246.39,0.67,5,Dry,34,7,5,3,44,93,0.38,153.4,0.62,153.4,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00879,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1998-08-21,1997,11,47,233,244.48,0.68,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00863,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
1998-08-22,1997,11,47,234,242.57,0.68,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
1998-08-23,1997,11,47,235,240.65,0.69,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
1998-08-24,1997,11,47,236,238.74,0.69,5,Dry,34,7,5,3,44,93,0.39,145.7,0.61,145.7,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1998-08-25,1997,11,47,237,236.82,0.7,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-08-26,1997,11,48,238,234.91,0.7,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1998-08-27,1997,11,48,239,233,0.71,5,Dry,34,7,5,3,44,93,0.4,140,0.6,140,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00765,0.000301,0.109,0.00428,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1998-08-28,1997,11,48,240,231.08,0.71,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1998-08-29,1997,11,48,241,229.17,0.72,5,Dry,34,7,5,3,44,93,0.41,136.2,0.59,136.2,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00732,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-08-30,1997,11,48,242,227.25,0.72,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00716,0.000282,0.106,0.00418,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
1998-08-31,1997,11,48,243,225.34,0.73,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.007,0.000275,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1998-09-01,1997,12,48,244,222.33,0.74,5,Dry,30,6,4,2,30,72,0.32,150.3,0.68,150.3,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.00853,0.000335,0.111,0.00437,1,0.145,0.257,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1998-09-02,1997,12,49,245,219.87,0.75,5,Dry,30,6,4,2,30,72,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00832,0.000326,0.11,0.00432,1,0.142,0.252,0.0099,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1998-09-03,1997,12,49,246,216.86,0.76,5,Dry,30,6,4,2,30,72,0.33,144.9,0.67,144.9,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00806,0.000316,0.109,0.00427,1,0.138,0.247,0.00968,25.3,0.937,0.97,0.908,33.6,32.6,32.6,782
1998-09-04,1997,12,49,247,213.86,0.77,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00781,0.000306,0.108,0.00421,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-09-05,1997,12,49,248,210.85,0.78,5,Dry,30,6,4,2,30,72,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00755,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1998-09-06,1997,12,49,249,207.84,0.79,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.0073,0.000286,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1998-09-07,1997,12,49,250,205.38,0.8,5,Dry,30,6,4,2,30,72,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00709,0.000277,0.104,0.00406,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,719
1998-09-08,1997,12,49,251,202.92,0.8,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-09-09,1997,12,50,252,200.46,0.81,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-09-10,1997,12,50,253,198,0.82,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000252,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1998-09-11,1997,12,50,254,196.63,0.82,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1998-09-12,1997,12,50,255,194.72,0.83,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-09-13,1997,12,50,256,192.8,0.83,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
1998-09-14,1997,12,50,257,190.89,0.84,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
1998-09-15,1997,12,50,258,188.97,0.85,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1998-09-16,1997,12,51,259,187.06,0.85,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1998-09-17,1997,12,51,260,185.14,0.86,5,Dry,30,6,4,2,30,72,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.0949,0.00371,1,0.0952,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1998-09-18,1997,12,51,261,183.23,0.86,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.0052,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-09-19,1997,12,51,262,181.32,0.87,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1998-09-20,1997,12,51,263,179.4,0.88,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1998-09-21,1997,12,51,264,178.04,0.88,5,Dry,30,6,4,2,30,72,0.4,106,0.6,106,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00476,0.000186,0.0918,0.00359,1,0.0857,0.177,0.00695,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1998-09-22,1997,12,51,265,176.67,0.88,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-09-23,1997,12,52,266,175.3,0.89,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-09-24,1997,12,52,267,173.93,0.89,5,Dry,30,6,4,2,30,72,0.41,101.9,0.59,101.9,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1998-09-25,1997,12,52,268,172.57,0.89,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-09-26,1997,12,52,269,171.2,0.89,5,Dry,30,6,4,2,30,72,0.42,99.2,0.58,99.2,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-09-27,1997,12,52,270,169.83,0.9,5,Dry,30,6,4,2,30,72,0.42,97.83,0.58,97.83,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0882,0.00346,1,0.0746,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-09-28,1997,12,52,271,169.56,0.9,5,Dry,30,6,4,2,30,72,0.42,97.56,0.57,97.56,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-09-29,1997,12,52,272,168.74,0.9,5,Dry,30,6,4,2,30,72,0.43,96.74,0.57,96.74,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1998-09-30,1997,12,53,273,166.82,0.9,5,Dry,30,6,4,2,30,72,0.43,94.82,0.57,94.82,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1998-10-01,1998,1,1,274,165.46,0.91,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0916,0.00359,1,0.0957,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,604
1998-10-02,1998,1,1,275,163.54,0.91,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-10-03,1998,1,1,276,161.63,0.91,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
1998-10-04,1998,1,1,277,159.72,0.92,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.089,0.00349,1,0.0879,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-10-05,1998,1,1,278,157.8,0.92,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-10-06,1998,1,1,279,155.89,0.92,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-10-07,1998,1,1,280,153.97,0.93,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1998-10-08,1998,1,2,281,152.06,0.93,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-10-09,1998,1,2,282,150.14,0.93,5,Dry,24,4,2,2,20,52,0.35,98.14,0.65,98.14,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.00016,0.0848,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1998-10-10,1998,1,2,283,148.23,0.94,5,Dry,24,4,2,2,20,52,0.35,96.23,0.65,96.23,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1998-10-11,1998,1,2,284,146.86,0.94,5,Dry,24,4,2,2,20,52,0.35,94.86,0.65,94.86,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-10-12,1998,1,2,285,145.5,0.94,5,Dry,24,4,2,2,20,52,0.36,93.5,0.64,93.5,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1998-10-13,1998,1,2,286,144.13,0.94,5,Dry,24,4,2,2,20,52,0.36,92.13,0.64,92.13,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21,20.3,20.3,488
1998-10-14,1998,1,2,287,142.76,0.94,5,Dry,24,4,2,2,20,52,0.36,90.76,0.64,90.76,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
1998-10-15,1998,1,3,288,141.39,0.94,5,Dry,24,4,2,2,20,52,0.37,89.39,0.63,89.39,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-10-16,1998,1,3,289,140.03,0.95,5,Dry,24,4,2,2,20,52,0.37,88.03,0.63,88.03,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
1998-10-17,1998,1,3,290,138.66,0.95,5,Dry,24,4,2,2,20,52,0.38,86.66,0.63,86.66,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1998-10-18,1998,1,3,291,137.29,0.95,5,Dry,24,4,2,2,20,52,0.38,85.29,0.62,85.29,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0576,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-10-19,1998,1,3,292,135.93,0.95,5,Dry,24,4,2,2,20,52,0.38,83.93,0.62,83.93,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-10-20,1998,1,3,293,134.56,0.95,5,Dry,24,4,2,2,20,52,0.39,82.56,0.61,82.56,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1998-10-21,1998,1,3,294,134.29,0.95,5,Dry,24,4,2,2,20,52,0.39,82.29,0.61,82.29,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00274,0.000108,0.0779,0.00306,1,0.0536,0.131,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
1998-10-22,1998,1,4,295,133.47,0.95,5,Dry,24,4,2,2,20,52,0.39,81.47,0.61,81.47,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-10-23,1998,1,4,296,132.64,0.96,5,Dry,24,4,2,2,20,52,0.39,80.64,0.61,80.64,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-10-24,1998,1,4,297,131.82,0.96,5,Dry,24,4,2,2,20,52,0.39,79.82,0.61,79.82,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000994,0.0768,0.00301,1,0.0503,0.127,0.00498,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1998-10-25,1998,1,4,298,131,0.96,5,Dry,24,4,2,2,20,52,0.4,79,0.6,79,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1998-10-26,1998,1,4,299,130.18,0.96,5,Dry,24,4,2,2,20,52,0.4,78.18,0.6,78.18,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000939,0.0761,0.00298,1,0.048,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1998-10-27,1998,1,4,300,129.36,0.96,5,Dry,24,4,2,2,20,52,0.4,77.36,0.6,77.36,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000912,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1998-10-28,1998,1,4,301,128.54,0.96,5,Dry,24,4,2,2,20,52,0.41,76.54,0.59,76.54,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0458,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-10-29,1998,1,5,302,127.72,0.96,5,Dry,24,4,2,2,20,52,0.41,75.72,0.59,75.72,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00219,0.0000857,0.075,0.00294,1,0.0447,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1998-10-30,1998,1,5,303,127.45,0.96,5,Dry,24,4,2,2,20,52,0.41,75.45,0.59,75.45,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000848,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1998-10-31,1998,1,5,304,127.18,0.96,5,Dry,24,4,2,2,20,52,0.41,75.18,0.59,75.18,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000839,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-11-01,1998,2,5,305,126.36,0.96,5,Dry,23,4,2,2,19,50,0.4,76.36,0.6,76.36,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000879,0.075,0.00294,1,0.0456,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1998-11-02,1998,2,5,306,127.18,0.96,5,Dry,23,4,2,2,19,50,0.39,77.18,0.61,77.18,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00478,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1998-11-03,1998,2,5,307,128,0.96,5,Dry,23,4,2,2,19,50,0.39,78,0.61,78,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000933,0.0757,0.00297,1,0.0478,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1998-11-04,1998,2,5,308,128.82,0.96,5,Dry,23,4,2,2,19,50,0.39,78.82,0.61,78.82,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000961,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1998-11-05,1998,2,6,309,130.18,0.96,5,Dry,23,4,2,2,19,50,0.38,80.18,0.62,80.18,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0507,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1998-11-06,1998,2,6,310,133.19,0.95,5,Dry,23,4,2,2,19,50,0.38,83.19,0.63,83.19,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1998-11-07,1998,2,6,311,137.84,0.95,5,Dry,23,4,2,2,19,50,0.36,87.84,0.64,87.84,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1998-11-08,1998,2,6,312,141.39,0.94,5,Dry,23,4,2,2,19,50,0.35,91.39,0.65,91.39,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1998-11-09,1998,2,6,313,140.57,0.94,5,Dry,23,4,2,2,19,50,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1998-11-10,1998,2,6,314,140.3,0.95,5,Dry,23,4,2,2,19,50,0.36,90.3,0.64,90.3,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1998-11-11,1998,2,6,315,143.31,0.94,5,Dry,23,4,2,2,19,50,0.35,93.31,0.65,93.31,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1998-11-12,1998,2,7,316,147.41,0.94,5,Dry,23,4,2,2,19,50,0.34,97.41,0.66,97.41,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-13,1998,2,7,317,148.23,0.94,5,Dry,23,4,2,2,19,50,0.34,98.23,0.66,98.23,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-11-14,1998,2,7,318,147.41,0.94,5,Dry,23,4,2,2,19,50,0.34,97.41,0.66,97.41,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-15,1998,2,7,319,150.42,0.93,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1998-11-16,1998,2,7,320,153.43,0.93,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-11-17,1998,2,7,321,154.25,0.93,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1998-11-18,1998,2,7,322,153.43,0.93,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-11-19,1998,2,8,323,152.61,0.93,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-11-20,1998,2,8,324,152.88,0.93,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1998-11-21,1998,2,8,325,153.15,0.93,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-11-22,1998,2,8,326,153.43,0.93,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-11-23,1998,2,8,327,152.61,0.93,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-11-24,1998,2,8,328,150.69,0.93,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0784,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-11-25,1998,2,8,329,150.97,0.93,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1998-11-26,1998,2,9,330,152.88,0.93,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1998-11-27,1998,2,9,331,155.34,0.93,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-11-28,1998,2,9,332,156.71,0.92,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1998-11-29,1998,2,9,333,155.89,0.92,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-11-30,1998,2,9,334,156.71,0.92,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1998-12-01,1998,3,9,335,158.07,0.92,5,Dry,26,4,3,2,24,59,0.37,99.07,0.63,99.07,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
1998-12-02,1998,3,9,336,160.54,0.92,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1998-12-03,1998,3,10,337,161.9,0.91,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1998-12-04,1998,3,10,338,166,0.91,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1998-12-05,1998,3,10,339,168.47,0.9,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1998-12-06,1998,3,10,340,172.57,0.89,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.188,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1998-12-07,1998,3,10,341,174.48,0.89,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-12-08,1998,3,10,342,176.39,0.88,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-12-09,1998,3,10,343,177.76,0.88,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000229,0.0949,0.00371,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-12-10,1998,3,11,344,179.13,0.88,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-12-11,1998,3,11,345,181.59,0.87,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1998-12-12,1998,3,11,346,182.41,0.87,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-12-13,1998,3,11,347,180.5,0.87,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1998-12-14,1998,3,11,348,182.41,0.87,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-12-15,1998,3,11,349,182.68,0.86,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-12-16,1998,3,11,350,183.5,0.86,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-12-17,1998,3,12,351,185.42,0.86,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-12-18,1998,3,12,352,186.79,0.85,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
1998-12-19,1998,3,12,353,189.25,0.84,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1998-12-20,1998,3,12,354,190.07,0.84,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-12-21,1998,3,12,355,189.79,0.84,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-12-22,1998,3,12,356,192.8,0.83,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1998-12-23,1998,3,12,357,197.45,0.82,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1998-12-24,1998,3,13,358,203.74,0.8,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1998-12-25,1998,3,13,359,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
1998-12-26,1998,3,13,360,215.22,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1998-12-27,1998,3,13,361,220.97,0.74,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1998-12-28,1998,3,13,362,227.25,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
1998-12-29,1998,3,13,363,231.36,0.71,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1998-12-30,1998,3,13,364,234.91,0.7,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
1998-12-31,1998,3,14,365,241.2,0.69,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1999-01-01,1998,4,14,1,248.58,0.67,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1999-01-02,1998,4,14,2,255.42,0.66,5,Dry,29,5,4,2,33,73,0.29,182.4,0.71,182.4,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
1999-01-03,1998,4,14,3,263.89,0.64,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1999-01-04,1998,4,14,4,269.64,0.63,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
1999-01-05,1998,4,14,5,277.02,0.62,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1999-01-06,1998,4,14,6,282.76,0.61,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1999-01-07,1998,4,15,7,287.96,0.6,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
