date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-08,1998,4,15,8,295.89,0.59,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1999-01-09,1998,4,15,9,306.55,0.58,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1999-01-10,1998,4,15,10,318.31,0.56,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
1999-01-11,1998,4,15,11,329.52,0.55,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.139,0.0201,0.000805,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1350
1999-01-12,1998,4,15,12,342.37,0.54,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1999-01-13,1998,4,15,13,353.58,0.53,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
1999-01-14,1998,4,16,14,366.43,0.51,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
1999-01-15,1998,4,16,15,381.47,0.5,5,Dry,29,5,4,2,33,73,0.19,308.5,0.81,308.5,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
1999-01-16,1998,4,16,16,395.97,0.49,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
1999-01-17,1998,4,16,17,408.27,0.48,5,Dry,29,5,4,2,33,73,0.18,335.3,0.82,335.3,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.225,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
1999-01-18,1998,4,16,18,418.93,0.47,5,Dry,29,5,4,2,33,73,0.17,345.9,0.83,345.9,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
1999-01-19,1998,4,16,19,430.14,0.46,5,Dry,29,5,4,2,33,73,0.17,357.1,0.83,357.1,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00991,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
1999-01-20,1998,4,16,20,442.45,0.45,5,Dry,29,5,4,2,33,73,0.17,369.4,0.83,369.4,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
1999-01-21,1998,4,17,21,453.66,0.44,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.3,2000
1999-01-22,1998,4,17,22,466.51,0.43,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
1999-01-23,1998,4,17,23,479.36,0.42,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
1999-01-24,1998,4,17,24,492.22,0.41,5,Dry,29,5,4,2,33,73,0.15,419.2,0.85,419.2,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0969,0.00401,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
1999-01-25,1998,4,17,25,506.16,0.4,5,Dry,29,5,4,2,33,73,0.14,433.2,0.86,433.2,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00429,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,94,2260
1999-01-26,1998,4,17,26,519.56,0.4,5,Dry,29,5,4,2,33,73,0.14,446.6,0.86,446.6,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-01-27,1998,4,17,27,532.41,0.39,5,Dry,29,5,4,2,33,73,0.14,459.4,0.86,459.4,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-01-28,1998,4,18,28,545.26,0.38,5,Dry,29,5,4,2,33,73,0.13,472.3,0.87,472.3,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00509,0.338,0.0141,2,0.261,0.6,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
1999-01-29,1998,4,18,29,557.57,0.37,5,Dry,29,5,4,2,33,73,0.13,484.6,0.87,484.6,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.223,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
1999-01-30,1998,4,18,30,572.61,0.37,5,Dry,29,5,4,2,33,73,0.13,499.6,0.87,499.6,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00566,0.367,0.0154,3,0.167,0.534,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
1999-01-31,1998,4,18,31,590.38,0.36,5,Dry,29,5,4,2,33,73,0.12,517.4,0.88,517.4,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.147,0.00617,0.389,0.0164,3,0.175,0.564,0.0238,23.2,0.948,0.97,0.92,37.2,36,108,2600
1999-02-01,1998,5,18,32,613.62,0.34,5,Dry,31,6,4,3,41,85,0.14,528.6,0.86,528.6,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
1999-02-02,1998,5,18,33,640.14,0.33,5,Dry,31,6,4,3,41,85,0.13,555.1,0.87,555.1,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.0073,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.6,116,2780
1999-02-03,1998,5,18,34,670.5,0.32,5,Dry,31,6,4,3,41,85,0.13,585.5,0.87,585.5,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
1999-02-04,1998,5,19,35,703.58,0.3,5,Dry,31,6,4,3,41,85,0.12,618.6,0.88,618.6,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.0092,0.516,0.0221,3,0.221,0.736,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
1999-02-05,1998,5,19,36,737.76,0.29,5,Dry,31,6,4,3,41,85,0.12,652.8,0.89,652.8,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1999-02-06,1998,5,19,37,771.64,0.27,5,Dry,31,6,4,3,41,85,0.11,686.6,0.89,686.6,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
1999-02-07,1998,5,19,38,797.21,0.26,5,Dry,31,6,4,3,41,85,0.11,712.2,0.89,712.2,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
1999-02-08,1998,5,19,39,834.14,0.25,5,Dry,31,6,4,3,41,85,0.1,749.1,0.9,749.1,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.68,0.0299,3,0.28,0.959,0.0421,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
1999-02-09,1998,5,19,40,872.12,0.23,5,Dry,31,6,4,3,41,85,0.098,787.1,0.9,787.1,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0142,0.733,0.0324,4,0.208,0.941,0.0416,21.7,0.953,0.976,0.93,39.9,38.9,156,3730
1999-02-10,1998,5,19,41,913.35,0.22,5,Dry,31,6,4,3,41,85,0.093,828.4,0.91,828.4,0,0,0,0,-3,3,31,6,4,0,44,869,990,967.6,22.4,0.451,0.34,0.0151,0.791,0.0352,4,0.222,1.01,0.0451,21.4,0.954,0.979,0.934,41.5,40.7,163,3900
1999-02-11,1998,5,20,42,952.52,0.21,3,Normal,43,7,5,4,78,137,0.14,815.5,0.86,815.5,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.786,0.0352,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1999-02-12,1998,5,20,43,988.65,0.2,3,Normal,43,7,5,4,78,137,0.14,851.6,0.86,851.6,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
1999-02-13,1998,5,20,44,1016,0.2,3,Normal,43,7,5,4,78,137,0.14,879,0.86,879,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.874,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
1999-02-14,1998,5,20,45,1044,0.19,3,Normal,43,7,5,4,78,137,0.13,907,0.87,907,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.913,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1999-02-15,1998,5,20,46,1067.3,0.19,3,Normal,43,7,5,4,78,137,0.13,930.4,0.87,930.4,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1999-02-16,1998,5,20,47,1085.8,0.18,3,Normal,43,7,5,4,78,137,0.13,948.8,0.87,948.8,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.574,0.398,0.0182,0.972,0.0445,4,0.263,1.23,0.0566,20.6,0.955,0.98,0.936,45.8,44.9,179,4310
1999-02-17,1998,5,20,48,1099.1,0.18,3,Normal,43,7,5,4,78,137,0.13,962.1,0.88,962.1,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.586,0.405,0.0186,0.991,0.0455,4,0.267,1.26,0.0577,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
1999-02-18,1998,5,21,49,1112.6,0.18,3,Normal,43,7,5,4,78,137,0.12,975.6,0.88,975.6,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1999-02-19,1998,5,21,50,1126.1,0.18,3,Normal,43,7,5,4,78,137,0.12,989.1,0.88,989.1,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0192,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1999-02-20,1998,5,21,51,1139.8,0.18,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.637,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
1999-02-21,1998,5,21,52,1148,0.17,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.955,0.98,0.936,48,47,188,4510
1999-02-22,1998,5,21,53,1156.3,0.17,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.466,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1999-02-23,1998,5,21,54,1164.7,0.17,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.485,0.0225,1.16,0.0537,4,0.286,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1999-02-24,1998,5,21,55,1173,0.17,3,Normal,43,7,5,4,78,137,0.12,1036,0.88,1036,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.685,0.504,0.0234,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1999-02-25,1998,5,22,56,1181.4,0.17,3,Normal,43,7,5,4,78,137,0.12,1044,0.88,1044,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.698,0.523,0.0243,1.22,0.0567,4,0.289,1.51,0.0701,20,0.955,0.98,0.936,49,48,192,4610
1999-02-26,1998,5,22,57,1189.9,0.17,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.2,48.2,193,4630
1999-02-27,1998,5,22,58,1198.3,0.17,3,Normal,43,7,5,4,78,137,0.11,1061,0.89,1061,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.722,0.561,0.0261,1.28,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1999-02-28,1998,5,22,59,1206.9,0.17,3,Normal,43,7,5,4,78,137,0.11,1070,0.89,1070,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.6,21.4,0.735,0.58,0.027,1.32,0.0613,4,0.294,1.61,0.075,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
1999-03-01,1998,6,22,60,1221.1,0.16,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.706,0.509,0.0238,1.21,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1999-03-02,1998,6,22,61,1235.5,0.16,3,Normal,49,9,9,9,107,183,0.15,1052,0.85,1052,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
1999-03-03,1998,6,22,62,1261.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.765,0.6,0.0282,1.37,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1999-03-04,1998,6,23,63,1288,0.16,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-03-05,1998,6,23,64,1314.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-06,1998,6,23,65,1335.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-07,1998,6,23,66,1356.8,0.15,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-08,1998,6,23,67,1372,0.15,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-03-09,1998,6,23,68,1381.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1999-03-10,1998,6,23,69,1384.2,0.14,3,Normal,49,9,9,9,107,183,0.13,1201,0.87,1100,101,23,3,3,-6,78,72,12,12,3,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-03-11,1998,6,24,70,1381.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1999-03-12,1998,6,24,71,1378.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1999-03-13,1998,6,24,72,1375,0.14,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-03-14,1998,6,24,73,1378.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1999-03-15,1998,6,24,74,1393.4,0.14,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-16,1998,6,24,75,1402.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-17,1998,6,24,76,1418,0.14,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-18,1998,6,25,77,1439.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-03-19,1998,6,25,78,1461.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1999-03-20,1998,6,25,79,1490.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-21,1998,6,25,80,1525.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1396,0.92,1100,296,59,9,9,3,216,100,17,16,9,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-03-22,1998,6,25,81,1566.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1438,0.92,1100,338,59,10,10,4,255,100,18,17,10,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
1999-03-23,1998,6,25,82,1622.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1493,0.92,1100,393,59,10,12,6,306,100,18,19,12,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-03-24,1998,6,25,83,1685.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.076,1556,0.92,1100,456,59,10,14,8,365,100,18,21,14,432,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-03-25,1998,6,26,84,1755.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.073,1627,0.93,1100,527,59,10,16,10,432,100,18,23,16,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-26,1998,6,26,85,1834.6,0.094,4,Mod_Dry,41,8,7,6,67,129,0.07,1706,0.93,1100,606,59,10,18,12,507,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-03-27,1998,6,26,86,1914.5,0.084,4,Mod_Dry,41,8,7,6,67,129,0.067,1785,0.93,1100,685,59,10,18,15,583,100,18,25,21,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-03-28,1998,6,26,87,1995.7,0.076,4,Mod_Dry,41,8,7,6,67,129,0.065,1867,0.94,1100,767,59,10,18,17,663,100,18,25,23,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-03-29,1998,6,26,88,2078,0.068,4,Mod_Dry,41,8,7,6,67,129,0.062,1949,0.94,1100,849,59,10,18,19,743,100,18,25,25,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-03-30,1998,6,26,89,2154.2,0.062,4,Mod_Dry,41,8,7,6,67,129,0.06,2025,0.94,1100,925,59,10,18,22,816,100,18,25,28,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1999-03-31,1998,6,26,90,2223.9,0.057,4,Mod_Dry,41,8,7,6,67,129,0.058,2095,0.94,1100,995,59,10,18,24,884,100,18,25,30,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1999-04-01,1998,7,27,91,2279.5,0.052,3,Normal,54,13,14,19,117,217,0.095,2063,0.91,1100,963,46,5,11,10,891,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
1999-04-02,1998,7,27,92,2320.5,0.049,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-04-03,1998,7,27,93,2361.8,0.046,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-04,1998,7,27,94,2403.3,0.043,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1999-04-05,1998,7,27,95,2445.1,0.04,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-06,1998,7,27,96,2487.1,0.038,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
1999-04-07,1998,7,27,97,2537,0.036,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
1999-04-08,1998,7,28,98,2579.4,0.034,3,Normal,54,13,14,19,117,217,0.084,2362,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1999-04-09,1998,7,28,99,2622.1,0.032,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-04-10,1998,7,28,100,2657.2,0.03,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
1999-04-11,1998,7,28,101,2684.6,0.029,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
1999-04-12,1998,7,28,102,2712.1,0.028,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
1999-04-13,1998,7,28,103,2731.8,0.027,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1999-04-14,1998,7,28,104,2751.5,0.026,3,Normal,54,13,14,19,117,217,0.079,2534,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1999-04-15,1998,7,29,105,2763.3,0.025,3,Normal,54,13,14,19,117,217,0.079,2546,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-04-16,1998,7,29,106,2767.3,0.025,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1999-04-17,1998,7,29,107,2763.3,0.025,3,Normal,54,13,14,19,117,217,0.079,2546,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-04-18,1998,7,29,108,2759.4,0.026,3,Normal,54,13,14,19,117,217,0.079,2542,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-04-19,1998,7,29,109,2747.5,0.026,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
1999-04-20,1998,7,29,110,2727.8,0.027,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1999-04-21,1998,7,29,111,2708.2,0.028,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1999-04-22,1998,7,30,112,2680.7,0.029,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-04-23,1998,7,30,113,2653.3,0.031,3,Normal,54,13,14,19,117,217,0.082,2436,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
1999-04-24,1998,7,30,114,2618.2,0.032,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1999-04-25,1998,7,30,115,2583.3,0.034,3,Normal,54,13,14,19,117,217,0.084,2366,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
1999-04-26,1998,7,30,116,2548.5,0.035,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1999-04-27,1998,7,30,117,2513.9,0.037,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1999-04-28,1998,7,30,118,2479.4,0.038,3,Normal,54,13,14,19,117,217,0.087,2262,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-29,1998,7,31,119,2437.5,0.04,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-04-30,1998,7,31,120,2395.8,0.043,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-05-01,1998,8,31,121,2354.3,0.047,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1999-05-02,1998,8,31,122,2313.1,0.05,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-05-03,1998,8,31,123,2272.1,0.053,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-04,1998,8,31,124,2223.9,0.057,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1999-05-05,1998,8,31,125,2168.8,0.061,3,Normal,55,13,13,17,178,276,0.13,1893,0.87,1100,793,45,5,12,7,724,100,18,25,24,902,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-05-06,1998,8,32,126,2121.4,0.064,3,Normal,55,13,13,17,178,276,0.13,1845,0.87,1100,745,45,5,12,5,678,100,18,25,22,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1999-05-07,1998,8,32,127,2074.4,0.068,3,Normal,55,13,13,17,178,276,0.13,1798,0.87,1100,698,45,5,12,4,632,100,18,25,21,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-05-08,1998,8,32,128,2027.7,0.072,3,Normal,55,13,13,17,178,276,0.14,1752,0.86,1100,652,45,5,12,3,587,100,18,25,20,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-05-09,1998,8,32,129,1981.4,0.077,3,Normal,55,13,13,17,178,276,0.14,1705,0.86,1100,605,45,5,12,1,542,100,18,25,18,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-05-10,1998,8,32,130,1935.5,0.082,3,Normal,55,13,13,17,178,276,0.14,1660,0.86,1100,560,45,5,12,0,498,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-05-11,1998,8,32,131,1890,0.087,3,Normal,55,13,13,17,178,276,0.15,1614,0.85,1100,514,45,5,12,-2,454,100,18,25,15,632,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-05-12,1998,8,32,132,1851.8,0.092,3,Normal,55,13,13,17,178,276,0.15,1576,0.85,1100,476,45,5,12,-3,417,100,18,25,14,595,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1999-05-13,1998,8,33,133,1813.9,0.096,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-05-14,1998,8,33,134,1776.3,0.099,3,Normal,55,13,13,17,178,276,0.15,1500,0.84,1100,400,45,5,12,-5,343,100,18,25,12,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-05-15,1998,8,33,135,1739,0.1,3,Normal,55,13,13,17,178,276,0.16,1463,0.84,1100,363,45,5,11,-6,308,100,18,24,11,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-05-16,1998,8,33,136,1702,0.11,3,Normal,55,13,13,17,178,276,0.16,1426,0.84,1100,326,45,5,10,-7,273,100,18,23,10,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
1999-05-17,1998,8,33,137,1665.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1389,0.83,1100,289,45,5,9,-8,238,100,18,22,9,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-05-18,1998,8,33,138,1629,0.11,3,Normal,55,13,13,17,178,276,0.17,1353,0.83,1100,253,45,5,8,-9,204,100,18,21,8,382,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-05-19,1998,8,33,139,1592.9,0.12,3,Normal,55,13,13,17,178,276,0.17,1317,0.83,1100,217,45,5,7,-10,170,100,18,20,7,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-05-20,1998,8,34,140,1557.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-05-21,1998,8,34,141,1528.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-22,1998,8,34,142,1499.6,0.13,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-23,1998,8,34,143,1471.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-24,1998,8,34,144,1442.9,0.14,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-25,1998,8,34,145,1415,0.14,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-05-26,1998,8,34,146,1387.2,0.14,3,Normal,55,13,13,17,178,276,0.2,1111,0.8,1100,11,2,0,0,-17,26,57,13,13,0,204,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1999-05-27,1998,8,35,147,1335.7,0.15,3,Normal,55,13,13,17,178,276,0.21,1060,0.79,1060,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.758,0.557,0.0265,1.32,0.0625,4,0.292,1.61,0.0764,19.4,0.954,0.98,0.935,48.2,47.2,189,4530
1999-05-28,1998,8,35,148,1285,0.16,3,Normal,55,13,13,17,178,276,0.21,1009,0.79,1009,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.684,0.443,0.0209,1.13,0.0532,4,0.282,1.41,0.0665,19.8,0.955,0.98,0.936,46.8,45.8,183,4400
1999-05-29,1998,8,35,149,1241.3,0.16,3,Normal,55,13,13,17,178,276,0.22,965.3,0.78,965.3,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.62,0.406,0.019,1.03,0.0481,4,0.268,1.29,0.0606,20,0.955,0.98,0.936,45.3,44.4,178,4260
1999-05-30,1998,8,35,150,1204,0.17,3,Normal,55,13,13,17,178,276,0.23,928,0.77,928,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.5,21.5,0.579,0.388,0.0181,0.967,0.0451,4,0.256,1.22,0.057,20.2,0.955,0.98,0.936,44,43.1,172,4140
1999-05-31,1998,8,35,151,1167.4,0.17,3,Normal,55,13,13,17,178,276,0.24,891.4,0.76,891.4,0,0,0,0,-17,17,55,13,13,0,195,972,990,968.4,21.6,0.545,0.37,0.0172,0.916,0.0424,4,0.243,1.16,0.0537,20.4,0.954,0.98,0.935,42.6,41.7,167,4010
1999-06-01,1998,9,35,152,1131.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,970.6,0.86,970.6,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.603,0.409,0.0188,1.01,0.0466,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.4,45.5,182,4360
1999-06-02,1998,9,35,153,1101.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,940.8,0.85,940.8,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.575,0.394,0.0181,0.969,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
1999-06-03,1998,9,36,154,1072.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,911.6,0.85,911.6,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.548,0.38,0.0174,0.928,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1999-06-04,1998,9,36,155,1049.1,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,888.1,0.85,888.1,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.527,0.369,0.0168,0.895,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
1999-06-05,1998,9,36,156,1026.1,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,865.1,0.84,865.1,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.505,0.358,0.0162,0.863,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.4,41.5,166,3980
1999-06-06,1998,9,36,157,1003.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,842.5,0.84,842.5,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.485,0.347,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3900
1999-06-07,1998,9,36,158,981.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,820.3,0.84,820.3,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0152,0.8,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.6,159,3810
1999-06-08,1998,9,36,159,959.63,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,798.6,0.83,798.6,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
1999-06-09,1998,9,36,160,943.13,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,782.1,0.83,782.1,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1999-06-10,1998,9,37,161,926.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,766,0.83,766,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.724,0.0324,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1999-06-11,1998,9,37,162,911.11,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,750.1,0.82,750.1,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0437,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1999-06-12,1998,9,37,163,895.63,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,734.6,0.82,734.6,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-06-13,1998,9,37,164,880.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,719.5,0.82,719.5,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1999-06-14,1998,9,37,165,865.89,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,704.9,0.81,704.9,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.363,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
1999-06-15,1998,9,37,166,851.68,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,690.7,0.81,690.7,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
1999-06-16,1998,9,37,167,837.96,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677,0.81,677,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.4,136,3270
1999-06-17,1998,9,38,168,824.8,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,663.8,0.81,663.8,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.244,0.0107,0.585,0.0256,3,0.241,0.826,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
1999-06-18,1998,9,38,169,812.26,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
1999-06-19,1998,9,38,170,803.73,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,642.7,0.8,642.7,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
1999-06-20,1998,9,38,171,795.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,634.6,0.8,634.6,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00981,0.548,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
1999-06-21,1998,9,38,172,788.01,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,627,0.8,627,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3060
1999-06-22,1998,9,38,173,778.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,617.4,0.79,617.4,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
1999-06-23,1998,9,38,174,770.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1999-06-24,1998,9,39,175,763.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1999-06-25,1998,9,39,176,751.43,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,590.4,0.79,590.4,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1999-06-26,1998,9,39,177,740.22,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1999-06-27,1998,9,39,178,728.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
1999-06-28,1998,9,39,179,716.71,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
1999-06-29,1998,9,39,180,705.5,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1999-06-30,1998,9,39,181,695.38,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,534.4,0.77,534.4,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.267,0.158,0.00677,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1999-07-01,1998,10,40,182,684.72,0.31,3,Normal,50,10,9,9,108,186,0.27,498.7,0.73,498.7,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.384,0.0164,3,0.167,0.55,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
1999-07-02,1998,10,40,183,674.05,0.32,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-07-03,1998,10,40,184,663.93,0.32,3,Normal,50,10,9,9,108,186,0.28,477.9,0.72,477.9,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
1999-07-04,1998,10,40,185,654.91,0.33,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
1999-07-05,1998,10,40,186,645.34,0.33,3,Normal,50,10,9,9,108,186,0.29,459.3,0.71,459.3,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
1999-07-06,1998,10,40,187,635.77,0.33,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
1999-07-07,1998,10,40,188,626.75,0.34,3,Normal,50,10,9,9,108,186,0.3,440.8,0.7,440.8,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
1999-07-08,1998,10,41,189,617.72,0.34,3,Normal,50,10,9,9,108,186,0.3,431.7,0.7,431.7,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.6,2200
1999-07-09,1998,10,41,190,609.79,0.35,3,Normal,50,10,9,9,108,186,0.3,423.8,0.69,423.8,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.099,0.00419,0.308,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45,90.1,2160
1999-07-10,1998,10,41,191,601.32,0.35,3,Normal,50,10,9,9,108,186,0.31,415.3,0.69,415.3,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.095,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
1999-07-11,1998,10,41,192,592.84,0.36,3,Normal,50,10,9,9,108,186,0.31,406.8,0.69,406.8,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.091,0.00384,0.294,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.7,2080
1999-07-12,1998,10,41,193,584.36,0.36,3,Normal,50,10,9,9,108,186,0.32,398.4,0.68,398.4,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.087,0.00366,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85.1,2040
1999-07-13,1998,10,41,194,576.43,0.36,3,Normal,50,10,9,9,108,186,0.32,390.4,0.68,390.4,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
1999-07-14,1998,10,41,195,571.79,0.37,3,Normal,50,10,9,9,108,186,0.33,385.8,0.68,385.8,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0811,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.3,82.5,1980
1999-07-15,1998,10,42,196,567.68,0.37,3,Normal,50,10,9,9,108,186,0.33,381.7,0.67,381.7,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0792,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
1999-07-16,1998,10,42,197,561.94,0.37,3,Normal,50,10,9,9,108,186,0.33,375.9,0.67,375.9,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0764,0.0032,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
1999-07-17,1998,10,42,198,553.47,0.38,3,Normal,50,10,9,9,108,186,0.34,367.5,0.66,367.5,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0724,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
1999-07-18,1998,10,42,199,546.63,0.38,3,Normal,50,10,9,9,108,186,0.34,360.6,0.66,360.6,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0692,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
1999-07-19,1998,10,42,200,539.25,0.38,3,Normal,50,10,9,9,108,186,0.34,353.3,0.66,353.3,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0657,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.3,1810
1999-07-20,1998,10,42,201,531.86,0.39,3,Normal,50,10,9,9,108,186,0.35,345.9,0.65,345.9,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
1999-07-21,1998,10,42,202,524.48,0.39,3,Normal,50,10,9,9,108,186,0.35,338.5,0.65,338.5,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0588,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1999-07-22,1998,10,43,203,517.64,0.4,3,Normal,50,10,9,9,108,186,0.36,331.6,0.64,331.6,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.00231,0.232,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
1999-07-23,1998,10,43,204,510.81,0.4,3,Normal,50,10,9,9,108,186,0.36,324.8,0.64,324.8,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
1999-07-24,1998,10,43,205,505.07,0.4,3,Normal,50,10,9,9,108,186,0.37,319.1,0.63,319.1,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0496,0.00206,0.222,0.00921,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35.1,34,68,1630
1999-07-25,1998,10,43,206,498.78,0.41,3,Normal,50,10,9,9,108,186,0.37,312.8,0.63,312.8,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0466,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
1999-07-26,1998,10,43,207,492.49,0.41,3,Normal,50,10,9,9,108,186,0.38,306.5,0.62,306.5,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1999-07-27,1998,10,43,208,486.2,0.42,3,Normal,50,10,9,9,108,186,0.38,300.2,0.62,300.2,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
1999-07-28,1998,10,43,209,479.91,0.42,3,Normal,50,10,9,9,108,186,0.39,293.9,0.61,293.9,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0377,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
1999-07-29,1998,10,44,210,474.17,0.43,3,Normal,50,10,9,9,108,186,0.39,288.2,0.61,288.2,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.0081,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
1999-07-30,1998,10,44,211,468.43,0.43,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
1999-07-31,1998,10,44,212,462.68,0.43,3,Normal,50,10,9,9,108,186,0.4,276.7,0.6,276.7,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
1999-08-01,1998,11,44,213,456.94,0.44,3,Normal,47,8,6,5,89,155,0.34,301.9,0.66,301.9,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0415,0.00171,0.205,0.00843,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.9,1560
1999-08-02,1998,11,44,214,451.2,0.44,3,Normal,47,8,6,5,89,155,0.34,296.2,0.66,296.2,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.162,0.0388,0.00159,0.2,0.00822,2,0.142,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.8,63.6,1530
1999-08-03,1998,11,44,215,444.91,0.45,3,Normal,47,8,6,5,89,155,0.35,289.9,0.65,289.9,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0358,0.00147,0.195,0.008,2,0.138,0.333,0.0137,24.1,0.939,0.97,0.91,32.1,31.1,62.3,1500
1999-08-04,1998,11,44,216,438.62,0.45,3,Normal,47,8,6,5,89,155,0.35,283.6,0.65,283.6,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0329,0.00135,0.19,0.00778,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
1999-08-05,1998,11,45,217,432.88,0.46,3,Normal,47,8,6,5,89,155,0.36,277.9,0.64,277.9,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0302,0.00123,0.185,0.00758,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.7,1430
1999-08-06,1998,11,45,218,427.14,0.46,3,Normal,47,8,6,5,89,155,0.36,272.1,0.64,272.1,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0275,0.00112,0.181,0.00738,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.5,1400
1999-08-07,1998,11,45,219,422.49,0.46,3,Normal,47,8,6,5,89,155,0.37,267.5,0.63,267.5,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0253,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
1999-08-08,1998,11,45,220,417.29,0.47,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.00093,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
