date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-09,1998,11,45,221,412.1,0.47,3,Normal,47,8,6,5,89,155,0.38,257.1,0.62,257.1,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000829,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
1999-08-10,1998,11,45,222,406.9,0.48,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000728,0.164,0.00667,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
1999-08-11,1998,11,45,223,401.71,0.48,3,Normal,47,8,6,5,89,155,0.39,246.7,0.61,246.7,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-12,1998,11,46,224,397.06,0.49,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
1999-08-13,1998,11,46,225,392.41,0.49,3,Normal,47,8,6,5,89,155,0.4,237.4,0.6,237.4,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00636,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
1999-08-14,1998,11,46,226,387.76,0.49,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00627,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
1999-08-15,1998,11,46,227,383.11,0.5,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
1999-08-16,1998,11,46,228,379.56,0.5,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
1999-08-17,1998,11,46,229,375.46,0.5,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
1999-08-18,1998,11,46,230,371.36,0.51,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-08-19,1998,11,47,231,367.25,0.51,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
1999-08-20,1998,11,47,232,363.15,0.52,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.367,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
1999-08-21,1998,11,47,233,359.05,0.52,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
1999-08-22,1998,11,47,234,354.95,0.52,3,Normal,47,8,6,5,89,155,0.44,199.9,0.56,199.9,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
1999-08-23,1998,11,47,235,351.39,0.53,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1999-08-24,1998,11,47,236,347.84,0.53,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
1999-08-25,1998,11,47,237,344.29,0.53,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
1999-08-26,1998,11,48,238,340.73,0.54,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
1999-08-27,1998,11,48,239,337.18,0.54,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
1999-08-28,1998,11,48,240,333.62,0.55,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
1999-08-29,1998,11,48,241,330.07,0.55,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
1999-08-30,1998,11,48,242,327.61,0.55,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
1999-08-31,1998,11,48,243,324.6,0.56,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
1999-09-01,1998,12,48,244,320.5,0.56,3,Normal,40,6,4,3,65,118,0.37,202.5,0.63,202.5,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000519,0.138,0.0055,1,0.216,0.353,0.0141,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1999-09-02,1998,12,49,245,316.94,0.56,3,Normal,40,6,4,3,65,118,0.37,198.9,0.63,198.9,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
1999-09-03,1998,12,49,246,312.84,0.57,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1999-09-04,1998,12,49,247,308.74,0.57,3,Normal,40,6,4,3,65,118,0.38,190.7,0.62,190.7,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
1999-09-05,1998,12,49,248,304.64,0.58,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1999-09-06,1998,12,49,249,301.08,0.58,3,Normal,40,6,4,3,65,118,0.39,183.1,0.61,183.1,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00514,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
1999-09-07,1998,12,49,250,297.53,0.59,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
1999-09-08,1998,12,49,251,293.97,0.59,3,Normal,40,6,4,3,65,118,0.4,176,0.6,176,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
1999-09-09,1998,12,50,252,290.42,0.6,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,930
1999-09-10,1998,12,50,253,287.96,0.6,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
1999-09-11,1998,12,50,254,284.95,0.61,3,Normal,40,6,4,3,65,118,0.41,166.9,0.59,166.9,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1999-09-12,1998,12,50,255,281.94,0.61,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
1999-09-13,1998,12,50,256,278.93,0.62,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
1999-09-14,1998,12,50,257,275.93,0.62,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
1999-09-15,1998,12,50,258,272.92,0.62,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
1999-09-16,1998,12,51,259,269.91,0.63,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000343,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
1999-09-17,1998,12,51,260,266.9,0.63,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
1999-09-18,1998,12,51,261,264.44,0.64,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,783
1999-09-19,1998,12,51,262,261.98,0.64,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
1999-09-20,1998,12,51,263,259.52,0.65,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
1999-09-21,1998,12,51,264,257.06,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,30.9,30.9,743
1999-09-22,1998,12,51,265,254.6,0.66,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
1999-09-23,1998,12,52,266,252.14,0.66,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
1999-09-24,1998,12,52,267,249.68,0.67,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
1999-09-25,1998,12,52,268,247.22,0.67,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
1999-09-26,1998,12,52,269,244.75,0.68,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.1,28.1,675
1999-09-27,1998,12,52,270,243.39,0.68,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
1999-09-28,1998,12,52,271,241.47,0.69,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
1999-09-29,1998,12,52,272,239.56,0.69,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,26.9,26.9,647
1999-09-30,1998,12,53,273,237.64,0.7,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
1999-10-01,1999,1,1,274,234.64,0.7,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1999-10-02,1999,1,1,275,232.18,0.71,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1999-10-03,1999,1,1,276,229.72,0.72,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
1999-10-04,1999,1,1,277,228.35,0.72,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00691,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-10-05,1999,1,1,278,226.98,0.73,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
1999-10-06,1999,1,1,279,224.52,0.73,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
1999-10-07,1999,1,1,280,222.06,0.74,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1999-10-08,1999,1,2,281,219.6,0.75,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1999-10-09,1999,1,2,282,217.14,0.76,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1999-10-10,1999,1,2,283,214.68,0.77,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1999-10-11,1999,1,2,284,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1999-10-12,1999,1,2,285,210.85,0.78,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1999-10-13,1999,1,2,286,208.93,0.79,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-10-14,1999,1,2,287,207.02,0.79,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-10-15,1999,1,3,288,205.11,0.8,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0884,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-10-16,1999,1,3,289,203.19,0.8,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
1999-10-17,1999,1,3,290,201.28,0.81,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
1999-10-18,1999,1,3,291,199.36,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
1999-10-19,1999,1,3,292,197.45,0.82,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
1999-10-20,1999,1,3,293,195.54,0.82,3,Normal,37,5,3,2,50,97,0.5,98.54,0.5,98.54,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
1999-10-21,1999,1,3,294,193.62,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1999-10-22,1999,1,4,295,191.71,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1999-10-23,1999,1,4,296,189.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
1999-10-24,1999,1,4,297,188.43,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1999-10-25,1999,1,4,298,187.06,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1999-10-26,1999,1,4,299,185.69,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1999-10-27,1999,1,4,300,185.42,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000207,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1999-10-28,1999,1,4,301,183.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-10-29,1999,1,5,302,183.23,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-10-30,1999,1,5,303,182.41,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1999-10-31,1999,1,5,304,180.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1999-11-01,1999,2,5,305,180.22,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.189,0.00738,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1999-11-02,1999,2,5,306,181.59,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1999-11-03,1999,2,5,307,183.5,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-11-04,1999,2,5,308,183.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1999-11-05,1999,2,6,309,182.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.099,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-11-06,1999,2,6,310,183.78,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
1999-11-07,1999,2,6,311,184.6,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1999-11-08,1999,2,6,312,184.32,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1999-11-09,1999,2,6,313,185.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
1999-11-10,1999,2,6,314,187.61,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1999-11-11,1999,2,6,315,191.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1999-11-12,1999,2,7,316,193.07,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0988,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1999-11-13,1999,2,7,317,192.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1999-11-14,1999,2,7,318,191.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1999-11-15,1999,2,7,319,191.16,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1999-11-16,1999,2,7,320,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1999-11-17,1999,2,7,321,187.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
1999-11-18,1999,2,7,322,187.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-11-19,1999,2,8,323,186.24,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1999-11-20,1999,2,8,324,185.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1999-11-21,1999,2,8,325,185.14,0.86,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-11-22,1999,2,8,326,183.23,0.86,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1999-11-23,1999,2,8,327,181.86,0.87,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1999-11-24,1999,2,8,328,181.04,0.87,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-11-25,1999,2,8,329,185.14,0.86,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-11-26,1999,2,9,330,188.7,0.85,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1999-11-27,1999,2,9,331,190.61,0.84,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1999-11-28,1999,2,9,332,190.89,0.84,5,Dry,23,4,2,2,19,50,0.26,140.9,0.74,140.9,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1999-11-29,1999,2,9,333,193.89,0.83,5,Dry,23,4,2,2,19,50,0.26,143.9,0.74,143.9,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00409,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-11-30,1999,2,9,334,195.81,0.82,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,34,32.9,32.9,790
1999-12-01,1999,3,9,335,196.08,0.82,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-02,1999,3,9,336,196.36,0.82,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1999-12-03,1999,3,10,337,194.44,0.83,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-12-04,1999,3,10,338,194.17,0.83,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.3,30.4,30.4,730
1999-12-05,1999,3,10,339,192.8,0.83,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1999-12-06,1999,3,10,340,192.53,0.83,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
1999-12-07,1999,3,10,341,191.71,0.84,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1999-12-08,1999,3,10,342,194.72,0.83,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1999-12-09,1999,3,10,343,196.08,0.82,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-10,1999,3,11,344,197.45,0.82,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-12-11,1999,3,11,345,201,0.81,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1999-12-12,1999,3,11,346,202.92,0.8,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-12-13,1999,3,11,347,202.64,0.81,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1999-12-14,1999,3,11,348,204.01,0.8,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1999-12-15,1999,3,11,349,207.57,0.79,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1999-12-16,1999,3,11,350,208.93,0.79,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1999-12-17,1999,3,12,351,207.02,0.79,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
1999-12-18,1999,3,12,352,205.65,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.14,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-19,1999,3,12,353,203.74,0.8,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1999-12-20,1999,3,12,354,205.65,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.14,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-21,1999,3,12,355,209.21,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
1999-12-22,1999,3,12,356,210.03,0.78,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1999-12-23,1999,3,12,357,207.02,0.79,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
1999-12-24,1999,3,13,358,207.29,0.79,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.251,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1999-12-25,1999,3,13,359,210.3,0.78,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1999-12-26,1999,3,13,360,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
1999-12-27,1999,3,13,361,206.47,0.79,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-28,1999,3,13,362,205.11,0.8,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.000319,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
1999-12-29,1999,3,13,363,206.47,0.79,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-30,1999,3,13,364,207.84,0.79,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1999-12-31,1999,3,14,365,204.83,0.8,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2000-01-01,1999,4,14,1,203.47,0.8,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2000-01-02,1999,4,14,2,203.74,0.8,5,Dry,29,5,4,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,704
2000-01-03,1999,4,14,3,207.84,0.79,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-01-04,1999,4,14,4,212.49,0.77,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,752
2000-01-05,1999,4,14,5,216.04,0.76,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2000-01-06,1999,4,14,6,220.14,0.75,5,Dry,29,5,4,2,33,73,0.33,147.1,0.67,147.1,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
2000-01-07,1999,4,15,7,224.25,0.73,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2000-01-08,1999,4,15,8,228.35,0.72,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
2000-01-09,1999,4,15,9,231.9,0.71,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2000-01-10,1999,4,15,10,233.27,0.71,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2000-01-11,1999,4,15,11,231.9,0.71,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2000-01-12,1999,4,15,12,229.44,0.72,5,Dry,29,5,4,2,33,73,0.32,156.4,0.68,156.4,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2000-01-13,1999,4,15,13,230.26,0.72,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2000-01-14,1999,4,16,14,232.72,0.71,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2000-01-15,1999,4,16,15,235.73,0.7,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2000-01-16,1999,4,16,16,238.19,0.7,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
2000-01-17,1999,4,16,17,241.75,0.69,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.2,38.2,916
2000-01-18,1999,4,16,18,245.85,0.68,5,Dry,29,5,4,2,33,73,0.3,172.8,0.7,172.8,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2000-01-19,1999,4,16,19,249.4,0.67,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.926,41,40.1,40.1,962
2000-01-20,1999,4,16,20,254.6,0.66,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2000-01-21,1999,4,17,21,259.25,0.65,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2000-01-22,1999,4,17,22,263.89,0.64,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2000-01-23,1999,4,17,23,268,0.63,5,Dry,29,5,4,2,33,73,0.27,195,0.73,195,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-01-24,1999,4,17,24,270.46,0.63,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2000-01-25,1999,4,17,25,275.11,0.62,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2000-01-26,1999,4,17,26,281.94,0.61,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2000-01-27,1999,4,17,27,288.78,0.6,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2000-01-28,1999,4,18,28,295.61,0.59,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2000-01-29,1999,4,18,29,302.45,0.58,5,Dry,29,5,4,2,33,73,0.24,229.4,0.76,229.4,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2000-01-30,1999,4,18,30,307.64,0.58,5,Dry,29,5,4,2,33,73,0.24,234.6,0.76,234.6,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2000-01-31,1999,4,18,31,311.2,0.57,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2000-02-01,1999,5,18,32,318.58,0.56,5,Dry,31,6,4,3,41,85,0.27,233.6,0.73,233.6,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2000-02-02,1999,5,18,33,324.87,0.56,5,Dry,31,6,4,3,41,85,0.26,239.9,0.74,239.9,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000646,0.151,0.00604,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
2000-02-03,1999,5,18,34,330.61,0.55,5,Dry,31,6,4,3,41,85,0.26,245.6,0.74,245.6,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2000-02-04,1999,5,19,35,338,0.54,5,Dry,31,6,4,3,41,85,0.25,253,0.75,253,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0184,0.000739,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2000-02-05,1999,5,19,36,345.38,0.53,5,Dry,31,6,4,3,41,85,0.25,260.4,0.75,260.4,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.00088,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
2000-02-06,1999,5,19,37,355.5,0.52,5,Dry,31,6,4,3,41,85,0.24,270.5,0.76,270.5,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00107,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2000-02-07,1999,5,19,38,368.35,0.51,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0327,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2000-02-08,1999,5,19,39,378.47,0.5,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00773,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
2000-02-09,1999,5,19,40,387.49,0.49,5,Dry,31,6,4,3,41,85,0.22,302.5,0.78,302.5,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0418,0.00169,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2000-02-10,1999,5,19,41,399.79,0.48,5,Dry,31,6,4,3,41,85,0.21,314.8,0.79,314.8,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00193,0.209,0.00848,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2000-02-11,1999,5,20,42,412.1,0.47,5,Dry,31,6,4,3,41,85,0.21,327.1,0.79,327.1,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2000-02-12,1999,5,20,43,422.22,0.46,5,Dry,31,6,4,3,41,85,0.2,337.2,0.8,337.2,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2000-02-13,1999,5,20,44,432.88,0.46,5,Dry,31,6,4,3,41,85,0.2,347.9,0.8,347.9,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00258,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.8,75.7,1820
2000-02-14,1999,5,20,45,444.09,0.45,5,Dry,31,6,4,3,41,85,0.19,359.1,0.81,359.1,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2000-02-15,1999,5,20,46,458.04,0.44,5,Dry,31,6,4,3,41,85,0.19,373,0.81,373,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2000-02-16,1999,5,20,47,470.89,0.43,5,Dry,31,6,4,3,41,85,0.18,385.9,0.82,385.9,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0811,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,42.9,42.1,84.2,2020
2000-02-17,1999,5,20,48,479.91,0.42,5,Dry,31,6,4,3,41,85,0.18,394.9,0.82,394.9,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2070
2000-02-18,1999,5,21,49,489.48,0.41,5,Dry,31,6,4,3,41,85,0.17,404.5,0.83,404.5,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0899,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2000-02-19,1999,5,21,50,501.24,0.41,5,Dry,31,6,4,3,41,85,0.17,416.2,0.83,416.2,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2000-02-20,1999,5,21,51,509.17,0.4,5,Dry,31,6,4,3,41,85,0.17,424.2,0.83,424.2,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2000-02-21,1999,5,21,52,517.64,0.4,5,Dry,31,6,4,3,41,85,0.16,432.6,0.84,432.6,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.54,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2000-02-22,1999,5,21,53,527.76,0.39,5,Dry,31,6,4,3,41,85,0.16,442.8,0.84,442.8,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
2000-02-23,1999,5,21,54,538.43,0.38,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2000-02-24,1999,5,21,55,545.26,0.38,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-02-25,1999,5,22,56,549.36,0.38,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-02-26,1999,5,22,57,551.28,0.38,5,Dry,31,6,4,3,41,85,0.15,466.3,0.85,466.3,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2000-02-27,1999,5,22,58,554.29,0.38,5,Dry,31,6,4,3,41,85,0.15,469.3,0.85,469.3,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.217,0.121,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2000-02-28,1999,5,22,59,560.03,0.37,5,Dry,31,6,4,3,41,85,0.15,475,0.85,475,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2000-02-29,1999,5,22,60,566.86,0.37,5,Dry,31,6,4,3,41,85,0.15,481.9,0.85,481.9,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-03-01,1999,6,22,61,574.25,0.37,5,Dry,36,8,6,4,53,107,0.19,467.3,0.81,467.3,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-03-02,1999,6,22,62,579.99,0.36,5,Dry,36,8,6,4,53,107,0.18,473,0.82,473,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00514,0.346,0.0145,2,0.262,0.608,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-03-03,1999,6,23,63,586.28,0.36,5,Dry,36,8,6,4,53,107,0.18,479.3,0.82,479.3,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2000-03-04,1999,6,23,64,593.66,0.35,5,Dry,36,8,6,4,53,107,0.18,486.7,0.82,486.7,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2000-03-05,1999,6,23,65,600.5,0.35,5,Dry,36,8,6,4,53,107,0.18,493.5,0.82,493.5,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2000-03-06,1999,6,23,66,608.97,0.35,5,Dry,36,8,6,4,53,107,0.18,502,0.82,502,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00576,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2000-03-07,1999,6,23,67,616.9,0.34,5,Dry,36,8,6,4,53,107,0.17,509.9,0.83,509.9,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2000-03-08,1999,6,23,68,625.93,0.34,5,Dry,36,8,6,4,53,107,0.17,518.9,0.83,518.9,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00626,0.397,0.0168,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2000-03-09,1999,6,23,69,636.04,0.33,5,Dry,36,8,6,4,53,107,0.17,529,0.83,529,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00655,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2000-03-10,1999,6,24,70,647.25,0.33,5,Dry,36,8,6,4,53,107,0.17,540.3,0.83,540.3,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2000-03-11,1999,6,24,71,661.2,0.32,5,Dry,36,8,6,4,53,107,0.16,554.2,0.84,554.2,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
