date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-12,1999,6,24,72,678.43,0.31,5,Dry,36,8,6,4,53,107,0.16,571.4,0.84,571.4,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2000-03-13,1999,6,24,73,700.03,0.3,5,Dry,36,8,6,4,53,107,0.15,593,0.85,593,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2000-03-14,1999,6,24,74,725.46,0.29,5,Dry,36,8,6,4,53,107,0.15,618.5,0.85,618.5,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00923,0.521,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2000-03-15,1999,6,24,75,755.26,0.28,5,Dry,36,8,6,4,53,107,0.14,648.3,0.86,648.3,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2000-03-16,1999,6,24,76,780.99,0.27,5,Dry,36,8,6,4,53,107,0.14,674,0.86,674,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3290
2000-03-17,1999,6,25,77,814.01,0.25,5,Dry,36,8,6,4,53,107,0.13,707,0.87,707,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2000-03-18,1999,6,25,78,857.71,0.24,5,Dry,36,8,6,4,53,107,0.13,750.7,0.88,750.7,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0305,3,0.28,0.97,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2000-03-19,1999,6,25,79,915.6,0.22,5,Dry,36,8,6,4,53,107,0.12,808.6,0.88,808.6,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
2000-03-20,1999,6,25,80,993.57,0.2,5,Dry,36,8,6,4,53,107,0.11,886.6,0.89,886.6,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.512,0.368,0.0166,0.88,0.0398,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.7,171,4100
2000-03-21,1999,6,25,81,1088.5,0.18,5,Dry,36,8,6,4,53,107,0.098,981.5,0.9,981.5,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.599,0.414,0.019,1.01,0.0464,4,0.274,1.29,0.059,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2000-03-22,1999,6,25,82,1201.2,0.17,5,Dry,36,8,6,4,53,107,0.089,1094,0.91,1094,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.763,0.635,0.0296,1.4,0.0651,4,0.299,1.7,0.079,19.8,0.954,0.98,0.935,50.6,48.2,193,4630
2000-03-23,1999,6,25,83,1332.6,0.15,5,Dry,36,8,6,4,53,107,0.08,1226,0.92,1100,126,28,4,4,0,90,64,12,10,4,143,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-03-24,1999,6,26,84,1433.6,0.14,5,Dry,36,8,6,4,53,107,0.075,1327,0.93,1100,227,51,7,7,3,159,87,15,13,7,212,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-03-25,1999,6,26,85,1518.7,0.13,5,Dry,36,8,6,4,53,107,0.07,1412,0.93,1100,312,64,9,10,5,224,100,17,16,9,277,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2000-03-26,1999,6,26,86,1612.5,0.12,5,Dry,36,8,6,4,53,107,0.066,1506,0.93,1100,406,64,10,12,8,312,100,18,18,12,365,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2000-03-27,1999,6,26,87,1715.4,0.11,5,Dry,36,8,6,4,53,107,0.062,1608,0.94,1100,508,64,10,15,11,408,100,18,21,15,461,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2000-03-28,1999,6,26,88,1820.8,0.095,5,Dry,36,8,6,4,53,107,0.059,1714,0.94,1100,614,64,10,19,14,507,100,18,25,18,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-03-29,1999,6,26,89,1921.5,0.083,5,Dry,36,8,6,4,53,107,0.056,1814,0.94,1100,714,64,10,19,17,604,100,18,25,21,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-03-30,1999,6,26,90,2017,0.073,5,Dry,36,8,6,4,53,107,0.053,1910,0.95,1100,810,64,10,19,20,697,100,18,25,24,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2000-03-31,1999,6,27,91,2099.7,0.066,5,Dry,36,8,6,4,53,107,0.051,1993,0.95,1100,893,64,10,19,23,777,100,18,25,27,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2000-04-01,1999,7,27,92,2176.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2028,0.93,1100,928,55,7,15,18,833,100,18,25,28,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-04-02,1999,7,27,93,2246.1,0.055,4,Mod_Dry,45,11,10,10,72,148,0.066,2098,0.93,1100,998,55,7,15,20,901,100,18,25,30,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2000-04-03,1999,7,27,94,2294.4,0.051,4,Mod_Dry,45,11,10,10,72,148,0.065,2146,0.94,1100,1050,55,7,15,21,948,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2000-04-04,1999,7,27,95,2328,0.049,4,Mod_Dry,45,11,10,10,72,148,0.064,2180,0.94,1100,1080,55,7,15,22,981,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-04-05,1999,7,27,96,2361.8,0.046,4,Mod_Dry,45,11,10,10,72,148,0.063,2214,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-06,1999,7,27,97,2388.2,0.044,4,Mod_Dry,45,11,10,10,72,148,0.062,2240,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-04-07,1999,7,28,98,2407.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.061,2259,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-04-08,1999,7,28,99,2426.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.061,2278,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2000-04-09,1999,7,28,100,2437.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2289,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-10,1999,7,28,101,2441.3,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2293,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2000-04-11,1999,7,28,102,2445.1,0.04,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-12,1999,7,28,103,2448.9,0.039,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-13,1999,7,28,104,2445.1,0.04,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-14,1999,7,29,105,2441.3,0.04,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2000-04-15,1999,7,29,106,2429.9,0.041,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-16,1999,7,29,107,2418.5,0.041,3,Normal,54,13,14,19,117,217,0.09,2202,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-17,1999,7,29,108,2407.1,0.042,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-04-18,1999,7,29,109,2388.2,0.044,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-04-19,1999,7,29,110,2369.4,0.045,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2000-04-20,1999,7,29,111,2343,0.048,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2000-04-21,1999,7,30,112,2316.8,0.05,3,Normal,54,13,14,19,117,217,0.094,2100,0.91,1100,1000,46,5,11,11,927,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2000-04-22,1999,7,30,113,2290.7,0.052,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2000-04-23,1999,7,30,114,2264.6,0.054,3,Normal,54,13,14,19,117,217,0.096,2048,0.9,1100,948,46,5,11,9,877,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2000-04-24,1999,7,30,115,2223.9,0.057,3,Normal,54,13,14,19,117,217,0.098,2007,0.9,1100,907,46,5,11,8,837,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2000-04-25,1999,7,30,116,2183.5,0.059,3,Normal,54,13,14,19,117,217,0.099,1966,0.9,1100,866,46,5,11,7,797,100,18,25,26,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2000-04-26,1999,7,30,117,2143.3,0.063,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2000-04-27,1999,7,30,118,2103.3,0.066,3,Normal,54,13,14,19,117,217,0.1,1886,0.9,1100,786,46,5,11,5,719,100,18,25,24,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2000-04-28,1999,7,31,119,2063.6,0.069,3,Normal,54,13,14,19,117,217,0.1,1847,0.9,1100,747,46,5,11,3,682,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2000-04-29,1999,7,31,120,2024.2,0.073,3,Normal,54,13,14,19,117,217,0.11,1807,0.89,1100,707,46,5,11,2,643,100,18,25,21,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-30,1999,7,31,121,1985,0.077,3,Normal,54,13,14,19,117,217,0.11,1768,0.89,1100,668,46,5,11,1,605,100,18,25,20,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-05-01,1999,8,31,122,1946.1,0.08,4,Mod_Dry,47,10,10,10,115,192,0.099,1754,0.9,1100,654,53,8,15,10,568,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2000-05-02,1999,8,31,123,1907.5,0.085,4,Mod_Dry,47,10,10,10,115,192,0.1,1715,0.9,1100,615,53,8,15,8,531,100,18,25,18,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2000-05-03,1999,8,31,124,1869.2,0.09,4,Mod_Dry,47,10,10,10,115,192,0.1,1677,0.9,1100,577,53,8,15,7,494,100,18,25,17,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2000-05-04,1999,8,31,125,1831.1,0.094,4,Mod_Dry,47,10,10,10,115,192,0.1,1639,0.9,1100,539,53,8,15,6,457,100,18,25,16,572,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2000-05-05,1999,8,32,126,1793.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.11,1601,0.89,1100,501,53,8,15,5,420,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2000-05-06,1999,8,32,127,1755.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1564,0.89,1100,464,53,8,14,4,385,100,18,24,14,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-07,1999,8,32,128,1718.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1527,0.89,1100,427,53,8,13,3,350,100,18,23,13,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-05-08,1999,8,32,129,1682,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2000-05-09,1999,8,32,130,1652.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1460,0.88,1100,360,53,8,11,1,287,100,18,21,11,402,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2000-05-10,1999,8,32,131,1622.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1430,0.88,1100,330,53,8,10,0,259,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-05-11,1999,8,32,132,1592.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-05-12,1999,8,33,133,1563.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2000-05-13,1999,8,33,134,1534.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1343,0.88,1100,243,53,7,7,-3,179,100,17,17,7,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2000-05-14,1999,8,33,135,1506,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2000-05-15,1999,8,33,136,1477.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-05-16,1999,8,33,137,1449.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-05-17,1999,8,33,138,1421.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2000-05-18,1999,8,33,139,1393.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1201,0.86,1100,101,23,3,3,-7,79,70,13,13,3,194,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2000-05-19,1999,8,34,140,1347.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2000-05-20,1999,8,34,141,1302.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-05-21,1999,8,34,142,1258.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.0621,4,0.293,1.61,0.0758,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2000-05-22,1999,8,34,143,1221.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0685,19.9,0.955,0.98,0.936,48,47.1,188,4520
2000-05-23,1999,8,34,144,1184.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,992.2,0.84,992.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.062,20.2,0.955,0.98,0.936,46.9,46,184,4410
2000-05-24,1999,8,34,145,1153.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,961.6,0.83,961.6,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2000-05-25,1999,8,34,146,1123.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,931.4,0.83,931.4,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2000-05-26,1999,8,35,147,1093.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,901.8,0.82,901.8,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.375,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2000-05-27,1999,8,35,148,1070,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,878,0.82,878,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2000-05-28,1999,8,35,149,1046.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,854.5,0.82,854.5,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3920
2000-05-29,1999,8,35,150,1023.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,831.5,0.81,831.5,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.477,0.341,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2000-05-30,1999,8,35,151,1001,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,809,0.81,809,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.787,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2000-05-31,1999,8,35,152,978.88,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,786.9,0.8,786.9,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.756,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
2000-06-01,1999,9,35,153,962.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,801,0.83,801,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.773,0.0348,4,0.213,0.986,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2000-06-02,1999,9,36,154,945.47,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,784.5,0.83,784.5,0,0,0,0,-9,9,45,10,9,0,97,848,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2000-06-03,1999,9,36,155,929.24,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,768.2,0.83,768.2,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2000-06-04,1999,9,36,156,913.35,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,752.4,0.82,752.4,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-06-05,1999,9,36,157,897.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,736.8,0.82,736.8,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.955,0.0424,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-06-06,1999,9,36,158,882.68,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,721.7,0.82,721.7,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2000-06-07,1999,9,36,159,867.96,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,707,0.81,707,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2000-06-08,1999,9,36,160,857.71,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,696.7,0.81,696.7,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2000-06-09,1999,9,37,161,847.71,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,686.7,0.81,686.7,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.864,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2000-06-10,1999,9,37,162,837.96,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677,0.81,677,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.4,136,3270
2000-06-11,1999,9,37,163,828.5,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,667.5,0.81,667.5,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2000-06-12,1999,9,37,164,819.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,658.3,0.8,658.3,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2000-06-13,1999,9,37,165,810.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,649.5,0.8,649.5,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-06-14,1999,9,37,166,802.08,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,641.1,0.8,641.1,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2000-06-15,1999,9,37,167,794.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-16,1999,9,38,168,786.55,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,625.5,0.8,625.5,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2000-06-17,1999,9,38,169,779.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.314,0.214,0.00932,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2000-06-18,1999,9,38,170,773.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2000-06-19,1999,9,38,171,766.2,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2000-06-20,1999,9,38,172,754.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,594,0.79,594,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00857,0.498,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2000-06-21,1999,9,38,173,743.23,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,582.2,0.78,582.2,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.484,0.0209,3,0.205,0.688,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2000-06-22,1999,9,38,174,731.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,570.5,0.78,570.5,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00786,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,40,39,117,2810
2000-06-23,1999,9,39,175,720.26,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,559.3,0.78,559.3,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.175,0.00752,0.455,0.0196,3,0.194,0.649,0.028,22.6,0.951,0.974,0.927,39.3,38.2,115,2750
2000-06-24,1999,9,39,176,710.14,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,549.1,0.77,549.1,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2000-06-25,1999,9,39,177,699.48,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,538.5,0.77,538.5,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.0069,0.43,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2000-06-26,1999,9,39,178,688.82,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2000-06-27,1999,9,39,179,678.7,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,517.7,0.76,517.7,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00628,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2560
2000-06-28,1999,9,39,180,669.68,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,508.7,0.76,508.7,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
2000-06-29,1999,9,39,181,660.11,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2000-06-30,1999,9,40,182,650.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,489.5,0.75,489.5,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00554,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2000-07-01,1999,10,40,183,641.51,0.33,3,Normal,50,10,9,9,108,186,0.29,455.5,0.71,455.5,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00484,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2000-07-02,1999,10,40,184,632.49,0.34,3,Normal,50,10,9,9,108,186,0.29,446.5,0.71,446.5,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.5,2270
2000-07-03,1999,10,40,185,623.47,0.34,3,Normal,50,10,9,9,108,186,0.3,437.5,0.7,437.5,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00447,0.32,0.0135,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.8,2230
2000-07-04,1999,10,40,186,615.54,0.34,3,Normal,50,10,9,9,108,186,0.3,429.5,0.7,429.5,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2000-07-05,1999,10,40,187,607.06,0.35,3,Normal,50,10,9,9,108,186,0.31,421.1,0.69,421.1,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0977,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2000-07-06,1999,10,40,188,598.58,0.35,3,Normal,50,10,9,9,108,186,0.31,412.6,0.69,412.6,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.205,0.0937,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2000-07-07,1999,10,41,189,590.65,0.36,3,Normal,50,10,9,9,108,186,0.32,404.6,0.69,404.6,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.09,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.2,86.3,2070
2000-07-08,1999,10,41,190,582.72,0.36,3,Normal,50,10,9,9,108,186,0.32,396.7,0.68,396.7,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0863,0.00363,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2000-07-09,1999,10,41,191,575.89,0.36,3,Normal,50,10,9,9,108,186,0.32,389.9,0.68,389.9,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.083,0.00349,0.281,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.3,2000
2000-07-10,1999,10,41,192,568.5,0.37,3,Normal,50,10,9,9,108,186,0.33,382.5,0.67,382.5,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0795,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2000-07-11,1999,10,41,193,561.12,0.37,3,Normal,50,10,9,9,108,186,0.33,375.1,0.67,375.1,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2000-07-12,1999,10,41,194,553.74,0.38,3,Normal,50,10,9,9,108,186,0.34,367.7,0.66,367.7,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
2000-07-13,1999,10,41,195,546.36,0.38,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.5,76.9,1850
2000-07-14,1999,10,42,196,539.52,0.38,3,Normal,50,10,9,9,108,186,0.34,353.5,0.66,353.5,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2000-07-15,1999,10,42,197,532.68,0.39,3,Normal,50,10,9,9,108,186,0.35,346.7,0.65,346.7,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0626,0.00261,0.245,0.0102,2,0.177,0.421,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2000-07-16,1999,10,42,198,526.94,0.39,3,Normal,50,10,9,9,108,186,0.35,340.9,0.65,340.9,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0599,0.00249,0.24,0.00999,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2000-07-17,1999,10,42,199,520.65,0.39,3,Normal,50,10,9,9,108,186,0.36,334.6,0.64,334.6,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.057,0.00237,0.235,0.00977,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
2000-07-18,1999,10,42,200,514.36,0.4,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2000-07-19,1999,10,42,201,508.07,0.4,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00212,0.225,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2000-07-20,1999,10,42,202,501.79,0.41,3,Normal,50,10,9,9,108,186,0.37,315.8,0.63,315.8,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2000-07-21,1999,10,43,203,495.5,0.41,3,Normal,50,10,9,9,108,186,0.38,309.5,0.63,309.5,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1590
2000-07-22,1999,10,43,204,489.75,0.41,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.209,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2000-07-23,1999,10,43,205,484.01,0.42,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2000-07-24,1999,10,43,206,478.27,0.42,3,Normal,50,10,9,9,108,186,0.39,292.3,0.61,292.3,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2000-07-25,1999,10,43,207,473.62,0.43,3,Normal,50,10,9,9,108,186,0.39,287.6,0.61,287.6,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2000-07-26,1999,10,43,208,468.43,0.43,3,Normal,50,10,9,9,108,186,0.4,282.4,0.6,282.4,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2000-07-27,1999,10,43,209,463.23,0.43,3,Normal,50,10,9,9,108,186,0.4,277.2,0.6,277.2,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2000-07-28,1999,10,44,210,458.04,0.44,3,Normal,50,10,9,9,108,186,0.41,272,0.59,272,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00113,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
2000-07-29,1999,10,44,211,452.84,0.44,3,Normal,50,10,9,9,108,186,0.41,266.8,0.59,266.8,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0249,0.00102,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2000-07-30,1999,10,44,212,447.64,0.44,3,Normal,50,10,9,9,108,186,0.42,261.6,0.58,261.6,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0225,0.000922,0.175,0.00716,2,0.119,0.294,0.012,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2000-07-31,1999,10,44,213,443,0.45,3,Normal,50,10,9,9,108,186,0.42,257,0.58,257,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0203,0.000832,0.171,0.007,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2000-08-01,1999,11,44,214,438.35,0.45,3,Normal,47,8,6,5,89,155,0.35,283.4,0.65,283.4,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0327,0.00134,0.19,0.00777,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2000-08-02,1999,11,44,215,433.15,0.46,3,Normal,47,8,6,5,89,155,0.36,278.1,0.64,278.1,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0303,0.00124,0.186,0.00759,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.8,1430
2000-08-03,1999,11,44,216,427.96,0.46,3,Normal,47,8,6,5,89,155,0.36,273,0.64,273,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0278,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2000-08-04,1999,11,45,217,422.76,0.46,3,Normal,47,8,6,5,89,155,0.37,267.8,0.63,267.8,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00722,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
2000-08-05,1999,11,45,218,417.57,0.47,3,Normal,47,8,6,5,89,155,0.37,262.6,0.63,262.6,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0229,0.000935,0.173,0.00704,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2000-08-06,1999,11,45,219,412.92,0.47,3,Normal,47,8,6,5,89,155,0.38,257.9,0.63,257.9,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0207,0.000845,0.169,0.00688,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2000-08-07,1999,11,45,220,408.27,0.48,3,Normal,47,8,6,5,89,155,0.38,253.3,0.62,253.3,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000755,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.4,1310
2000-08-08,1999,11,45,221,403.62,0.48,3,Normal,47,8,6,5,89,155,0.38,248.6,0.62,248.6,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2000-08-09,1999,11,45,222,398.97,0.48,3,Normal,47,8,6,5,89,155,0.39,244,0.61,244,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2000-08-10,1999,11,45,223,395.42,0.49,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2000-08-11,1999,11,46,224,391.32,0.49,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2000-08-12,1999,11,46,225,387.22,0.49,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00626,2,0.0992,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2000-08-13,1999,11,46,226,383.11,0.5,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2000-08-14,1999,11,46,227,379.01,0.5,3,Normal,47,8,6,5,89,155,0.41,224,0.59,224,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2000-08-15,1999,11,46,228,374.91,0.5,3,Normal,47,8,6,5,89,155,0.41,219.9,0.59,219.9,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-08-16,1999,11,46,229,370.81,0.51,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-08-17,1999,11,46,230,367.25,0.51,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2000-08-18,1999,11,47,231,363.7,0.52,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2000-08-19,1999,11,47,232,360.14,0.52,3,Normal,47,8,6,5,89,155,0.43,205.1,0.57,205.1,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1110
2000-08-20,1999,11,47,233,356.59,0.52,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-08-21,1999,11,47,234,353.04,0.53,3,Normal,47,8,6,5,89,155,0.44,198,0.56,198,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2000-08-22,1999,11,47,235,349.48,0.53,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2000-08-23,1999,11,47,236,347.02,0.53,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
2000-08-24,1999,11,47,237,344.01,0.53,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2000-08-25,1999,11,48,238,341,0.54,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2000-08-26,1999,11,48,239,338,0.54,3,Normal,47,8,6,5,89,155,0.46,183,0.54,183,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.0129,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
2000-08-27,1999,11,48,240,334.99,0.54,3,Normal,47,8,6,5,89,155,0.46,180,0.54,180,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2000-08-28,1999,11,48,241,331.98,0.55,3,Normal,47,8,6,5,89,155,0.47,177,0.53,177,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,950
2000-08-29,1999,11,48,242,328.97,0.55,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2000-08-30,1999,11,48,243,325.97,0.55,3,Normal,47,8,6,5,89,155,0.48,171,0.52,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2000-08-31,1999,11,48,244,322.96,0.56,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2000-09-01,1999,12,49,245,318.86,0.56,3,Normal,40,6,4,3,65,118,0.37,200.9,0.63,200.9,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2000-09-02,1999,12,49,246,313.66,0.57,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-09-03,1999,12,49,247,309.01,0.57,3,Normal,40,6,4,3,65,118,0.38,191,0.62,191,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2000-09-04,1999,12,49,248,304.36,0.58,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2000-09-05,1999,12,49,249,300.81,0.58,3,Normal,40,6,4,3,65,118,0.39,182.8,0.61,182.8,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2000-09-06,1999,12,49,250,296.71,0.59,3,Normal,40,6,4,3,65,118,0.4,178.7,0.6,178.7,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2000-09-07,1999,12,49,251,292.61,0.6,3,Normal,40,6,4,3,65,118,0.4,174.6,0.6,174.6,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2000-09-08,1999,12,50,252,288.5,0.6,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2000-09-09,1999,12,50,253,284.4,0.61,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2000-09-10,1999,12,50,254,280.85,0.61,3,Normal,40,6,4,3,65,118,0.42,162.8,0.58,162.8,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2000-09-11,1999,12,50,255,277.29,0.62,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2000-09-12,1999,12,50,256,273.74,0.62,3,Normal,40,6,4,3,65,118,0.43,155.7,0.57,155.7,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2000-09-13,1999,12,50,257,271.28,0.63,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2000-09-14,1999,12,50,258,268.27,0.63,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2000-09-15,1999,12,51,259,265.26,0.64,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2000-09-16,1999,12,51,260,262.25,0.64,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2000-09-17,1999,12,51,261,259.25,0.65,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2000-09-18,1999,12,51,262,256.79,0.65,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2000-09-19,1999,12,51,263,254.32,0.66,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2000-09-20,1999,12,51,264,251.86,0.66,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2000-09-21,1999,12,51,265,249.4,0.67,3,Normal,40,6,4,3,65,118,0.47,131.4,0.53,131.4,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00692,0.000273,0.106,0.00421,1,0.12,0.226,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2000-09-22,1999,12,52,266,246.94,0.67,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-09-23,1999,12,52,267,244.48,0.68,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2000-09-24,1999,12,52,268,242.02,0.69,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2000-09-25,1999,12,52,269,239.56,0.69,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,26.9,26.9,647
2000-09-26,1999,12,52,270,237.1,0.7,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2000-09-27,1999,12,52,271,234.64,0.7,3,Normal,40,6,4,3,65,118,0.5,116.6,0.5,116.6,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00566,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2000-09-28,1999,12,52,272,232.18,0.71,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0966,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2000-09-29,1999,12,53,273,230.81,0.71,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2000-09-30,1999,12,53,274,228.89,0.72,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2000-10-01,2000,1,1,275,225.89,0.73,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,690
2000-10-02,2000,1,1,276,223.43,0.73,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-10-03,2000,1,1,277,220.97,0.74,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2000-10-04,2000,1,1,278,218.5,0.75,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000238,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-05,2000,1,1,279,216.04,0.76,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.202,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2000-10-06,2000,1,1,280,213.58,0.77,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-07,2000,1,1,281,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2000-10-08,2000,1,2,282,210.3,0.78,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2000-10-09,2000,1,2,283,208.39,0.79,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
