date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-10,2000,1,2,284,206.47,0.79,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2000-10-11,2000,1,2,285,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2000-10-12,2000,1,2,286,203.19,0.8,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2000-10-13,2000,1,2,287,201.28,0.81,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2000-10-14,2000,1,2,288,199.36,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2000-10-15,2000,1,3,289,197.45,0.82,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2000-10-16,2000,1,3,290,195.54,0.82,3,Normal,37,5,3,2,50,97,0.5,98.54,0.5,98.54,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2000-10-17,2000,1,3,291,193.62,0.83,3,Normal,37,5,3,2,50,97,0.5,96.62,0.5,96.62,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.0729,0.162,0.00635,25.4,0,0,0,0,0,0,0
2000-10-18,2000,1,3,292,191.71,0.84,3,Normal,37,5,3,2,50,97,0.51,94.71,0.49,94.71,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00621,25.4,0,0,0,0,0,0,0
2000-10-19,2000,1,3,293,189.79,0.84,3,Normal,37,5,3,2,50,97,0.51,92.79,0.49,92.79,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00364,0.000142,0.0878,0.00343,1,0.0678,0.156,0.00608,25.4,0,0,0,0,0,0,0
2000-10-20,2000,1,3,294,188.43,0.85,3,Normal,37,5,3,2,50,97,0.52,91.43,0.48,91.43,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0837,0.00352,0.000138,0.0872,0.00341,1,0.0659,0.153,0.00599,25.4,0,0,0,0,0,0,0
2000-10-21,2000,1,3,295,187.06,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2000-10-22,2000,1,4,296,185.69,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2000-10-23,2000,1,4,297,184.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-10-24,2000,1,4,298,182.96,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-10-25,2000,1,4,299,182.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2000-10-26,2000,1,4,300,181.86,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2000-10-27,2000,1,4,301,181.04,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2000-10-28,2000,1,4,302,180.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00359,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2000-10-29,2000,1,5,303,179.4,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000188,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2000-10-30,2000,1,5,304,177.49,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2000-10-31,2000,1,5,305,176.12,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2000-11-01,2000,2,5,306,176.94,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,109.9,0.62,109.9,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.00509,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2000-11-02,2000,2,5,307,179.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.0053,0.000208,0.0929,0.00363,1,0.0942,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2000-11-03,2000,2,5,308,180.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2000-11-04,2000,2,5,309,181.59,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2000-11-05,2000,2,6,310,182.41,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-11-06,2000,2,6,311,182.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.7,0.63,115.7,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0987,0.193,0.00755,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-11-07,2000,2,6,312,184.6,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2000-11-08,2000,2,6,313,187.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-11-09,2000,2,6,314,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-10,2000,2,6,315,189.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2000-11-11,2000,2,6,316,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-12,2000,2,7,317,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-13,2000,2,7,318,191.16,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-11-14,2000,2,7,319,191.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2000-11-15,2000,2,7,320,190.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2000-11-16,2000,2,7,321,189.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2000-11-17,2000,2,7,322,187.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2000-11-18,2000,2,7,323,186.51,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-11-19,2000,2,8,324,185.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2000-11-20,2000,2,8,325,183.78,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
2000-11-21,2000,2,8,326,182.41,0.87,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2000-11-22,2000,2,8,327,181.04,0.87,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-11-23,2000,2,8,328,180.77,0.87,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2000-11-24,2000,2,8,329,181.59,0.87,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2000-11-25,2000,2,8,330,180.77,0.87,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2000-11-26,2000,2,9,331,183.23,0.86,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2000-11-27,2000,2,9,332,188.97,0.85,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2000-11-28,2000,2,9,333,191.98,0.84,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
2000-11-29,2000,2,9,334,194.44,0.83,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00803,0.000314,0.105,0.00409,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2000-11-30,2000,2,9,335,199.09,0.81,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2000-12-01,2000,3,9,336,204.29,0.8,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2000-12-02,2000,3,9,337,205.65,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.14,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2000-12-03,2000,3,10,338,207.57,0.79,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2000-12-04,2000,3,10,339,210.57,0.78,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-12-05,2000,3,10,340,210.85,0.78,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2000-12-06,2000,3,10,341,210.57,0.78,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-12-07,2000,3,10,342,212.49,0.77,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2000-12-08,2000,3,10,343,216.04,0.76,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2000-12-09,2000,3,10,344,219.6,0.75,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2000-12-10,2000,3,11,345,223.15,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-12-11,2000,3,11,346,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2000-12-12,2000,3,11,347,222.06,0.74,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2000-12-13,2000,3,11,348,221.24,0.74,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2000-12-14,2000,3,11,349,223.15,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-12-15,2000,3,11,350,222.33,0.74,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2000-12-16,2000,3,11,351,224.25,0.73,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,899
2000-12-17,2000,3,12,352,229.44,0.72,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2000-12-18,2000,3,12,353,234.09,0.71,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-12-19,2000,3,12,354,238.74,0.69,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
2000-12-20,2000,3,12,355,243.93,0.68,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2000-12-21,2000,3,12,356,248.04,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-12-22,2000,3,12,357,251.59,0.66,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2000-12-23,2000,3,12,358,256.79,0.65,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2000-12-24,2000,3,13,359,263.07,0.64,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2000-12-25,2000,3,13,360,268.82,0.63,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2000-12-26,2000,3,13,361,273.47,0.62,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-12-27,2000,3,13,362,279.21,0.62,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-12-28,2000,3,13,363,287.68,0.6,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2000-12-29,2000,3,13,364,297.8,0.59,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2000-12-30,2000,3,13,365,305.73,0.58,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54,1300
2000-12-31,2000,3,14,366,313.66,0.57,5,Dry,26,4,3,2,24,59,0.19,254.7,0.81,254.7,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000767,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2001-01-01,2000,4,14,1,325.42,0.55,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000726,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2001-01-02,2000,4,14,2,336.08,0.54,5,Dry,29,5,4,2,33,73,0.22,263.1,0.78,263.1,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.00093,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2001-01-03,2000,4,14,3,345.65,0.53,5,Dry,29,5,4,2,33,73,0.21,272.6,0.79,272.6,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2001-01-04,2000,4,14,4,356.86,0.52,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2001-01-05,2000,4,14,5,371.9,0.51,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2001-01-06,2000,4,14,6,388.04,0.49,5,Dry,29,5,4,2,33,73,0.19,315,0.81,315,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2001-01-07,2000,4,15,7,404.17,0.48,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
2001-01-08,2000,4,15,8,418.11,0.47,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2001-01-09,2000,4,15,9,429.87,0.46,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2001-01-10,2000,4,15,10,440.54,0.45,5,Dry,29,5,4,2,33,73,0.17,367.5,0.83,367.5,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2001-01-11,2000,4,15,11,451.2,0.44,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2001-01-12,2000,4,15,12,461.86,0.43,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2001-01-13,2000,4,15,13,470.89,0.43,5,Dry,29,5,4,2,33,73,0.15,397.9,0.84,397.9,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2080
2001-01-14,2000,4,16,14,478.82,0.42,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0905,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2001-01-15,2000,4,16,15,485.65,0.42,5,Dry,29,5,4,2,33,73,0.15,412.6,0.85,412.6,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.9,2160
2001-01-16,2000,4,16,16,496.32,0.41,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2001-01-17,2000,4,16,17,508.62,0.4,5,Dry,29,5,4,2,33,73,0.14,435.6,0.86,435.6,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2001-01-18,2000,4,16,18,521.47,0.39,5,Dry,29,5,4,2,33,73,0.14,448.5,0.86,448.5,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2001-01-19,2000,4,16,19,533.78,0.39,5,Dry,29,5,4,2,33,73,0.14,460.8,0.86,460.8,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.116,0.00485,0.328,0.0137,2,0.254,0.582,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2001-01-20,2000,4,16,20,544.99,0.38,5,Dry,29,5,4,2,33,73,0.13,472,0.87,472,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00509,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-01-21,2000,4,17,21,555.11,0.38,4,Mod_Dry,34,5,4,3,45,91,0.16,464.1,0.84,464.1,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00494,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-22,2000,4,17,22,566.86,0.37,4,Mod_Dry,34,5,4,3,45,91,0.16,475.9,0.84,475.9,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.221,0.124,0.00518,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2001-01-23,2000,4,17,23,574.79,0.37,4,Mod_Dry,34,5,4,3,45,91,0.16,483.8,0.84,483.8,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-24,2000,4,17,24,579.44,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,488.4,0.84,488.4,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.229,0.13,0.00544,0.358,0.015,3,0.162,0.52,0.0219,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2001-01-25,2000,4,17,25,586.82,0.36,4,Mod_Dry,34,5,4,3,45,91,0.15,495.8,0.84,495.8,0,0,0,0,-3,3,34,5,4,0,48,539,990,966.2,23.8,0.233,0.133,0.0056,0.366,0.0154,3,0.166,0.531,0.0224,23.2,0.946,0.97,0.917,35.6,34.5,104,2490
2001-01-26,2000,4,17,26,595.85,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,504.9,0.85,504.9,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00583,0.376,0.0159,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2001-01-27,2000,4,17,27,604.87,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,513.9,0.85,513.9,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.00609,0.387,0.0164,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2001-01-28,2000,4,18,28,615.54,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,524.5,0.85,524.5,0,0,0,0,-3,3,34,5,4,0,48,568,990,966.4,23.6,0.249,0.151,0.0064,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2001-01-29,2000,4,18,29,625.65,0.34,4,Mod_Dry,34,5,4,3,45,91,0.14,534.6,0.85,534.6,0,0,0,0,-3,3,34,5,4,0,48,578,990,966.4,23.6,0.255,0.158,0.0067,0.413,0.0175,3,0.183,0.596,0.0253,23,0.95,0.972,0.923,38.2,37.1,111,2670
2001-01-30,2000,4,18,30,636.32,0.33,4,Mod_Dry,34,5,4,3,45,91,0.14,545.3,0.86,545.3,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.261,0.165,0.00702,0.426,0.0181,3,0.188,0.614,0.0261,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
2001-01-31,2000,4,18,31,646.98,0.33,4,Mod_Dry,34,5,4,3,45,91,0.14,556,0.86,556,0,0,0,0,-3,3,34,5,4,0,48,599,990,966.5,23.5,0.267,0.172,0.00733,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
2001-02-01,2000,5,18,32,657.1,0.32,4,Mod_Dry,36,6,5,4,54,105,0.16,552.1,0.84,552.1,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.17,0.00723,0.437,0.0186,3,0.191,0.628,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2001-02-02,2000,5,18,33,667.22,0.32,4,Mod_Dry,36,6,5,4,54,105,0.16,562.2,0.84,562.2,0,0,0,0,-4,4,36,6,5,0,58,609,990,966.6,23.4,0.273,0.177,0.00754,0.449,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2001-02-03,2000,5,18,34,677.33,0.32,4,Mod_Dry,36,6,5,4,54,105,0.15,572.3,0.84,572.3,0,0,0,0,-4,4,36,6,5,0,58,619,990,966.6,23.4,0.278,0.183,0.00784,0.462,0.0197,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2001-02-04,2000,5,19,35,689.09,0.31,4,Mod_Dry,36,6,5,4,54,105,0.15,584.1,0.85,584.1,0,0,0,0,-4,4,36,6,5,0,58,631,990,966.7,23.3,0.285,0.191,0.00819,0.476,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
2001-02-05,2000,5,19,36,701.94,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,596.9,0.85,596.9,0,0,0,0,-4,4,36,6,5,0,58,644,990,966.7,23.3,0.292,0.2,0.00858,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2001-02-06,2000,5,19,37,716.98,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,612,0.85,612,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00903,0.511,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
2001-02-07,2000,5,19,38,732.57,0.29,4,Mod_Dry,36,6,5,4,54,105,0.14,627.6,0.86,627.6,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.22,0.0095,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2001-02-08,2000,5,19,39,750.89,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,645.9,0.86,645.9,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.232,0.0101,0.553,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45,44.1,132,3180
2001-02-09,2000,5,19,40,768.66,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.33,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2001-02-10,2000,5,19,41,779.67,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2001-02-11,2000,5,20,42,795.63,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,690.6,0.87,690.6,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2001-02-12,2000,5,20,43,817.55,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,712.5,0.87,712.5,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-13,2000,5,20,44,841.83,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,736.8,0.88,736.8,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2001-02-14,2000,5,20,45,872.12,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,767.1,0.88,767.1,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2001-02-15,2000,5,20,46,904.43,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,799.4,0.88,799.4,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2001-02-16,2000,5,20,47,938.47,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,833.5,0.89,833.5,0,0,0,0,-4,4,36,6,5,0,58,880,990,967.7,22.3,0.461,0.342,0.0153,0.803,0.0359,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2001-02-17,2000,5,20,48,978.88,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,873.9,0.89,873.9,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.1,42.3,169,4060
2001-02-18,2000,5,21,49,1021,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,916,0.9,916,0,0,0,0,-4,4,36,6,5,0,58,963,990,968,22,0.536,0.382,0.0174,0.919,0.0417,4,0.252,1.17,0.0531,20.9,0.956,0.98,0.937,44.8,43.9,176,4210
2001-02-19,2000,5,21,50,1070,0.19,4,Mod_Dry,36,6,5,4,54,105,0.098,965,0.9,965,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.581,0.406,0.0186,0.987,0.0451,4,0.268,1.26,0.0574,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
2001-02-20,2000,5,21,51,1120.7,0.18,4,Mod_Dry,36,6,5,4,54,105,0.094,1016,0.91,1016,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.644,0.458,0.0211,1.1,0.0507,4,0.283,1.39,0.0638,20.3,0.956,0.98,0.936,48.4,47.4,190,4550
2001-02-21,2000,5,21,52,1178.6,0.17,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.694,0.517,0.024,1.21,0.0562,4,0.288,1.5,0.0696,20,0.955,0.98,0.936,48.9,47.9,192,4600
2001-02-22,2000,5,21,53,1244.2,0.16,3,Normal,43,7,5,4,78,137,0.11,1107,0.89,1100,7,2,0,0,-4,9,45,7,5,0,87,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2001-02-23,2000,5,21,54,1317.7,0.15,3,Normal,43,7,5,4,78,137,0.1,1181,0.9,1100,81,18,2,2,-2,61,61,9,7,2,139,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-02-24,2000,5,21,55,1393.4,0.14,3,Normal,43,7,5,4,78,137,0.098,1256,0.9,1100,156,35,5,5,1,110,78,12,10,5,188,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-25,2000,5,22,56,1439.8,0.14,3,Normal,43,7,5,4,78,137,0.095,1303,0.91,1100,203,46,6,6,2,143,89,13,11,6,221,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-02-26,2000,5,22,57,1493.2,0.13,3,Normal,43,7,5,4,78,137,0.092,1356,0.91,1100,256,57,8,8,4,179,100,15,13,8,257,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-02-27,2000,5,22,58,1554,0.12,3,Normal,43,7,5,4,78,137,0.088,1417,0.91,1100,317,57,10,10,6,234,100,17,15,10,312,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-02-28,2000,5,22,59,1615.8,0.12,3,Normal,43,7,5,4,78,137,0.085,1479,0.92,1100,379,57,11,12,7,292,100,18,17,11,370,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0771,4,0.3,1.85,0.092,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-03-01,2000,6,22,60,1678.6,0.11,2,Mod_Wet,59,11,12,13,144,239,0.14,1440,0.86,1100,340,41,7,10,-3,285,100,18,22,10,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2001-03-02,2000,6,22,61,1735.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1497,0.86,1100,397,41,7,12,-1,338,100,18,24,12,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2001-03-03,2000,6,22,62,1779.7,0.099,2,Mod_Wet,59,11,12,13,144,239,0.13,1541,0.87,1100,441,41,7,13,0,380,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-03-04,2000,6,23,63,1824.2,0.095,2,Mod_Wet,59,11,12,13,144,239,0.13,1585,0.87,1100,485,41,7,13,2,422,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-03-05,2000,6,23,64,1869.2,0.09,2,Mod_Wet,59,11,12,13,144,239,0.13,1630,0.87,1100,530,41,7,13,3,466,100,18,25,16,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2001-03-06,2000,6,23,65,1914.5,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1675,0.88,1100,575,41,7,13,4,510,100,18,25,17,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-07,2000,6,23,66,1967.3,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1728,0.88,1100,628,41,7,13,6,561,100,18,25,19,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-03-08,2000,6,23,67,2020.6,0.073,2,Mod_Wet,59,11,12,13,144,239,0.12,1782,0.88,1100,682,41,7,13,7,614,100,18,25,20,758,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-03-09,2000,6,23,68,2074.4,0.068,2,Mod_Wet,59,11,12,13,144,239,0.12,1835,0.89,1100,735,41,7,13,9,665,100,18,25,22,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-03-10,2000,6,23,69,2128.7,0.064,2,Mod_Wet,59,11,12,13,144,239,0.11,1890,0.89,1100,790,41,7,13,11,718,100,18,25,24,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2001-03-11,2000,6,24,70,2183.5,0.059,3,Normal,49,9,9,9,107,183,0.084,2000,0.92,1100,900,51,9,16,18,806,100,18,25,27,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-03-12,2000,6,24,71,2231.3,0.056,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2001-03-13,2000,6,24,72,2279.5,0.052,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2001-03-14,2000,6,24,73,2320.5,0.049,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-03-15,2000,6,24,74,2361.8,0.046,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-16,2000,6,24,75,2403.3,0.043,3,Normal,49,9,9,9,107,183,0.076,2220,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-17,2000,6,24,76,2445.1,0.04,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-18,2000,6,25,77,2479.4,0.038,3,Normal,49,9,9,9,107,183,0.074,2296,0.93,1100,1200,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-03-19,2000,6,25,78,2513.9,0.037,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2001-03-20,2000,6,25,79,2548.5,0.035,3,Normal,49,9,9,9,107,183,0.072,2366,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2001-03-21,2000,6,25,80,2583.3,0.034,3,Normal,49,9,9,9,107,183,0.071,2400,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2001-03-22,2000,6,25,81,2618.2,0.032,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2001-03-23,2000,6,25,82,2653.3,0.031,3,Normal,49,9,9,9,107,183,0.069,2470,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2001-03-24,2000,6,25,83,2688.5,0.029,3,Normal,49,9,9,9,107,183,0.068,2506,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2001-03-25,2000,6,26,84,2723.9,0.027,3,Normal,49,9,9,9,107,183,0.067,2541,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2001-03-26,2000,6,26,85,2759.4,0.026,3,Normal,49,9,9,9,107,183,0.066,2576,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-03-27,2000,6,26,86,2795,0.024,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2001-03-28,2000,6,26,87,2830.8,0.022,3,Normal,49,9,9,9,107,183,0.065,2648,0.94,1100,1550,51,9,16,37,1440,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2001-03-29,2000,6,26,88,2866.7,0.021,3,Normal,49,9,9,9,107,183,0.064,2684,0.94,1100,1580,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-03-30,2000,6,26,89,2902.8,0.019,3,Normal,49,9,9,9,107,183,0.063,2720,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-03-31,2000,6,26,90,2938.9,0.018,3,Normal,49,9,9,9,107,183,0.062,2756,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2001-04-01,2000,7,27,91,2967.2,0.017,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-04-02,2000,7,27,92,2995.5,0.016,3,Normal,54,13,14,19,117,217,0.072,2778,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-04-03,2000,7,27,93,3023.9,0.015,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2001-04-04,2000,7,27,94,3060.5,0.013,3,Normal,54,13,14,19,117,217,0.071,2843,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-04-05,2000,7,27,95,3097.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2001-04-06,2000,7,27,96,3125.9,0.011,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-07,2000,7,27,97,3154.7,0.0099,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2001-04-08,2000,7,28,98,3183.5,0.0096,3,Normal,54,13,14,19,117,217,0.068,2966,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-09,2000,7,28,99,3212.4,0.0093,3,Normal,54,13,14,19,117,217,0.068,2995,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2001-04-10,2000,7,28,100,3241.4,0.009,3,Normal,54,13,14,19,117,217,0.067,3024,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2001-04-11,2000,7,28,101,3262.1,0.0088,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2001-04-12,2000,7,28,102,3274.6,0.0087,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-04-13,2000,7,28,103,3278.7,0.0086,3,Normal,54,13,14,19,117,217,0.066,3062,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2001-04-14,2000,7,28,104,3282.9,0.0086,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2001-04-15,2000,7,29,105,3287,0.0085,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2001-04-16,2000,7,29,106,3291.2,0.0085,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2001-04-17,2000,7,29,107,3287,0.0085,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2001-04-18,2000,7,29,108,3282.9,0.0086,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2001-04-19,2000,7,29,109,3270.4,0.0087,3,Normal,54,13,14,19,117,217,0.066,3053,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-04-20,2000,7,29,110,3257.9,0.0089,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2001-04-21,2000,7,29,111,3237.2,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.091,2942,0.91,1100,1840,30,4,7,30,1770,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2001-04-22,2000,7,30,112,3216.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-04-23,2000,7,30,113,3187.6,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-24,2000,7,30,114,3158.8,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2001-04-25,2000,7,30,115,3121.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.095,2827,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-26,2000,7,30,116,3085,0.012,2,Mod_Wet,70,14,18,25,168,295,0.096,2790,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-27,2000,7,30,117,3048.3,0.014,2,Mod_Wet,70,14,18,25,168,295,0.097,2753,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2001-04-28,2000,7,30,118,3003.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.098,2709,0.9,1100,1610,30,4,7,23,1550,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2001-04-29,2000,7,31,119,2959.1,0.017,2,Mod_Wet,70,14,18,25,168,295,0.1,2664,0.9,1100,1560,30,4,7,22,1500,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2001-04-30,2000,7,31,120,2914.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.1,2620,0.9,1100,1520,30,4,7,21,1460,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2001-05-01,2000,8,31,121,2870.7,0.02,3,Normal,55,13,13,17,178,276,0.096,2595,0.9,1100,1500,45,5,12,28,1410,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-05-02,2000,8,31,122,2826.8,0.022,3,Normal,55,13,13,17,178,276,0.098,2551,0.9,1100,1450,45,5,12,27,1360,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2001-05-03,2000,8,31,123,2783.1,0.024,3,Normal,55,13,13,17,178,276,0.099,2507,0.9,1100,1410,45,5,12,25,1320,100,18,25,42,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2001-05-04,2000,8,31,124,2739.6,0.027,3,Normal,55,13,13,17,178,276,0.1,2464,0.9,1100,1360,45,5,12,24,1280,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-05-05,2000,8,31,125,2696.4,0.029,3,Normal,55,13,13,17,178,276,0.1,2420,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-05-06,2000,8,32,126,2653.3,0.031,3,Normal,55,13,13,17,178,276,0.1,2377,0.9,1100,1280,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2001-05-07,2000,8,32,127,2610.5,0.032,3,Normal,55,13,13,17,178,276,0.11,2334,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2001-05-08,2000,8,32,128,2567.8,0.034,3,Normal,55,13,13,17,178,276,0.11,2292,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2001-05-09,2000,8,32,129,2525.4,0.036,3,Normal,55,13,13,17,178,276,0.11,2249,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-05-10,2000,8,32,130,2483.2,0.038,3,Normal,55,13,13,17,178,276,0.11,2207,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
