date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-11,2000,8,32,131,2441.3,0.04,3,Normal,55,13,13,17,178,276,0.11,2165,0.89,1100,1070,45,5,12,15,988,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2001-05-12,2000,8,32,132,2399.6,0.043,3,Normal,55,13,13,17,178,276,0.12,2124,0.89,1100,1020,45,5,12,14,948,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-05-13,2000,8,33,133,2358.1,0.046,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-05-14,2000,8,33,134,2316.8,0.05,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-05-15,2000,8,33,135,2275.8,0.053,3,Normal,55,13,13,17,178,276,0.12,2000,0.88,1100,900,45,5,12,10,828,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-05-16,2000,8,33,136,2220.2,0.057,3,Normal,55,13,13,17,178,276,0.12,1944,0.88,1100,844,45,5,12,8,774,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-05-17,2000,8,33,137,2157.8,0.061,3,Normal,55,13,13,17,178,276,0.13,1882,0.87,1100,782,45,5,12,6,714,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2001-05-18,2000,8,33,138,2103.3,0.066,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-05-19,2000,8,33,139,2049.2,0.07,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2001-05-20,2000,8,34,140,1995.7,0.076,3,Normal,55,13,13,17,178,276,0.14,1720,0.86,1100,620,45,5,12,2,556,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-05-21,2000,8,34,141,1949.6,0.08,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-05-22,2000,8,34,142,1904,0.086,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-05-23,2000,8,34,143,1858.8,0.091,3,Normal,55,13,13,17,178,276,0.15,1583,0.85,1100,483,45,5,12,-3,424,100,18,25,14,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2001-05-24,2000,8,34,144,1813.9,0.096,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-05-25,2000,8,34,145,1769.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2001-05-26,2000,8,34,146,1732.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-27,2000,8,35,147,1695.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-05-28,2000,8,35,148,1658.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-05-29,2000,8,35,149,1622.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-05-30,2000,8,35,150,1586.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1310,0.83,1100,210,45,5,6,-11,165,100,18,19,6,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-31,2000,8,35,151,1550.8,0.12,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2001-06-01,2000,9,35,152,1515.5,0.13,3,Normal,53,12,12,13,120,210,0.14,1306,0.86,1100,206,47,6,6,-7,154,100,18,18,6,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2001-06-02,2000,9,35,153,1486.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1277,0.86,1100,177,40,5,5,-8,135,93,17,17,5,255,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-06-03,2000,9,36,154,1458.5,0.13,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-06-04,2000,9,36,155,1430.5,0.14,3,Normal,53,12,12,13,120,210,0.15,1220,0.85,1100,120,27,4,4,-9,94,80,16,16,4,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2001-06-05,2000,9,36,156,1402.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-06-06,2000,9,36,157,1362.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-06-07,2000,9,36,158,1311.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-06-08,2000,9,36,159,1267.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1057,0.83,1057,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.552,0.026,1.3,0.0612,4,0.291,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2001-06-09,2000,9,36,160,1224,0.16,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.454,0.0212,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2001-06-10,2000,9,37,161,1187,0.17,3,Normal,53,12,12,13,120,210,0.18,977,0.82,977,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0191,1.04,0.0485,4,0.272,1.32,0.0611,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2001-06-11,2000,9,37,162,1150.8,0.17,3,Normal,53,12,12,13,120,210,0.18,940.8,0.82,940.8,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.394,0.0182,0.981,0.0454,4,0.26,1.24,0.0574,20.4,0.955,0.98,0.936,44.9,44,176,4220
2001-06-12,2000,9,37,163,1120.7,0.18,3,Normal,53,12,12,13,120,210,0.19,910.7,0.81,910.7,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2001-06-13,2000,9,37,164,1091.1,0.18,3,Normal,53,12,12,13,120,210,0.19,881.1,0.81,881.1,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.365,0.0168,0.897,0.0411,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2001-06-14,2000,9,37,165,1062.1,0.19,3,Normal,53,12,12,13,120,210,0.2,852.1,0.8,852.1,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.505,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2001-06-15,2000,9,37,166,1038.8,0.19,3,Normal,53,12,12,13,120,210,0.2,828.8,0.8,828.8,0,0,0,0,-13,13,53,12,12,0,133,906,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.6,39.6,159,3800
2001-06-16,2000,9,37,167,1016,0.2,3,Normal,53,12,12,13,120,210,0.21,806,0.79,806,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.792,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.6,155,3710
2001-06-17,2000,9,38,168,993.57,0.2,3,Normal,53,12,12,13,120,210,0.21,783.6,0.79,783.6,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2001-06-18,2000,9,38,169,971.62,0.21,3,Normal,53,12,12,13,120,210,0.22,761.6,0.78,761.6,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0138,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2001-06-19,2000,9,38,170,954.89,0.21,3,Normal,53,12,12,13,120,210,0.22,744.9,0.78,744.9,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0441,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2001-06-20,2000,9,38,171,938.47,0.22,3,Normal,53,12,12,13,120,210,0.22,728.5,0.78,728.5,0,0,0,0,-13,13,53,12,12,0,133,805,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2001-06-21,2000,9,38,172,922.38,0.22,3,Normal,53,12,12,13,120,210,0.23,712.4,0.77,712.4,0,0,0,0,-13,13,53,12,12,0,133,789,990,967.6,22.4,0.378,0.277,0.0124,0.654,0.0292,3,0.263,0.918,0.0409,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2001-06-22,2000,9,38,173,906.65,0.22,3,Normal,53,12,12,13,120,210,0.23,696.6,0.77,696.6,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0281,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2001-06-23,2000,9,38,174,891.28,0.23,3,Normal,53,12,12,13,120,210,0.24,681.3,0.76,681.3,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.357,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.2,136,3260
2001-06-24,2000,9,39,175,876.32,0.23,3,Normal,53,12,12,13,120,210,0.24,666.3,0.76,666.3,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.837,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2001-06-25,2000,9,39,176,861.78,0.24,3,Normal,53,12,12,13,120,210,0.24,651.8,0.76,651.8,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2001-06-26,2000,9,39,177,847.71,0.24,3,Normal,53,12,12,13,120,210,0.25,637.7,0.75,637.7,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0246,3,0.229,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2001-06-27,2000,9,39,178,837.96,0.25,3,Normal,53,12,12,13,120,210,0.25,628,0.75,628,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.22,0.00969,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
2001-06-28,2000,9,39,179,828.5,0.25,3,Normal,53,12,12,13,120,210,0.25,618.5,0.75,618.5,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.214,0.0094,0.536,0.0235,3,0.221,0.757,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2001-06-29,2000,9,39,180,819.34,0.25,3,Normal,53,12,12,13,120,210,0.26,609.3,0.74,609.3,0,0,0,0,-13,13,53,12,12,0,133,686,990,967.2,22.8,0.317,0.208,0.00912,0.525,0.023,3,0.217,0.741,0.0325,22.1,0.954,0.98,0.935,42,41.1,123,2960
2001-06-30,2000,9,39,181,810.52,0.26,3,Normal,53,12,12,13,120,210,0.26,600.5,0.74,600.5,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00884,0.514,0.0225,3,0.213,0.726,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2001-07-01,2000,10,40,182,802.08,0.26,3,Normal,50,10,9,9,108,186,0.23,616.1,0.77,616.1,0,0,0,0,-9,9,50,10,9,0,117,685,990,967.1,22.9,0.316,0.213,0.00928,0.528,0.0231,3,0.22,0.748,0.0327,22.1,0.955,0.98,0.936,42.6,41.7,125,3000
2001-07-02,2000,10,40,183,794.06,0.26,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.518,0.0226,3,0.216,0.735,0.032,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2001-07-03,2000,10,40,184,786.55,0.27,3,Normal,50,10,9,9,108,186,0.24,600.5,0.76,600.5,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.6,40.8,122,2940
2001-07-04,2000,10,40,185,779.67,0.27,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2001-07-05,2000,10,40,186,773.67,0.27,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00841,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2880
2001-07-06,2000,10,40,187,766.2,0.28,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.4,118,2840
2001-07-07,2000,10,40,188,754.99,0.28,3,Normal,50,10,9,9,108,186,0.25,569,0.75,569,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00785,0.47,0.0204,3,0.199,0.669,0.029,22.4,0.952,0.975,0.928,39.7,38.7,116,2790
2001-07-08,2000,10,41,189,743.23,0.29,3,Normal,50,10,9,9,108,186,0.25,557.2,0.75,557.2,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00749,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2001-07-09,2000,10,41,190,731.47,0.29,3,Normal,50,10,9,9,108,186,0.25,545.5,0.75,545.5,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.276,0.165,0.00714,0.441,0.019,3,0.188,0.629,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2001-07-10,2000,10,41,191,720.26,0.3,3,Normal,50,10,9,9,108,186,0.26,534.3,0.74,534.3,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.0068,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2001-07-11,2000,10,41,192,710.14,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,483.1,0.68,483.1,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2001-07-12,2000,10,41,193,699.48,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,472.5,0.68,472.5,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00524,0.363,0.0156,2,0.261,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2001-07-13,2000,10,41,194,688.82,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,461.8,0.67,461.8,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2001-07-14,2000,10,41,195,678.7,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2270
2001-07-15,2000,10,42,196,669.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,442.7,0.66,442.7,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.332,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.5,93.1,2230
2001-07-16,2000,10,42,197,660.11,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,433.1,0.66,433.1,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-07-17,2000,10,42,198,650.54,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,423.5,0.65,423.5,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0989,0.00421,0.312,0.0133,2,0.228,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2140
2001-07-18,2000,10,42,199,640.97,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,414,0.65,414,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0944,0.00401,0.304,0.0129,2,0.222,0.526,0.0224,23,0.956,0.98,0.937,44.6,43.7,87.5,2100
2001-07-19,2000,10,42,200,631.94,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,404.9,0.64,404.9,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0901,0.00382,0.297,0.0126,2,0.216,0.513,0.0217,23.1,0.955,0.98,0.936,43.7,42.9,85.7,2060
2001-07-20,2000,10,42,201,624.01,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,397,0.64,397,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0864,0.00366,0.29,0.0123,2,0.21,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42.1,84.1,2020
2001-07-21,2000,10,42,202,615.54,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,388.5,0.63,388.5,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0824,0.00349,0.283,0.012,2,0.205,0.488,0.0206,23.1,0.953,0.98,0.934,42,41.2,82.4,1980
2001-07-22,2000,10,43,203,607.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,380.1,0.63,380.1,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2001-07-23,2000,10,43,204,598.58,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,371.6,0.62,371.6,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0744,0.00314,0.269,0.0114,2,0.193,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.3,78.7,1890
2001-07-24,2000,10,43,205,590.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,363.6,0.62,363.6,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0706,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2001-07-25,2000,10,43,206,582.72,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,355.7,0.61,355.7,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0669,0.00281,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1810
2001-07-26,2000,10,43,207,575.89,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,348.9,0.61,348.9,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0637,0.00267,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.948,0.972,0.922,37.9,36.9,73.7,1770
2001-07-27,2000,10,43,208,568.5,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,341.5,0.6,341.5,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00252,0.244,0.0103,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.2,36,72.1,1730
2001-07-28,2000,10,43,209,561.12,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,334.1,0.59,334.1,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0567,0.00238,0.238,0.00999,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1690
2001-07-29,2000,10,44,210,553.74,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,326.7,0.59,326.7,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0532,0.00223,0.232,0.00972,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2001-07-30,2000,10,44,211,546.9,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,319.9,0.58,319.9,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.05,0.00209,0.227,0.00947,2,0.158,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.7,1620
2001-07-31,2000,10,44,212,540.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,313.1,0.58,313.1,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0468,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2001-08-01,2000,11,44,213,533.23,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2001-08-02,2000,11,44,214,524.75,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0598,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2001-08-03,2000,11,44,215,517.92,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2001-08-04,2000,11,44,216,510.54,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,326.5,0.64,326.5,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-08-05,2000,11,45,217,503.15,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,319.1,0.63,319.1,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2001-08-06,2000,11,45,218,496.32,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2001-08-07,2000,11,45,219,489.48,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2001-08-08,2000,11,45,220,483.74,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299.7,0.62,299.7,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2001-08-09,2000,11,45,221,477.45,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,293.4,0.61,293.4,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1500
2001-08-10,2000,11,45,222,471.16,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2001-08-11,2000,11,45,223,464.87,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2001-08-12,2000,11,46,224,458.58,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.157,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2001-08-13,2000,11,46,225,452.84,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,268.8,0.59,268.8,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2001-08-14,2000,11,46,226,447.1,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2001-08-15,2000,11,46,227,442.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,258.4,0.58,258.4,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2001-08-16,2000,11,46,228,437.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2001-08-17,2000,11,46,229,432.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2001-08-18,2000,11,46,230,426.86,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2001-08-19,2000,11,47,231,421.67,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2001-08-20,2000,11,47,232,416.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2001-08-21,2000,11,47,233,411.82,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2001-08-22,2000,11,47,234,407.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-08-23,2000,11,47,235,402.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2001-08-24,2000,11,47,236,397.88,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
2001-08-25,2000,11,47,237,394.32,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2001-08-26,2000,11,48,238,390.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2001-08-27,2000,11,48,239,386.12,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,202.1,0.52,202.1,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2001-08-28,2000,11,48,240,382.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,198,0.52,198,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.00051,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2001-08-29,2000,11,48,241,377.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,193.9,0.51,193.9,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2001-08-30,2000,11,48,242,373.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,189.8,0.51,189.8,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000481,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.4,42.4,1020
2001-08-31,2000,11,48,243,369.72,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,185.7,0.5,185.7,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.4,41.4,995
2001-09-01,2000,12,48,244,364.52,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2001-09-02,2000,12,49,245,359.87,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-09-03,2000,12,49,246,354.68,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2001-09-04,2000,12,49,247,349.48,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2001-09-05,2000,12,49,248,344.83,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2001-09-06,2000,12,49,249,340.18,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2001-09-07,2000,12,49,250,336.63,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2001-09-08,2000,12,49,251,332.53,0.55,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-09-09,2000,12,50,252,328.43,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.135,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2001-09-10,2000,12,50,253,324.32,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2001-09-11,2000,12,50,254,320.22,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2001-09-12,2000,12,50,255,316.12,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2001-09-13,2000,12,50,256,312.57,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2001-09-14,2000,12,50,257,309.01,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,918
2001-09-15,2000,12,50,258,305.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2001-09-16,2000,12,51,259,301.9,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2001-09-17,2000,12,51,260,298.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.3,0.54,160.3,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2001-09-18,2000,12,51,261,295.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2001-09-19,2000,12,51,262,292.88,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00891,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2001-09-20,2000,12,51,263,289.87,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2001-09-21,2000,12,51,264,286.86,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2001-09-22,2000,12,51,265,283.86,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2001-09-23,2000,12,52,266,280.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.8,0.51,142.8,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000313,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2001-09-24,2000,12,52,267,277.84,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2001-09-25,2000,12,52,268,274.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.00949,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2001-09-26,2000,12,52,269,271.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00712,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2001-09-27,2000,12,52,270,269.36,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,131.4,0.49,131.4,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00692,0.000274,0.11,0.00435,1,0.12,0.229,0.0091,25,0.932,0.97,0.904,30,29.1,29.1,698
2001-09-28,2000,12,52,271,266.9,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,128.9,0.48,128.9,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00671,0.000266,0.109,0.0043,1,0.117,0.225,0.00892,25,0.93,0.97,0.903,29.4,28.5,28.5,685
2001-09-29,2000,12,52,272,264.44,0.64,2,Mod_Wet,46,7,6,4,75,138,0.52,126.4,0.48,126.4,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.0065,0.000257,0.107,0.00426,1,0.113,0.221,0.00874,25,0.929,0.97,0.902,28.8,28,28,671
2001-09-30,2000,12,53,273,261.98,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124,0.47,124,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00629,0.000249,0.106,0.00421,1,0.11,0.216,0.00856,25,0.928,0.97,0.9,28.3,27.4,27.4,658
2001-10-01,2001,1,1,274,259.52,0.65,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2001-10-02,2001,1,1,275,259.25,0.65,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2001-10-03,2001,1,1,276,258.43,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2001-10-04,2001,1,1,277,255.42,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2001-10-05,2001,1,1,278,252.96,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-10-06,2001,1,1,279,250.5,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-07,2001,1,1,280,248.04,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138,0.56,138,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2001-10-08,2001,1,2,281,245.57,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2001-10-09,2001,1,2,282,243.11,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00706,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2001-10-10,2001,1,2,283,240.65,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.106,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-11,2001,1,2,284,238.19,0.7,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2001-10-12,2001,1,2,285,235.73,0.7,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2001-10-13,2001,1,2,286,233.27,0.71,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2001-10-14,2001,1,2,287,230.81,0.71,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2001-10-15,2001,1,3,288,229.44,0.72,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-10-16,2001,1,3,289,227.53,0.72,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2001-10-17,2001,1,3,290,225.61,0.73,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-18,2001,1,3,291,223.7,0.73,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2001-10-19,2001,1,3,292,225.07,0.73,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2001-10-20,2001,1,3,293,226.98,0.73,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-21,2001,1,3,294,223.97,0.73,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2001-10-22,2001,1,4,295,222.61,0.74,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2001-10-23,2001,1,4,296,222.33,0.74,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.0064,0.000251,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2001-10-24,2001,1,4,297,222.06,0.74,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-10-25,2001,1,4,298,220.69,0.74,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00626,0.000246,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2001-10-26,2001,1,4,299,218.23,0.75,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2001-10-27,2001,1,4,300,216.86,0.76,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2001-10-28,2001,1,4,301,218.78,0.75,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2001-10-29,2001,1,5,302,220.14,0.75,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2001-10-30,2001,1,5,303,218.78,0.75,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2001-10-31,2001,1,5,304,216.32,0.76,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2001-11-01,2001,2,5,305,214.95,0.76,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2001-11-02,2001,2,5,306,215.77,0.76,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2001-11-03,2001,2,5,307,216.59,0.76,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2001-11-04,2001,2,5,308,216.32,0.76,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2001-11-05,2001,2,6,309,216.04,0.76,3,Normal,36,5,3,2,47,93,0.43,123,0.57,123,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2001-11-06,2001,2,6,310,217.96,0.75,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-11-07,2001,2,6,311,218.23,0.75,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00639,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2001-11-08,2001,2,6,312,221.24,0.74,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2001-11-09,2001,2,6,313,222.61,0.74,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2001-11-10,2001,2,6,314,221.24,0.74,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2001-11-11,2001,2,6,315,223.15,0.74,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-11-12,2001,2,7,316,224.52,0.73,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2001-11-13,2001,2,7,317,225.89,0.73,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-11-14,2001,2,7,318,228.89,0.72,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2001-11-15,2001,2,7,319,228.62,0.72,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-16,2001,2,7,320,228.35,0.72,3,Normal,36,5,3,2,47,93,0.41,135.3,0.59,135.3,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2001-11-17,2001,2,7,321,230.81,0.71,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2001-11-18,2001,2,7,322,232.18,0.71,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2001-11-19,2001,2,8,323,233,0.71,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-11-20,2001,2,8,324,235.46,0.7,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-11-21,2001,2,8,325,236.28,0.7,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.245,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2001-11-22,2001,2,8,326,234.91,0.7,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2001-11-23,2001,2,8,327,236.82,0.7,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2001-11-24,2001,2,8,328,236,0.7,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2001-11-25,2001,2,8,329,236.82,0.7,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2001-11-26,2001,2,9,330,240.38,0.69,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2001-11-27,2001,2,9,331,240.65,0.69,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2001-11-28,2001,2,9,332,240.93,0.69,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2001-11-29,2001,2,9,333,243.39,0.68,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2001-11-30,2001,2,9,334,243.11,0.68,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2001-12-01,2001,3,9,335,241.2,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2001-12-02,2001,3,9,336,242.02,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
2001-12-03,2001,3,10,337,240.11,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,163.1,0.68,163.1,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00961,0.000379,0.116,0.00459,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2001-12-04,2001,3,10,338,238.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,161.7,0.68,161.7,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2001-12-05,2001,3,10,339,239.56,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2001-12-06,2001,3,10,340,241.47,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2001-12-07,2001,3,10,341,241.75,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,164.8,0.68,164.8,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.107,0.00975,0.000385,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.2,37.2,892
