date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-08,2001,3,10,342,244.75,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.108,0.01,0.000395,0.119,0.00468,1,0.169,0.287,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2001-12-09,2001,3,10,343,244.48,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
2001-12-10,2001,3,11,344,243.11,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.000389,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2001-12-11,2001,3,11,345,241.2,0.69,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2001-12-12,2001,3,11,346,239.29,0.69,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2001-12-13,2001,3,11,347,240.65,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2001-12-14,2001,3,11,348,242.02,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2001-12-15,2001,3,11,349,243.93,0.68,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2001-12-16,2001,3,11,350,246.94,0.67,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-12-17,2001,3,12,351,248.86,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-18,2001,3,12,352,250.22,0.67,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2001-12-19,2001,3,12,353,249.4,0.67,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-12-20,2001,3,12,354,245.3,0.68,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2001-12-21,2001,3,12,355,241.75,0.69,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2001-12-22,2001,3,12,356,239.29,0.69,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2001-12-23,2001,3,12,357,236.28,0.7,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2001-12-24,2001,3,13,358,234.91,0.7,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2001-12-25,2001,3,13,359,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2001-12-26,2001,3,13,360,231.63,0.71,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2001-12-27,2001,3,13,361,231.36,0.71,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2001-12-28,2001,3,13,362,232.72,0.71,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.924,40.5,39.5,39.5,949
2001-12-29,2001,3,13,363,234.64,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2001-12-30,2001,3,13,364,236,0.7,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2001-12-31,2001,3,14,365,238.47,0.69,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2002-01-01,2001,4,14,1,237.64,0.7,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2002-01-02,2001,4,14,2,237.37,0.7,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2002-01-03,2001,4,14,3,238.74,0.69,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2002-01-04,2001,4,14,4,239.01,0.69,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2002-01-05,2001,4,14,5,237.64,0.7,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2002-01-06,2001,4,14,6,237.37,0.7,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2002-01-07,2001,4,15,7,236.55,0.7,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2002-01-08,2001,4,15,8,235.73,0.7,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2002-01-09,2001,4,15,9,238.74,0.69,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2002-01-10,2001,4,15,10,243.39,0.68,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2002-01-11,2001,4,15,11,248.58,0.67,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2002-01-12,2001,4,15,12,252.14,0.66,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.8,40.8,978
2002-01-13,2001,4,15,13,257.33,0.65,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2002-01-14,2001,4,16,14,258.7,0.65,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-01-15,2001,4,16,15,257.88,0.65,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2002-01-16,2001,4,16,16,258.7,0.65,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-01-17,2001,4,16,17,258.43,0.65,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2002-01-18,2001,4,16,18,259.79,0.65,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-19,2001,4,16,19,264.99,0.64,5,Dry,29,5,4,2,33,73,0.28,192,0.72,192,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2002-01-20,2001,4,16,20,270.18,0.63,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2002-01-21,2001,4,17,21,274.83,0.62,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
2002-01-22,2001,4,17,22,278.39,0.62,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2002-01-23,2001,4,17,23,282.49,0.61,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2002-01-24,2001,4,17,24,283.31,0.61,5,Dry,29,5,4,2,33,73,0.26,210.3,0.74,210.3,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00544,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,48,48,1150
2002-01-25,2001,4,17,25,284.13,0.61,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2002-01-26,2001,4,17,26,288.23,0.6,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2002-01-27,2001,4,17,27,291.24,0.6,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2002-01-28,2001,4,18,28,294.25,0.59,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2002-01-29,2001,4,18,29,297.25,0.59,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2002-01-30,2001,4,18,30,299.17,0.59,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2002-01-31,2001,4,18,31,299.99,0.59,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2002-02-01,2001,5,18,32,301.9,0.58,5,Dry,31,6,4,3,41,85,0.28,216.9,0.72,216.9,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000565,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-02-02,2001,5,18,33,307.1,0.58,5,Dry,31,6,4,3,41,85,0.28,222.1,0.72,222.1,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2002-02-03,2001,5,18,34,310.65,0.57,5,Dry,31,6,4,3,41,85,0.27,225.7,0.73,225.7,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2002-02-04,2001,5,19,35,312.57,0.57,5,Dry,31,6,4,3,41,85,0.27,227.6,0.73,227.6,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-02-05,2001,5,19,36,315.57,0.57,5,Dry,31,6,4,3,41,85,0.27,230.6,0.73,230.6,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.0981,0.245,0.00979,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2002-02-06,2001,5,19,37,318.58,0.56,5,Dry,31,6,4,3,41,85,0.27,233.6,0.73,233.6,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2002-02-07,2001,5,19,38,318.86,0.56,5,Dry,31,6,4,3,41,85,0.27,233.9,0.73,233.9,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2002-02-08,2001,5,19,39,322.41,0.56,5,Dry,31,6,4,3,41,85,0.26,237.4,0.74,237.4,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000638,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2002-02-09,2001,5,19,40,327.06,0.55,5,Dry,31,6,4,3,41,85,0.26,242.1,0.74,242.1,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000654,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.7,1270
2002-02-10,2001,5,19,41,330.07,0.55,5,Dry,31,6,4,3,41,85,0.26,245.1,0.74,245.1,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.136,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2002-02-11,2001,5,20,42,334.72,0.54,5,Dry,31,6,4,3,41,85,0.25,249.7,0.75,249.7,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000681,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2002-02-12,2001,5,20,43,342.64,0.54,5,Dry,31,6,4,3,41,85,0.25,257.6,0.75,257.6,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0206,0.000828,0.162,0.00649,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.2,1350
2002-02-13,2001,5,20,44,350.57,0.53,5,Dry,31,6,4,3,41,85,0.24,265.6,0.76,265.6,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0243,0.00098,0.168,0.00676,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2002-02-14,2001,5,20,45,358.5,0.52,5,Dry,31,6,4,3,41,85,0.24,273.5,0.76,273.5,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2002-02-15,2001,5,20,46,366.43,0.51,5,Dry,31,6,4,3,41,85,0.23,281.4,0.77,281.4,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0318,0.00129,0.181,0.00731,2,0.132,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2002-02-16,2001,5,20,47,376,0.5,5,Dry,31,6,4,3,41,85,0.23,291,0.77,291,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2002-02-17,2001,5,20,48,385.03,0.5,5,Dry,31,6,4,3,41,85,0.22,300,0.78,300,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0406,0.00165,0.197,0.00796,2,0.145,0.342,0.0138,24.3,0.94,0.97,0.912,33.7,32.7,65.3,1570
2002-02-18,2001,5,21,49,392.41,0.49,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2002-02-19,2001,5,21,50,400.89,0.48,5,Dry,31,6,4,3,41,85,0.21,315.9,0.79,315.9,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.0481,0.00196,0.21,0.00852,2,0.156,0.365,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2002-02-20,2001,5,21,51,409.36,0.47,5,Dry,31,6,4,3,41,85,0.21,324.4,0.79,324.4,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2002-02-21,2001,5,21,52,414.01,0.47,5,Dry,31,6,4,3,41,85,0.2,329,0.8,329,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0543,0.00221,0.22,0.00898,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2002-02-22,2001,5,21,53,420.3,0.47,5,Dry,31,6,4,3,41,85,0.2,335.3,0.8,335.3,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.0092,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2002-02-23,2001,5,21,54,429.87,0.46,5,Dry,31,6,4,3,41,85,0.2,344.9,0.8,344.9,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00253,0.233,0.00954,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
2002-02-24,2001,5,21,55,439.44,0.45,5,Dry,31,6,4,3,41,85,0.19,354.4,0.81,354.4,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2002-02-25,2001,5,22,56,446.28,0.45,5,Dry,31,6,4,3,41,85,0.19,361.3,0.81,361.3,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.178,0.0695,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2002-02-26,2001,5,22,57,456.39,0.44,5,Dry,31,6,4,3,41,85,0.19,371.4,0.81,371.4,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2002-02-27,2001,5,22,58,470.34,0.43,5,Dry,31,6,4,3,41,85,0.18,385.3,0.82,385.3,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2002-02-28,2001,5,22,59,481,0.42,5,Dry,31,6,4,3,41,85,0.18,396,0.82,396,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0859,0.00354,0.276,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.3,2070
2002-03-01,2001,6,22,60,488.93,0.41,5,Dry,36,8,6,4,53,107,0.22,381.9,0.78,381.9,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0793,0.00328,0.267,0.011,2,0.2,0.468,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,83,1990
2002-03-02,2001,6,22,61,499.6,0.41,5,Dry,36,8,6,4,53,107,0.21,392.6,0.79,392.6,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.8,24.2,0.192,0.0843,0.00349,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2040
2002-03-03,2001,6,22,62,508.07,0.4,5,Dry,36,8,6,4,53,107,0.21,401.1,0.79,401.1,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0883,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,86.9,2090
2002-03-04,2001,6,23,63,515.46,0.4,5,Dry,36,8,6,4,53,107,0.21,408.5,0.79,408.5,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0918,0.00381,0.289,0.012,2,0.218,0.507,0.0211,23.6,0.956,0.98,0.936,45.1,44.2,88.4,2120
2002-03-05,2001,6,23,64,521.2,0.39,5,Dry,36,8,6,4,53,107,0.2,414.2,0.8,414.2,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0945,0.00393,0.294,0.0122,2,0.222,0.516,0.0214,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2002-03-06,2001,6,23,65,524.75,0.39,5,Dry,36,8,6,4,53,107,0.2,417.8,0.8,417.8,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0962,0.004,0.297,0.0123,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
2002-03-07,2001,6,23,66,529.4,0.39,5,Dry,36,8,6,4,53,107,0.2,422.4,0.8,422.4,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0984,0.0041,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
2002-03-08,2001,6,23,67,537.88,0.38,5,Dry,36,8,6,4,53,107,0.2,430.9,0.8,430.9,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
2002-03-09,2001,6,23,68,544.72,0.38,5,Dry,36,8,6,4,53,107,0.2,437.7,0.8,437.7,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.2,2260
2002-03-10,2001,6,23,69,552.1,0.38,5,Dry,36,8,6,4,53,107,0.19,445.1,0.81,445.1,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0134,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.7,2300
2002-03-11,2001,6,24,70,556.75,0.37,5,Dry,36,8,6,4,53,107,0.19,449.8,0.81,449.8,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-03-12,2001,6,24,71,561.94,0.37,5,Dry,36,8,6,4,53,107,0.19,454.9,0.81,454.9,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.25,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2002-03-13,2001,6,24,72,567.68,0.37,5,Dry,36,8,6,4,53,107,0.19,460.7,0.81,460.7,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-03-14,2001,6,24,73,571.24,0.37,5,Dry,36,8,6,4,53,107,0.19,464.2,0.81,464.2,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-15,2001,6,24,74,571.51,0.37,5,Dry,36,8,6,4,53,107,0.19,464.5,0.81,464.5,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-03-16,2001,6,24,75,571.24,0.37,5,Dry,36,8,6,4,53,107,0.19,464.2,0.81,464.2,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-17,2001,6,24,76,572.06,0.37,5,Dry,36,8,6,4,53,107,0.19,465.1,0.81,465.1,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-03-18,2001,6,25,77,573.97,0.37,5,Dry,36,8,6,4,53,107,0.19,467,0.81,467,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.34,0.0143,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-03-19,2001,6,25,78,575.89,0.36,5,Dry,36,8,6,4,53,107,0.19,468.9,0.81,468.9,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.342,0.0144,2,0.259,0.601,0.0252,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-03-20,2001,6,25,79,581.08,0.36,5,Dry,36,8,6,4,53,107,0.18,474.1,0.82,474.1,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00516,0.347,0.0146,2,0.263,0.61,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-03-21,2001,6,25,80,586.28,0.36,5,Dry,36,8,6,4,53,107,0.18,479.3,0.82,479.3,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-03-22,2001,6,25,81,589.29,0.36,5,Dry,36,8,6,4,53,107,0.18,482.3,0.82,482.3,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2002-03-23,2001,6,25,82,592.29,0.36,5,Dry,36,8,6,4,53,107,0.18,485.3,0.82,485.3,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-03-24,2001,6,25,83,594.75,0.35,5,Dry,36,8,6,4,53,107,0.18,487.8,0.82,487.8,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.361,0.0152,3,0.162,0.523,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2002-03-25,2001,6,26,84,598.86,0.35,5,Dry,36,8,6,4,53,107,0.18,491.9,0.82,491.9,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2002-03-26,2001,6,26,85,603.5,0.35,5,Dry,36,8,6,4,53,107,0.18,496.5,0.82,496.5,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.133,0.00563,0.37,0.0156,3,0.166,0.536,0.0226,23.1,0.946,0.97,0.917,35.5,34.5,103,2480
2002-03-27,2001,6,26,86,610.89,0.35,5,Dry,36,8,6,4,53,107,0.17,503.9,0.82,503.9,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00582,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,35,105,2520
2002-03-28,2001,6,26,87,617.72,0.34,5,Dry,36,8,6,4,53,107,0.17,510.7,0.83,510.7,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00602,0.387,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2002-03-29,2001,6,26,88,622.92,0.34,5,Dry,36,8,6,4,53,107,0.17,515.9,0.83,515.9,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00617,0.394,0.0167,3,0.175,0.568,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
2002-03-30,2001,6,26,89,625.38,0.34,5,Dry,36,8,6,4,53,107,0.17,518.4,0.83,518.4,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.25,0.147,0.00624,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2580
2002-03-31,2001,6,26,90,627.84,0.34,5,Dry,36,8,6,4,53,107,0.17,520.8,0.83,520.8,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.017,3,0.177,0.577,0.0244,23,0.948,0.97,0.92,37.2,36,108,2600
2002-04-01,2001,7,27,91,631.94,0.34,5,Dry,40,10,8,5,62,125,0.2,506.9,0.8,506.9,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00592,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35,105,2520
2002-04-02,2001,7,27,92,635.5,0.33,5,Dry,40,10,8,5,62,125,0.2,510.5,0.8,510.5,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2002-04-03,2001,7,27,93,641.79,0.33,5,Dry,40,10,8,5,62,125,0.2,516.8,0.81,516.8,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00621,0.399,0.017,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
2002-04-04,2001,7,27,94,647.53,0.33,5,Dry,40,10,8,5,62,125,0.19,522.5,0.81,522.5,0,0,0,0,-5,5,40,10,8,0,67,581,990,966.5,23.5,0.256,0.15,0.00638,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
2002-04-05,2001,7,27,95,654.91,0.33,5,Dry,40,10,8,5,62,125,0.19,529.9,0.81,529.9,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.0066,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2002-04-06,2001,7,27,96,662.84,0.32,5,Dry,40,10,8,5,62,125,0.19,537.8,0.81,537.8,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.425,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2002-04-07,2001,7,27,97,672.41,0.32,5,Dry,40,10,8,5,62,125,0.19,547.4,0.81,547.4,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.271,0.167,0.00712,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2002-04-08,2001,7,28,98,684.17,0.31,5,Dry,40,10,8,5,62,125,0.18,559.2,0.82,559.2,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.175,0.00747,0.452,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2002-04-09,2001,7,28,99,698.11,0.31,5,Dry,40,10,8,5,62,125,0.18,573.1,0.82,573.1,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00789,0.469,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
2002-04-10,2001,7,28,100,717.53,0.3,5,Dry,40,10,8,5,62,125,0.17,592.5,0.83,592.5,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
2002-04-11,2001,7,28,101,741.86,0.29,5,Dry,40,10,8,5,62,125,0.17,616.9,0.83,616.9,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00921,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2002-04-12,2001,7,28,102,768.93,0.27,5,Dry,40,10,8,5,62,125,0.16,643.9,0.84,643.9,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.557,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.7,43.9,132,3160
2002-04-13,2001,7,28,103,783.72,0.27,5,Dry,40,10,8,5,62,125,0.16,658.7,0.84,658.7,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2002-04-14,2001,7,28,104,800.44,0.26,5,Dry,40,10,8,5,62,125,0.16,675.4,0.84,675.4,0,0,0,0,-5,5,40,10,8,0,67,733,990,967.1,22.9,0.343,0.252,0.011,0.596,0.026,3,0.246,0.842,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2002-04-15,2001,7,29,105,819.34,0.25,5,Dry,40,10,8,5,62,125,0.15,694.3,0.85,694.3,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
2002-04-16,2001,7,29,106,839.89,0.25,5,Dry,40,10,8,5,62,125,0.15,714.9,0.85,714.9,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0122,0.644,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
2002-04-17,2001,7,29,107,853.68,0.24,5,Dry,40,10,8,5,62,125,0.15,728.7,0.85,728.7,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0411,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2002-04-18,2001,7,29,108,863.83,0.24,5,Dry,40,10,8,5,62,125,0.14,738.8,0.85,738.8,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2002-04-19,2001,7,29,109,870.03,0.23,5,Dry,40,10,8,5,62,125,0.14,745,0.86,745,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0304,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2002-04-20,2001,7,29,110,872.12,0.23,5,Dry,40,10,8,5,62,125,0.14,747.1,0.86,747.1,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2002-04-21,2001,7,29,111,870.03,0.23,5,Dry,40,10,8,5,62,125,0.14,745,0.86,745,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0304,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2002-04-22,2001,7,30,112,867.96,0.24,5,Dry,40,10,8,5,62,125,0.14,743,0.86,743,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.685,0.0303,3,0.277,0.962,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2002-04-23,2001,7,30,113,861.78,0.24,5,Dry,40,10,8,5,62,125,0.14,736.8,0.85,736.8,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2002-04-24,2001,7,30,114,855.69,0.24,5,Dry,40,10,8,5,62,125,0.15,730.7,0.85,730.7,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.377,0.289,0.0127,0.666,0.0294,3,0.271,0.937,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2002-04-25,2001,7,30,115,849.69,0.24,5,Dry,40,10,8,5,62,125,0.15,724.7,0.85,724.7,0,0,0,0,-5,5,40,10,8,0,67,783,990,967.3,22.7,0.371,0.285,0.0126,0.657,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2002-04-26,2001,7,30,116,843.78,0.24,5,Dry,40,10,8,5,62,125,0.15,718.8,0.85,718.8,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2002-04-27,2001,7,30,117,841.83,0.24,5,Dry,40,10,8,5,62,125,0.15,716.8,0.85,716.8,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0284,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2002-04-28,2001,7,30,118,839.89,0.25,5,Dry,40,10,8,5,62,125,0.15,714.9,0.85,714.9,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0122,0.644,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
2002-04-29,2001,7,31,119,837.96,0.25,5,Dry,40,10,8,5,62,125,0.15,713,0.85,713,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2002-04-30,2001,7,31,120,839.89,0.25,5,Dry,40,10,8,5,62,125,0.15,714.9,0.85,714.9,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.279,0.0122,0.644,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
2002-05-01,2001,8,31,121,841.83,0.24,5,Dry,42,9,8,6,82,147,0.17,694.8,0.82,694.8,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2002-05-02,2001,8,31,122,843.78,0.24,5,Dry,42,9,8,6,82,147,0.17,696.8,0.83,696.8,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2002-05-03,2001,8,31,123,849.69,0.24,5,Dry,42,9,8,6,82,147,0.17,702.7,0.83,702.7,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2002-05-04,2001,8,31,124,851.68,0.24,5,Dry,42,9,8,6,82,147,0.17,704.7,0.83,704.7,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2002-05-05,2001,8,31,125,853.68,0.24,5,Dry,42,9,8,6,82,147,0.17,706.7,0.83,706.7,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2002-05-06,2001,8,32,126,855.69,0.24,5,Dry,42,9,8,6,82,147,0.17,708.7,0.83,708.7,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2002-05-07,2001,8,32,127,857.71,0.24,5,Dry,42,9,8,6,82,147,0.17,710.7,0.83,710.7,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2002-05-08,2001,8,32,128,855.69,0.24,5,Dry,42,9,8,6,82,147,0.17,708.7,0.83,708.7,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2002-05-09,2001,8,32,129,849.69,0.24,5,Dry,42,9,8,6,82,147,0.17,702.7,0.83,702.7,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2002-05-10,2001,8,32,130,843.78,0.24,5,Dry,42,9,8,6,82,147,0.17,696.8,0.83,696.8,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2002-05-11,2001,8,32,131,834.14,0.25,5,Dry,42,9,8,6,82,147,0.18,687.1,0.82,687.1,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2002-05-12,2001,8,32,132,824.8,0.25,5,Dry,42,9,8,6,82,147,0.18,677.8,0.82,677.8,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2002-05-13,2001,8,33,133,812.26,0.26,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2002-05-14,2001,8,33,134,800.44,0.26,5,Dry,42,9,8,6,82,147,0.18,653.4,0.82,653.4,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.569,0.0248,3,0.237,0.805,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2002-05-15,2001,8,33,135,789.49,0.27,5,Dry,42,9,8,6,82,147,0.19,642.5,0.81,642.5,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2002-05-16,2001,8,33,136,779.67,0.27,5,Dry,42,9,8,6,82,147,0.19,632.7,0.81,632.7,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2002-05-17,2001,8,33,137,771.64,0.27,5,Dry,42,9,8,6,82,147,0.19,624.6,0.81,624.6,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00948,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2002-05-18,2001,8,33,138,758,0.28,5,Dry,42,9,8,6,82,147,0.19,611,0.81,611,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00907,0.516,0.0224,3,0.217,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2002-05-19,2001,8,33,139,741.32,0.29,5,Dry,42,9,8,6,82,147,0.2,594.3,0.8,594.3,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00856,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2002-05-20,2001,8,34,140,724.64,0.29,5,Dry,42,9,8,6,82,147,0.2,577.6,0.8,577.6,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00805,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2002-05-21,2001,8,34,141,709.05,0.3,5,Dry,42,9,8,6,82,147,0.21,562,0.79,562,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2780
2002-05-22,2001,8,34,142,692.92,0.31,5,Dry,42,9,8,6,82,147,0.21,545.9,0.79,545.9,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
2002-05-23,2001,8,34,143,676.79,0.32,5,Dry,42,9,8,6,82,147,0.22,529.8,0.78,529.8,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00662,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2002-05-24,2001,8,34,144,661.2,0.32,5,Dry,42,9,8,6,82,147,0.22,514.2,0.78,514.2,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00616,0.397,0.0169,3,0.174,0.571,0.0243,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2002-05-25,2001,8,34,145,646.71,0.33,5,Dry,42,9,8,6,82,147,0.23,499.7,0.77,499.7,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00574,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2002-05-26,2001,8,34,146,631.67,0.34,5,Dry,42,9,8,6,82,147,0.23,484.7,0.77,484.7,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.235,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-05-27,2001,8,35,147,616.63,0.34,5,Dry,42,9,8,6,82,147,0.24,469.6,0.76,469.6,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-05-28,2001,8,35,148,603.23,0.35,5,Dry,42,9,8,6,82,147,0.24,456.2,0.76,456.2,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.25,0.584,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-05-29,2001,8,35,149,589.29,0.36,5,Dry,42,9,8,6,82,147,0.25,442.3,0.75,442.3,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.212,0.108,0.00454,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.2,47.2,94.4,2270
2002-05-30,2001,8,35,150,576.98,0.36,5,Dry,42,9,8,6,82,147,0.26,430,0.74,430,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,92,2210
2002-05-31,2001,8,35,151,564.13,0.37,5,Dry,42,9,8,6,82,147,0.26,417.1,0.74,417.1,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0959,0.00402,0.299,0.0125,2,0.224,0.524,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2002-06-01,2001,9,35,152,552.37,0.38,5,Dry,39,9,7,5,59,119,0.21,433.4,0.79,433.4,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.311,0.013,2,0.235,0.546,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2002-06-02,2001,9,35,153,540.61,0.38,5,Dry,39,9,7,5,59,119,0.22,421.6,0.78,421.6,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.098,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2002-06-03,2001,9,36,154,530.5,0.39,5,Dry,39,9,7,5,59,119,0.22,411.5,0.78,411.5,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0932,0.00388,0.293,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
2002-06-04,2001,9,36,155,519.83,0.4,5,Dry,39,9,7,5,59,119,0.23,400.8,0.77,400.8,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0882,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
2002-06-05,2001,9,36,156,509.17,0.4,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2002-06-06,2001,9,36,157,500.14,0.41,5,Dry,39,9,7,5,59,119,0.24,381.1,0.76,381.1,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0789,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.2,41.3,82.6,1980
2002-06-07,2001,9,36,158,490.57,0.41,5,Dry,39,9,7,5,59,119,0.24,371.6,0.76,371.6,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00307,0.26,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.1,40.3,80.5,1930
2002-06-08,2001,9,36,159,481,0.42,5,Dry,39,9,7,5,59,119,0.25,362,0.75,362,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2002-06-09,2001,9,36,160,471.98,0.43,5,Dry,39,9,7,5,59,119,0.25,353,0.75,353,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
2002-06-10,2001,9,37,161,464.05,0.43,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00254,0.239,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2002-06-11,2001,9,37,162,455.57,0.44,5,Dry,39,9,7,5,59,119,0.26,336.6,0.74,336.6,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0579,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-06-12,2001,9,37,163,447.1,0.44,5,Dry,39,9,7,5,59,119,0.27,328.1,0.73,328.1,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0539,0.00221,0.225,0.00921,2,0.164,0.389,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
2002-06-13,2001,9,37,164,439.17,0.45,5,Dry,39,9,7,5,59,119,0.27,320.2,0.73,320.2,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0501,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2002-06-14,2001,9,37,165,432.33,0.46,5,Dry,39,9,7,5,59,119,0.28,313.3,0.72,313.3,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.166,0.0469,0.00192,0.212,0.00869,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2002-06-15,2001,9,37,166,424.95,0.46,5,Dry,39,9,7,5,59,119,0.28,305.9,0.72,305.9,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2002-06-16,2001,9,37,167,417.57,0.47,5,Dry,39,9,7,5,59,119,0.28,298.6,0.71,298.6,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0399,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2002-06-17,2001,9,38,168,410.73,0.47,5,Dry,39,9,7,5,59,119,0.29,291.7,0.71,291.7,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.00149,0.195,0.00793,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
2002-06-18,2001,9,38,169,403.89,0.48,5,Dry,39,9,7,5,59,119,0.29,284.9,0.7,284.9,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2002-06-19,2001,9,38,170,398.15,0.48,5,Dry,39,9,7,5,59,119,0.3,279.1,0.7,279.1,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0308,0.00125,0.184,0.00749,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2002-06-20,2001,9,38,171,391.86,0.49,5,Dry,39,9,7,5,59,119,0.3,272.9,0.7,272.9,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2002-06-21,2001,9,38,172,385.57,0.5,5,Dry,39,9,7,5,59,119,0.31,266.6,0.69,266.6,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0248,0.00101,0.174,0.00705,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2002-06-22,2001,9,38,173,379.29,0.5,5,Dry,39,9,7,5,59,119,0.31,260.3,0.69,260.3,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0219,0.000885,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2002-06-23,2001,9,38,174,373.54,0.51,5,Dry,39,9,7,5,59,119,0.32,254.5,0.68,254.5,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0191,0.000774,0.164,0.00663,2,0.114,0.278,0.0112,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2002-06-24,2001,9,39,175,367.8,0.51,5,Dry,39,9,7,5,59,119,0.32,248.8,0.68,248.8,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
2002-06-25,2001,9,39,176,363.15,0.52,5,Dry,39,9,7,5,59,119,0.33,244.2,0.67,244.2,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000666,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2002-06-26,2001,9,39,177,357.96,0.52,5,Dry,39,9,7,5,59,119,0.33,239,0.67,239,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2002-06-27,2001,9,39,178,352.76,0.53,5,Dry,39,9,7,5,59,119,0.34,233.8,0.66,233.8,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.897,26,25.3,50.5,1210
2002-06-28,2001,9,39,179,347.57,0.53,5,Dry,39,9,7,5,59,119,0.34,228.6,0.66,228.6,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2002-06-29,2001,9,39,180,342.92,0.54,5,Dry,39,9,7,5,59,119,0.35,223.9,0.65,223.9,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000594,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-06-30,2001,9,39,181,338.27,0.54,5,Dry,39,9,7,5,59,119,0.35,219.3,0.65,219.3,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-07-01,2001,10,40,182,333.62,0.55,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2002-07-02,2001,10,40,183,328.97,0.55,5,Dry,37,8,6,4,53,108,0.33,221,0.67,221,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2002-07-03,2001,10,40,184,324.32,0.56,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2002-07-04,2001,10,40,185,319.68,0.56,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2002-07-05,2001,10,40,186,316.12,0.57,5,Dry,37,8,6,4,53,108,0.34,208.1,0.66,208.1,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2002-07-06,2001,10,40,187,312.02,0.57,5,Dry,37,8,6,4,53,108,0.35,204,0.65,204,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2002-07-07,2001,10,40,188,307.92,0.58,5,Dry,37,8,6,4,53,108,0.35,199.9,0.65,199.9,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2002-07-08,2001,10,41,189,303.82,0.58,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-07-09,2001,10,41,190,299.72,0.59,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2002-07-10,2001,10,41,191,295.61,0.59,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2002-07-11,2001,10,41,192,292.06,0.6,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2002-07-12,2001,10,41,193,288.5,0.6,5,Dry,37,8,6,4,53,108,0.37,180.5,0.63,180.5,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2002-07-13,2001,10,41,194,284.95,0.61,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2002-07-14,2001,10,41,195,281.39,0.61,5,Dry,37,8,6,4,53,108,0.38,173.4,0.62,173.4,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
