date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-15,2001,10,42,196,278.93,0.62,5,Dry,37,8,6,4,53,108,0.39,170.9,0.61,170.9,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2002-07-16,2001,10,42,197,275.93,0.62,5,Dry,37,8,6,4,53,108,0.39,167.9,0.61,167.9,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2002-07-17,2001,10,42,198,272.92,0.62,5,Dry,37,8,6,4,53,108,0.4,164.9,0.6,164.9,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000387,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2002-07-18,2001,10,42,199,269.91,0.63,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2002-07-19,2001,10,42,200,266.9,0.63,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2002-07-20,2001,10,42,201,263.89,0.64,5,Dry,37,8,6,4,53,108,0.41,155.9,0.59,155.9,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.009,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,35.9,34.9,34.9,836
2002-07-21,2001,10,42,202,260.89,0.65,5,Dry,37,8,6,4,53,108,0.41,152.9,0.59,152.9,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00875,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2002-07-22,2001,10,43,203,257.88,0.65,5,Dry,37,8,6,4,53,108,0.42,149.9,0.58,149.9,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2002-07-23,2001,10,43,204,254.87,0.66,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2002-07-24,2001,10,43,205,252.41,0.66,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.113,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2002-07-25,2001,10,43,206,249.95,0.67,5,Dry,37,8,6,4,53,108,0.43,141.9,0.57,141.9,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.0044,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.6,31.7,31.7,760
2002-07-26,2001,10,43,207,247.49,0.67,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00761,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
2002-07-27,2001,10,43,208,245.03,0.68,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00431,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
2002-07-28,2001,10,43,209,242.57,0.68,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2002-07-29,2001,10,44,210,240.11,0.69,5,Dry,37,8,6,4,53,108,0.45,132.1,0.55,132.1,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2002-07-30,2001,10,44,211,237.64,0.7,5,Dry,37,8,6,4,53,108,0.45,129.6,0.55,129.6,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,693
2002-07-31,2001,10,44,212,235.18,0.7,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000258,0.105,0.00413,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2002-08-01,2001,11,44,213,232.72,0.71,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2002-08-02,2001,11,44,214,230.26,0.72,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2002-08-03,2001,11,44,215,227.8,0.72,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00721,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2002-08-04,2001,11,44,216,225.34,0.73,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.007,0.000275,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2002-08-05,2001,11,45,217,222.88,0.74,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2002-08-06,2001,11,45,218,220.42,0.74,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00406,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2002-08-07,2001,11,45,219,217.96,0.75,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2002-08-08,2001,11,45,220,216.59,0.76,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2002-08-09,2001,11,45,221,214.68,0.77,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2002-08-10,2001,11,45,222,212.76,0.77,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-08-11,2001,11,45,223,210.85,0.78,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2002-08-12,2001,11,46,224,208.93,0.79,5,Dry,34,7,5,3,44,93,0.45,115.9,0.56,115.9,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.0056,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-08-13,2001,11,46,225,207.02,0.79,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0974,0.00381,1,0.0964,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-08-14,2001,11,46,226,205.11,0.8,5,Dry,34,7,5,3,44,93,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000206,0.0966,0.00378,1,0.0938,0.19,0.00745,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2002-08-15,2001,11,46,227,203.19,0.8,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2002-08-16,2001,11,46,228,201.28,0.81,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000194,0.0949,0.00371,1,0.0887,0.184,0.00717,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,199.36,0.81,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0861,0.18,0.00704,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,197.45,0.82,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0933,0.00364,1,0.0835,0.177,0.00691,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,195.54,0.82,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.0809,0.173,0.00677,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,193.62,0.83,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0783,0.17,0.00664,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,192.25,0.83,5,Dry,34,7,5,3,44,93,0.48,99.25,0.52,99.25,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0765,0.167,0.00655,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,190.34,0.84,5,Dry,34,7,5,3,44,93,0.49,97.34,0.51,97.34,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0739,0.164,0.00641,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,188.97,0.85,5,Dry,34,7,5,3,44,93,0.49,95.97,0.51,95.97,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00391,0.000153,0.0895,0.0035,1,0.0721,0.162,0.00632,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,187.61,0.85,5,Dry,34,7,5,3,44,93,0.5,94.61,0.5,94.61,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.00379,0.000148,0.0889,0.00348,1,0.0702,0.159,0.00622,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,186.24,0.85,5,Dry,34,7,5,3,44,93,0.5,93.24,0.5,93.24,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0883,0.00345,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,184.87,0.86,5,Dry,34,7,5,3,44,93,0.5,91.87,0.5,91.87,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0877,0.00343,1,0.0665,0.154,0.00603,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,183.5,0.86,5,Dry,34,7,5,3,44,93,0.51,90.5,0.49,90.5,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00344,0.000135,0.0871,0.00341,1,0.0647,0.152,0.00594,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,182.14,0.87,5,Dry,34,7,5,3,44,93,0.51,89.14,0.49,89.14,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00333,0.00013,0.0866,0.00339,1,0.0628,0.149,0.00584,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,180.77,0.87,5,Dry,34,7,5,3,44,93,0.51,87.77,0.49,87.77,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000126,0.086,0.00336,1,0.061,0.147,0.00575,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,179.4,0.88,5,Dry,34,7,5,3,44,93,0.52,86.4,0.48,86.4,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.00309,0.000121,0.0854,0.00334,1,0.0591,0.144,0.00565,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,178.04,0.88,5,Dry,34,7,5,3,44,93,0.52,85.04,0.48,85.04,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0573,0.142,0.00556,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,176.67,0.88,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-09-02,2001,12,49,245,173.66,0.89,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-09-03,2001,12,49,246,171.2,0.89,5,Dry,30,6,4,2,30,72,0.42,99.2,0.58,99.2,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-09-04,2001,12,49,247,168.74,0.9,5,Dry,30,6,4,2,30,72,0.43,96.74,0.57,96.74,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2002-09-05,2001,12,49,248,167.37,0.9,5,Dry,30,6,4,2,30,72,0.43,95.37,0.57,95.37,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0712,0.158,0.0062,25.4,0.916,0.967,0.886,21.7,21,21,504
2002-09-06,2001,12,49,249,165.46,0.91,5,Dry,30,6,4,2,30,72,0.43,93.46,0.56,93.46,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2002-09-07,2001,12,49,250,163.54,0.91,5,Dry,30,6,4,2,30,72,0.44,91.54,0.56,91.54,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2002-09-08,2001,12,49,251,161.63,0.91,5,Dry,30,6,4,2,30,72,0.45,89.63,0.56,89.63,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0635,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2002-09-09,2001,12,50,252,159.72,0.92,5,Dry,30,6,4,2,30,72,0.45,87.72,0.55,87.72,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00328,1,0.0609,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2002-09-10,2001,12,50,253,157.8,0.92,5,Dry,30,6,4,2,30,72,0.46,85.8,0.54,85.8,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.083,0.00325,1,0.0583,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,457
2002-09-11,2001,12,50,254,155.89,0.92,5,Dry,30,6,4,2,30,72,0.46,83.89,0.54,83.89,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0821,0.00322,1,0.0558,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2002-09-12,2001,12,50,255,153.97,0.93,5,Dry,30,6,4,2,30,72,0.47,81.97,0.53,81.97,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0532,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.3,18.3,438
2002-09-13,2001,12,50,256,152.06,0.93,5,Dry,30,6,4,2,30,72,0.47,80.06,0.53,80.06,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2002-09-14,2001,12,50,257,150.69,0.93,5,Dry,30,6,4,2,30,72,0.48,78.69,0.52,78.69,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000956,0.0799,0.00313,1,0.0487,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-09-15,2001,12,50,258,149.32,0.93,5,Dry,30,6,4,2,30,72,0.48,77.32,0.52,77.32,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000911,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2002-09-16,2001,12,51,259,147.96,0.94,5,Dry,30,6,4,2,30,72,0.49,75.96,0.51,75.96,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000865,0.0787,0.00308,1,0.045,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
2002-09-17,2001,12,51,260,146.59,0.94,5,Dry,30,6,4,2,30,72,0.49,74.59,0.51,74.59,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-09-18,2001,12,51,261,145.22,0.94,5,Dry,30,6,4,2,30,72,0.5,73.22,0.5,73.22,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00197,0.0000774,0.0775,0.00304,1,0.0413,0.119,0.00466,25.4,0.93,0.96,0.893,17,16.3,16.3,391
2002-09-19,2001,12,51,262,143.86,0.94,5,Dry,30,6,4,2,30,72,0.5,71.86,0.5,71.86,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000729,0.0769,0.00301,1,0.0395,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.9,15.9,380
2002-09-20,2001,12,51,263,142.49,0.94,5,Dry,30,6,4,2,30,72,0.51,70.49,0.49,70.49,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-09-21,2001,12,51,264,141.12,0.94,5,Dry,30,6,4,2,30,72,0.51,69.12,0.49,69.12,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00163,0.0000637,0.0757,0.00297,1,0.0358,0.111,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
2002-09-22,2001,12,51,265,139.75,0.95,5,Dry,30,6,4,2,30,72,0.52,67.75,0.48,67.75,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000592,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2002-09-23,2001,12,52,266,139.48,0.95,5,Dry,30,6,4,2,30,72,0.52,67.48,0.48,67.48,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-09-24,2001,12,52,267,137.57,0.95,5,Dry,30,6,4,2,30,72,0.52,65.57,0.48,65.57,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000519,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2002-09-25,2001,12,52,268,137.29,0.95,5,Dry,30,6,4,2,30,72,0.52,65.29,0.48,65.29,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.000051,0.074,0.0029,1,0.0306,0.105,0.0041,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2002-09-26,2001,12,52,269,136.47,0.95,5,Dry,30,6,4,2,30,72,0.53,64.47,0.47,64.47,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000482,0.0736,0.00289,1,0.0295,0.103,0.00405,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2002-09-27,2001,12,52,270,135.65,0.95,5,Dry,30,6,4,2,30,72,0.53,63.65,0.47,63.65,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00116,0.0000455,0.0733,0.00287,1,0.0284,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-09-28,2001,12,52,271,134.83,0.95,5,Dry,30,6,4,2,30,72,0.53,62.83,0.47,62.83,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000428,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2002-09-29,2001,12,52,272,132.92,0.95,5,Dry,30,6,4,2,30,72,0.54,60.92,0.46,60.92,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000928,0.0000364,0.0721,0.00283,1,0.0247,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,132.64,0.96,5,Dry,30,6,4,2,30,72,0.54,60.64,0.46,60.64,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000904,0.0000355,0.072,0.00282,1,0.0244,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,130.73,0.96,5,Dry,24,4,2,2,20,52,0.4,78.73,0.6,78.73,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0763,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-10-02,2002,1,1,275,131.55,0.96,5,Dry,24,4,2,2,20,52,0.4,79.55,0.6,79.55,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-10-03,2002,1,1,276,132.37,0.96,5,Dry,24,4,2,2,20,52,0.39,80.37,0.61,80.37,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-10-04,2002,1,1,277,131,0.96,5,Dry,24,4,2,2,20,52,0.4,79,0.6,79,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2002-10-05,2002,1,1,278,130.73,0.96,5,Dry,24,4,2,2,20,52,0.4,78.73,0.6,78.73,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0763,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-10-06,2002,1,1,279,128.82,0.96,5,Dry,24,4,2,2,20,52,0.4,76.82,0.6,76.82,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-10-07,2002,1,1,280,127.45,0.96,5,Dry,24,4,2,2,20,52,0.41,75.45,0.59,75.45,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000848,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
2002-10-08,2002,1,2,281,126.08,0.96,5,Dry,24,4,2,2,20,52,0.41,74.08,0.59,74.08,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,397
2002-10-09,2002,1,2,282,125.81,0.96,5,Dry,24,4,2,2,20,52,0.41,73.81,0.59,73.81,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0421,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,395
2002-10-10,2002,1,2,283,124.99,0.97,5,Dry,24,4,2,2,20,52,0.42,72.99,0.58,72.99,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000766,0.0738,0.0029,1,0.041,0.115,0.0045,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2002-10-11,2002,1,2,284,123.07,0.97,5,Dry,24,4,2,2,20,52,0.42,71.07,0.58,71.07,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000702,0.073,0.00286,1,0.0384,0.111,0.00437,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
2002-10-12,2002,1,2,285,121.71,0.97,5,Dry,24,4,2,2,20,52,0.43,69.71,0.57,69.71,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2002-10-13,2002,1,2,286,120.34,0.97,5,Dry,24,4,2,2,20,52,0.43,68.34,0.57,68.34,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000611,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2002-10-14,2002,1,2,287,118.97,0.97,5,Dry,24,4,2,2,20,52,0.44,66.97,0.56,66.97,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00412,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-10-15,2002,1,3,288,118.7,0.97,5,Dry,24,4,2,2,20,52,0.44,66.7,0.56,66.7,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-10-16,2002,1,3,289,117.88,0.97,5,Dry,24,4,2,2,20,52,0.44,65.88,0.56,65.88,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000529,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,337
2002-10-17,2002,1,3,290,117.06,0.97,5,Dry,24,4,2,2,20,52,0.44,65.06,0.56,65.06,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.85,14.4,13.8,13.8,331
2002-10-18,2002,1,3,291,116.24,0.97,5,Dry,24,4,2,2,20,52,0.45,64.24,0.55,64.24,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-10-19,2002,1,3,292,115.42,0.98,5,Dry,24,4,2,2,20,52,0.45,63.42,0.55,63.42,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000447,0.072,0.00282,1,0.0281,0.1,0.00392,25.4,0.877,0.96,0.842,13.8,13.3,13.3,319
2002-10-20,2002,1,3,293,114.6,0.98,5,Dry,24,4,2,2,20,52,0.45,62.6,0.55,62.6,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,113.78,0.98,5,Dry,24,4,2,2,20,52,0.46,61.78,0.54,61.78,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,112.96,0.98,5,Dry,24,4,2,2,20,52,0.46,60.96,0.54,60.96,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000365,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,112.14,0.98,5,Dry,24,4,2,2,20,52,0.46,60.14,0.54,60.14,0,0,0,0,-2,2,24,4,2,0,22,90.1,990,964.5,25.5,0.0708,0.000862,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,111.32,0.98,5,Dry,24,4,2,2,20,52,0.47,59.32,0.53,59.32,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000792,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,110.5,0.98,5,Dry,24,4,2,2,20,52,0.47,58.5,0.53,58.5,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000723,0.0000283,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,110.22,0.98,5,Dry,24,4,2,2,20,52,0.47,58.22,0.53,58.22,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.000699,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,109.95,0.98,5,Dry,24,4,2,2,20,52,0.47,57.95,0.53,57.95,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,109.13,0.98,5,Dry,24,4,2,2,20,52,0.48,57.13,0.52,57.13,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,108.31,0.98,5,Dry,24,4,2,2,20,52,0.48,56.31,0.52,56.31,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000536,0.000021,0.0714,0.0028,1,0.0185,0.0899,0.00352,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,107.49,0.98,5,Dry,24,4,2,2,20,52,0.48,55.49,0.52,55.49,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000467,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,106.67,0.98,5,Dry,24,4,2,2,20,52,0.49,54.67,0.51,54.67,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.000397,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,106.94,0.98,5,Dry,23,4,2,2,19,50,0.47,56.94,0.53,56.94,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.00059,0.0000231,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,108.86,0.98,5,Dry,23,4,2,2,19,50,0.46,58.86,0.54,58.86,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000753,0.0000295,0.0716,0.00281,1,0.022,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,109.68,0.98,5,Dry,23,4,2,2,19,50,0.46,59.68,0.54,59.68,0,0,0,0,-2,2,23,4,2,0,21,88.7,990,964.5,25.5,0.0708,0.000823,0.0000323,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,111.59,0.98,5,Dry,23,4,2,2,19,50,0.45,61.59,0.55,61.59,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000985,0.0000386,0.0718,0.00282,1,0.0256,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,113.5,0.98,5,Dry,23,4,2,2,19,50,0.44,63.5,0.56,63.5,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-11-06,2002,2,6,310,116.51,0.97,5,Dry,23,4,2,2,19,50,0.43,66.51,0.57,66.51,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-11-07,2002,2,6,311,117.88,0.97,5,Dry,23,4,2,2,19,50,0.42,67.88,0.58,67.88,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-11-08,2002,2,6,312,117.61,0.97,5,Dry,23,4,2,2,19,50,0.42,67.61,0.57,67.61,0,0,0,0,-2,2,23,4,2,0,21,96.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-11-09,2002,2,6,313,117.33,0.97,5,Dry,23,4,2,2,19,50,0.43,67.33,0.57,67.33,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-11-10,2002,2,6,314,117.06,0.97,5,Dry,23,4,2,2,19,50,0.43,67.06,0.57,67.06,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-11-11,2002,2,6,315,117.88,0.97,5,Dry,23,4,2,2,19,50,0.42,67.88,0.58,67.88,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-11-12,2002,2,7,316,118.7,0.97,5,Dry,23,4,2,2,19,50,0.42,68.7,0.58,68.7,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-11-13,2002,2,7,317,117.88,0.97,5,Dry,23,4,2,2,19,50,0.42,67.88,0.58,67.88,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-11-14,2002,2,7,318,117.61,0.97,5,Dry,23,4,2,2,19,50,0.42,67.61,0.57,67.61,0,0,0,0,-2,2,23,4,2,0,21,96.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-11-15,2002,2,7,319,118.43,0.97,5,Dry,23,4,2,2,19,50,0.42,68.43,0.58,68.43,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
2002-11-16,2002,2,7,320,118.7,0.97,5,Dry,23,4,2,2,19,50,0.42,68.7,0.58,68.7,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-11-17,2002,2,7,321,117.88,0.97,5,Dry,23,4,2,2,19,50,0.42,67.88,0.58,67.88,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-11-18,2002,2,7,322,117.61,0.97,5,Dry,23,4,2,2,19,50,0.42,67.61,0.57,67.61,0,0,0,0,-2,2,23,4,2,0,21,96.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-11-19,2002,2,8,323,117.33,0.97,5,Dry,23,4,2,2,19,50,0.43,67.33,0.57,67.33,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-11-20,2002,2,8,324,116.51,0.97,5,Dry,23,4,2,2,19,50,0.43,66.51,0.57,66.51,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-11-21,2002,2,8,325,115.69,0.98,5,Dry,23,4,2,2,19,50,0.43,65.69,0.57,65.69,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00133,0.0000523,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.6,14,14,335
2002-11-22,2002,2,8,326,113.78,0.98,5,Dry,23,4,2,2,19,50,0.44,63.78,0.56,63.78,0,0,0,0,-2,2,23,4,2,0,21,92.8,990,964.5,25.5,0.0708,0.00117,0.0000459,0.072,0.00282,1,0.0286,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-23,2002,2,8,327,113.5,0.98,5,Dry,23,4,2,2,19,50,0.44,63.5,0.56,63.5,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-11-24,2002,2,8,328,115.97,0.98,5,Dry,23,4,2,2,19,50,0.43,65.97,0.57,65.97,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2002-11-25,2002,2,8,329,118.97,0.97,5,Dry,23,4,2,2,19,50,0.42,68.97,0.58,68.97,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-11-26,2002,2,9,330,118.7,0.97,5,Dry,23,4,2,2,19,50,0.42,68.7,0.58,68.7,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-11-27,2002,2,9,331,117.88,0.97,5,Dry,23,4,2,2,19,50,0.42,67.88,0.58,67.88,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2002-11-28,2002,2,9,332,118.7,0.97,5,Dry,23,4,2,2,19,50,0.42,68.7,0.58,68.7,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-11-29,2002,2,9,333,118.97,0.97,5,Dry,23,4,2,2,19,50,0.42,68.97,0.58,68.97,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-11-30,2002,2,9,334,118.15,0.97,5,Dry,23,4,2,2,19,50,0.42,68.15,0.58,68.15,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-12-01,2002,3,9,335,117.88,0.97,5,Dry,26,4,3,2,24,59,0.5,58.88,0.5,58.88,0,0,0,0,-2,2,26,4,3,0,26,91.9,990,964.5,25.5,0.0708,0.000755,0.0000296,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,117.61,0.97,5,Dry,26,4,3,2,24,59,0.5,58.61,0.5,58.61,0,0,0,0,-2,2,26,4,3,0,26,91.6,990,964.5,25.5,0.0708,0.000732,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,117.33,0.97,5,Dry,26,4,3,2,24,59,0.5,58.33,0.5,58.33,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000708,0.0000278,0.0715,0.00281,1,0.0212,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,117.06,0.97,5,Dry,26,4,3,2,24,59,0.5,58.06,0.5,58.06,0,0,0,0,-2,2,26,4,3,0,26,91.1,990,964.5,25.5,0.0708,0.000685,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,120.07,0.97,5,Dry,26,4,3,2,24,59,0.49,61.07,0.51,61.07,0,0,0,0,-2,2,26,4,3,0,26,94.1,990,964.5,25.5,0.0708,0.000941,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,124.72,0.97,5,Dry,26,4,3,2,24,59,0.47,65.72,0.53,65.72,0,0,0,0,-2,2,26,4,3,0,26,98.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
2002-12-07,2002,3,10,341,131,0.96,5,Dry,26,4,3,2,24,59,0.45,72,0.55,72,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000733,0.0745,0.00292,1,0.0397,0.114,0.00448,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2002-12-08,2002,3,10,342,134.56,0.95,5,Dry,26,4,3,2,24,59,0.44,75.56,0.56,75.56,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.0000852,0.076,0.00298,1,0.0445,0.121,0.00473,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-12-09,2002,3,10,343,138.66,0.95,5,Dry,26,4,3,2,24,59,0.43,79.66,0.57,79.66,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000989,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2002-12-10,2002,3,11,344,143.86,0.94,5,Dry,26,4,3,2,24,59,0.41,84.86,0.59,84.86,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2002-12-11,2002,3,11,345,145.22,0.94,5,Dry,26,4,3,2,24,59,0.41,86.22,0.59,86.22,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
2002-12-12,2002,3,11,346,143.31,0.94,5,Dry,26,4,3,2,24,59,0.41,84.31,0.59,84.31,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0798,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2002-12-13,2002,3,11,347,145.22,0.94,5,Dry,26,4,3,2,24,59,0.41,86.22,0.59,86.22,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00316,1,0.0589,0.14,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
2002-12-14,2002,3,11,348,146.59,0.94,5,Dry,26,4,3,2,24,59,0.4,87.59,0.6,87.59,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0607,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2002-12-15,2002,3,11,349,145.77,0.94,5,Dry,26,4,3,2,24,59,0.41,86.77,0.59,86.77,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0596,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2002-12-16,2002,3,11,350,147.68,0.94,5,Dry,26,4,3,2,24,59,0.4,88.68,0.6,88.68,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2002-12-17,2002,3,12,351,150.14,0.93,5,Dry,26,4,3,2,24,59,0.39,91.14,0.61,91.14,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.0035,0.000137,0.0828,0.00325,1,0.0655,0.148,0.00582,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2002-12-18,2002,3,12,352,154.25,0.93,5,Dry,26,4,3,2,24,59,0.38,95.25,0.62,95.25,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0846,0.00332,1,0.0711,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
2002-12-19,2002,3,12,353,158.35,0.92,5,Dry,26,4,3,2,24,59,0.37,99.35,0.63,99.35,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2002-12-20,2002,3,12,354,159.72,0.92,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2002-12-21,2002,3,12,355,160.54,0.92,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2002-12-22,2002,3,12,356,161.9,0.91,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2002-12-23,2002,3,12,357,163.27,0.91,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2002-12-24,2002,3,13,358,165.18,0.91,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0858,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2002-12-25,2002,3,13,359,168.19,0.9,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0899,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2002-12-26,2002,3,13,360,171.2,0.89,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.0036,1,0.094,0.186,0.00728,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2002-12-27,2002,3,13,361,174.21,0.89,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2002-12-28,2002,3,13,362,177.22,0.88,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2002-12-29,2002,3,13,363,180.22,0.87,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-12-30,2002,3,13,364,182.68,0.86,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2002-12-31,2002,3,14,365,181.86,0.87,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2003-01-01,2002,4,14,1,182.68,0.86,5,Dry,29,5,4,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2003-01-02,2002,4,14,2,182.96,0.86,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2003-01-03,2002,4,14,3,183.23,0.86,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-01-04,2002,4,14,4,185.14,0.86,5,Dry,29,5,4,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2003-01-05,2002,4,14,5,183.23,0.86,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-01-06,2002,4,14,6,184.05,0.86,5,Dry,29,5,4,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2003-01-07,2002,4,15,7,185.97,0.85,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-01-08,2002,4,15,8,186.79,0.85,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-01-09,2002,4,15,9,187.06,0.85,5,Dry,29,5,4,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2003-01-10,2002,4,15,10,189.52,0.84,5,Dry,29,5,4,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00565,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2003-01-11,2002,4,15,11,195.81,0.82,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2003-01-12,2002,4,15,12,201.55,0.81,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2003-01-13,2002,4,15,13,206.2,0.8,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2003-01-14,2002,4,16,14,211.39,0.78,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2003-01-15,2002,4,16,15,215.5,0.76,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32,32,769
2003-01-16,2002,4,16,16,220.69,0.74,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.0083,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
2003-01-17,2002,4,16,17,225.34,0.73,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2003-01-18,2002,4,16,18,233.27,0.71,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2003-01-19,2002,4,16,19,242.84,0.68,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2003-01-20,2002,4,16,20,249.13,0.67,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2003-01-21,2002,4,17,21,256.51,0.65,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.6,41.8,41.8,1000
2003-01-22,2002,4,17,22,266.08,0.64,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2003-01-23,2002,4,17,23,275.65,0.62,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2003-01-24,2002,4,17,24,282.49,0.61,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.8,47.8,1150
2003-01-25,2002,4,17,25,288.78,0.6,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2003-01-26,2002,4,17,26,294.52,0.59,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2003-01-27,2002,4,17,27,301.9,0.58,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2003-01-28,2002,4,18,28,309.29,0.57,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2003-01-29,2002,4,18,29,316.67,0.57,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2003-01-30,2002,4,18,30,321.86,0.56,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2003-01-31,2002,4,18,31,324.87,0.56,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000716,0.156,0.00623,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2003-02-01,2002,5,18,32,329.52,0.55,5,Dry,31,6,4,3,41,85,0.26,244.5,0.74,244.5,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.6,53.3,1280
2003-02-02,2002,5,18,33,336.36,0.54,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000708,0.156,0.00627,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.2,27.4,54.8,1320
2003-02-03,2002,5,18,34,341.55,0.54,5,Dry,31,6,4,3,41,85,0.25,256.6,0.75,256.6,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000807,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
2003-02-04,2002,5,19,35,342.92,0.54,5,Dry,31,6,4,3,41,85,0.25,257.9,0.75,257.9,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0207,0.000833,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2003-02-05,2002,5,19,36,343.19,0.54,5,Dry,31,6,4,3,41,85,0.25,258.2,0.75,258.2,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0209,0.000839,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
2003-02-06,2002,5,19,37,347.29,0.53,5,Dry,31,6,4,3,41,85,0.24,262.3,0.76,262.3,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000917,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2003-02-07,2002,5,19,38,354.68,0.52,5,Dry,31,6,4,3,41,85,0.24,269.7,0.76,269.7,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0263,0.00106,0.171,0.00691,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2003-02-08,2002,5,19,39,359.32,0.52,5,Dry,31,6,4,3,41,85,0.24,274.3,0.76,274.3,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
2003-02-09,2002,5,19,40,364.52,0.51,5,Dry,31,6,4,3,41,85,0.23,279.5,0.77,279.5,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0309,0.00125,0.18,0.00725,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2003-02-10,2002,5,19,41,369.17,0.51,5,Dry,31,6,4,3,41,85,0.23,284.2,0.77,284.2,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0331,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.9,1490
2003-02-11,2002,5,20,42,373.82,0.51,5,Dry,31,6,4,3,41,85,0.23,288.8,0.77,288.8,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2003-02-12,2002,5,20,43,381.75,0.5,5,Dry,31,6,4,3,41,85,0.22,296.8,0.78,296.8,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2003-02-13,2002,5,20,44,391.86,0.49,5,Dry,31,6,4,3,41,85,0.22,306.9,0.78,306.9,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0438,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2003-02-14,2002,5,20,45,400.89,0.48,5,Dry,31,6,4,3,41,85,0.21,315.9,0.79,315.9,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.0481,0.00196,0.21,0.00852,2,0.156,0.365,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2003-02-15,2002,5,20,46,409.91,0.47,5,Dry,31,6,4,3,41,85,0.21,324.9,0.79,324.9,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2003-02-16,2002,5,20,47,421.12,0.46,5,Dry,31,6,4,3,41,85,0.2,336.1,0.8,336.1,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0576,0.00235,0.226,0.00923,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
