date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-17,2002,5,20,48,432.33,0.46,5,Dry,31,6,4,3,41,85,0.2,347.3,0.8,347.3,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0629,0.00257,0.236,0.00963,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2003-02-18,2002,5,21,49,443.54,0.45,5,Dry,31,6,4,3,41,85,0.19,358.5,0.81,358.5,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0682,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1880
2003-02-19,2002,5,21,50,451.47,0.44,5,Dry,31,6,4,3,41,85,0.19,366.5,0.81,366.5,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.072,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,79.9,1920
2003-02-20,2002,5,21,51,457.22,0.44,5,Dry,31,6,4,3,41,85,0.19,372.2,0.81,372.2,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2003-02-21,2002,5,21,52,467.88,0.43,5,Dry,31,6,4,3,41,85,0.18,382.9,0.82,382.9,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0797,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2010
2003-02-22,2002,5,21,53,480.18,0.42,5,Dry,31,6,4,3,41,85,0.18,395.2,0.82,395.2,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2003-02-23,2002,5,21,54,490.3,0.41,5,Dry,31,6,4,3,41,85,0.17,405.3,0.83,405.3,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2003-02-24,2002,5,21,55,498.78,0.41,5,Dry,31,6,4,3,41,85,0.17,413.8,0.83,413.8,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-02-25,2002,5,22,56,508.35,0.4,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2003-02-26,2002,5,22,57,521.2,0.39,5,Dry,31,6,4,3,41,85,0.16,436.2,0.84,436.2,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2003-02-27,2002,5,22,58,532.41,0.39,5,Dry,31,6,4,3,41,85,0.16,447.4,0.84,447.4,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-02-28,2002,5,22,59,543.07,0.38,5,Dry,31,6,4,3,41,85,0.16,458.1,0.84,458.1,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00481,0.327,0.0136,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2003-03-01,2002,6,22,60,556.47,0.38,5,Dry,36,8,6,4,53,107,0.19,449.5,0.81,449.5,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-03-02,2002,6,22,61,573.15,0.37,5,Dry,36,8,6,4,53,107,0.19,466.1,0.81,466.1,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2003-03-03,2002,6,22,62,589.29,0.36,5,Dry,36,8,6,4,53,107,0.18,482.3,0.82,482.3,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-03-04,2002,6,23,63,604.87,0.35,5,Dry,36,8,6,4,53,107,0.18,497.9,0.82,497.9,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2003-03-05,2002,6,23,64,621,0.34,5,Dry,36,8,6,4,53,107,0.17,514,0.83,514,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2003-03-06,2002,6,23,65,634.4,0.34,5,Dry,36,8,6,4,53,107,0.17,527.4,0.83,527.4,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-03-07,2002,6,23,66,647.8,0.33,5,Dry,36,8,6,4,53,107,0.17,540.8,0.83,540.8,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.0069,0.425,0.0181,3,0.186,0.61,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2003-03-08,2002,6,23,67,662.29,0.32,5,Dry,36,8,6,4,53,107,0.16,555.3,0.84,555.3,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2003-03-09,2002,6,23,68,676.79,0.32,5,Dry,36,8,6,4,53,107,0.16,569.8,0.84,569.8,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2003-03-10,2002,6,23,69,689.09,0.31,5,Dry,36,8,6,4,53,107,0.15,582.1,0.84,582.1,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2003-03-11,2002,6,24,70,695.93,0.31,5,Dry,36,8,6,4,53,107,0.15,588.9,0.85,588.9,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2003-03-12,2002,6,24,71,703.31,0.3,5,Dry,36,8,6,4,53,107,0.15,596.3,0.85,596.3,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00856,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,123,2960
2003-03-13,2002,6,24,72,711.24,0.3,5,Dry,36,8,6,4,53,107,0.15,604.2,0.85,604.2,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.205,0.0088,0.503,0.0216,3,0.214,0.717,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2003-03-14,2002,6,24,73,718.62,0.3,5,Dry,36,8,6,4,53,107,0.15,611.6,0.85,611.6,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00902,0.512,0.022,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2003-03-15,2002,6,24,74,721.08,0.29,5,Dry,36,8,6,4,53,107,0.15,614.1,0.85,614.1,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.0091,0.515,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2003-03-16,2002,6,24,75,721.9,0.29,5,Dry,36,8,6,4,53,107,0.15,614.9,0.85,614.9,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2003-03-17,2002,6,24,76,723.82,0.29,5,Dry,36,8,6,4,53,107,0.15,616.8,0.85,616.8,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00918,0.519,0.0223,3,0.22,0.739,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2003-03-18,2002,6,25,77,725.18,0.29,5,Dry,36,8,6,4,53,107,0.15,618.2,0.85,618.2,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00922,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2003-03-19,2002,6,25,78,728.19,0.29,5,Dry,36,8,6,4,53,107,0.15,621.2,0.85,621.2,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00931,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2003-03-20,2002,6,25,79,733.93,0.29,5,Dry,36,8,6,4,53,107,0.15,626.9,0.85,626.9,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00949,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2003-03-21,2002,6,25,80,740.22,0.29,5,Dry,36,8,6,4,53,107,0.14,633.2,0.85,633.2,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00968,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2003-03-22,2002,6,25,81,741.59,0.29,5,Dry,36,8,6,4,53,107,0.14,634.6,0.86,634.6,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.54,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2003-03-23,2002,6,25,82,743.5,0.29,5,Dry,36,8,6,4,53,107,0.14,636.5,0.86,636.5,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.226,0.00978,0.543,0.0235,3,0.229,0.772,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2003-03-24,2002,6,25,83,745.97,0.28,5,Dry,36,8,6,4,53,107,0.14,639,0.86,639,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2003-03-25,2002,6,26,84,752.25,0.28,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.01,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2003-03-26,2002,6,26,85,755.81,0.28,5,Dry,36,8,6,4,53,107,0.14,648.8,0.86,648.8,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.793,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2003-03-27,2002,6,26,86,757.72,0.28,5,Dry,36,8,6,4,53,107,0.14,650.7,0.86,650.7,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2003-03-28,2002,6,26,87,760.18,0.28,5,Dry,36,8,6,4,53,107,0.14,653.2,0.86,653.2,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.5,134,3210
2003-03-29,2002,6,26,88,767.57,0.28,5,Dry,36,8,6,4,53,107,0.14,660.6,0.86,660.6,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2003-03-30,2002,6,26,89,772.62,0.27,5,Dry,36,8,6,4,53,107,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2003-03-31,2002,6,26,90,778.39,0.27,5,Dry,36,8,6,4,53,107,0.14,671.4,0.86,671.4,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2003-04-01,2002,7,27,91,785.12,0.27,5,Dry,40,10,8,5,62,125,0.16,660.1,0.84,660.1,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.816,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2003-04-02,2002,7,27,92,792.52,0.26,5,Dry,40,10,8,5,62,125,0.16,667.5,0.84,667.5,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0255,3,0.243,0.829,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2003-04-03,2002,7,27,93,797.21,0.26,5,Dry,40,10,8,5,62,125,0.16,672.2,0.84,672.2,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3280
2003-04-04,2002,7,27,94,805.41,0.26,5,Dry,40,10,8,5,62,125,0.15,680.4,0.84,680.4,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.85,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2003-04-05,2002,7,27,95,814.01,0.25,5,Dry,40,10,8,5,62,125,0.15,689,0.85,689,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.4,46.4,139,3340
2003-04-06,2002,7,27,96,819.34,0.25,5,Dry,40,10,8,5,62,125,0.15,694.3,0.85,694.3,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
2003-04-07,2002,7,27,97,828.5,0.25,5,Dry,40,10,8,5,62,125,0.15,703.5,0.85,703.5,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2003-04-08,2002,7,28,98,841.83,0.24,5,Dry,40,10,8,5,62,125,0.15,716.8,0.85,716.8,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0284,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2003-04-09,2002,7,28,99,859.74,0.24,5,Dry,40,10,8,5,62,125,0.14,734.7,0.85,734.7,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.672,0.0297,3,0.273,0.946,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2003-04-10,2002,7,28,100,886.97,0.23,5,Dry,40,10,8,5,62,125,0.14,762,0.86,762,0,0,0,0,-5,5,40,10,8,0,67,820,990,967.4,22.6,0.406,0.308,0.0136,0.713,0.0316,3,0.283,0.997,0.0442,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2003-04-11,2002,7,28,101,920.11,0.22,5,Dry,40,10,8,5,62,125,0.14,795.1,0.86,795.1,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2003-04-12,2002,7,28,102,959.63,0.21,5,Dry,40,10,8,5,62,125,0.13,834.6,0.87,834.6,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.815,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2003-04-13,2002,7,28,103,1011,0.2,5,Dry,40,10,8,5,62,125,0.12,886,0.88,886,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2003-04-14,2002,7,28,104,1070,0.19,5,Dry,40,10,8,5,62,125,0.12,945,0.88,945,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.969,0.0443,4,0.261,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2003-04-15,2002,7,29,105,1142.5,0.18,5,Dry,40,10,8,5,62,125,0.11,1018,0.89,1018,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.3,21.7,0.663,0.462,0.0214,1.13,0.052,4,0.284,1.41,0.0651,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2003-04-16,2002,7,29,106,1229.7,0.16,5,Dry,40,10,8,5,62,125,0.1,1105,0.9,1100,5,1,0,0,-5,9,41,10,8,0,71,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2003-04-17,2002,7,29,107,1332.6,0.15,5,Dry,40,10,8,5,62,125,0.094,1208,0.91,1100,108,24,3,3,-2,80,64,13,11,3,142,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-04-18,2002,7,29,108,1421.1,0.14,5,Dry,40,10,8,5,62,125,0.088,1296,0.91,1100,196,44,6,6,1,139,84,16,14,6,201,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-19,2002,7,29,109,1480.6,0.13,5,Dry,40,10,8,5,62,125,0.084,1356,0.92,1100,256,58,8,8,3,179,98,18,16,8,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2003-04-20,2002,7,29,110,1547.6,0.12,5,Dry,40,10,8,5,62,125,0.081,1423,0.92,1100,323,60,8,10,5,240,100,18,18,10,302,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-04-21,2002,7,29,111,1615.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-22,2002,7,30,112,1678.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2003-04-23,2002,7,30,113,1735.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2003-04-24,2002,7,30,114,1786.5,0.098,4,Mod_Dry,45,11,10,10,72,148,0.083,1639,0.92,1100,539,55,7,15,6,456,100,18,25,16,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-04-25,2002,7,30,115,1831.1,0.094,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-04-26,2002,7,30,116,1862.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2003-04-27,2002,7,30,117,1886.5,0.088,4,Mod_Dry,45,11,10,10,72,148,0.079,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2003-04-28,2002,7,30,118,1897,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-29,2002,7,31,119,1900.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-30,2002,7,31,120,1897,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2003-05-01,2002,8,31,121,1886.5,0.088,4,Mod_Dry,47,10,10,10,115,192,0.1,1695,0.9,1100,595,53,8,15,8,511,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2003-05-02,2002,8,31,122,1876.1,0.089,4,Mod_Dry,47,10,10,10,115,192,0.1,1684,0.9,1100,584,53,8,15,8,500,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2003-05-03,2002,8,31,123,1858.8,0.091,4,Mod_Dry,47,10,10,10,115,192,0.1,1667,0.9,1100,567,53,8,15,7,484,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-05-04,2002,8,31,124,1834.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.1,1643,0.9,1100,543,53,8,15,6,461,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-05-05,2002,8,31,125,1810.5,0.096,4,Mod_Dry,47,10,10,10,115,192,0.11,1618,0.89,1100,518,53,8,15,6,436,100,18,25,16,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-05-06,2002,8,32,126,1786.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.11,1595,0.89,1100,495,53,8,15,5,414,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-05-07,2002,8,32,127,1755.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1564,0.89,1100,464,53,8,14,4,385,100,18,24,14,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2003-05-08,2002,8,32,128,1725.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1534,0.89,1100,434,53,8,13,3,357,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2003-05-09,2002,8,32,129,1695.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2003-05-10,2002,8,32,130,1665.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1473,0.89,1100,373,53,8,11,1,300,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-05-11,2002,8,32,131,1635.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2003-05-12,2002,8,32,132,1606,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2003-05-13,2002,8,33,133,1576.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2003-05-14,2002,8,33,134,1547.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-05-15,2002,8,33,135,1518.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-05-16,2002,8,33,136,1490.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-05-17,2002,8,33,137,1461.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2003-05-18,2002,8,33,138,1433.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-05-19,2002,8,33,139,1405.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-20,2002,8,34,140,1365.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-05-21,2002,8,34,141,1314.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-05-22,2002,8,34,142,1270.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.7,21.3,0.765,0.599,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2003-05-23,2002,8,34,143,1226.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0562,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2003-05-24,2002,8,34,144,1189.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,997.9,0.84,997.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2003-05-25,2002,8,34,145,1153.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,961.6,0.83,961.6,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2003-05-26,2002,8,34,146,1123.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,931.4,0.83,931.4,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2003-05-27,2002,8,35,147,1093.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,901.8,0.82,901.8,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.375,0.0172,0.917,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2003-05-28,2002,8,35,148,1064.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,872.7,0.82,872.7,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2003-05-29,2002,8,35,149,1041.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,849.4,0.82,849.4,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2003-05-30,2002,8,35,150,1018.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,826.5,0.81,826.5,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.473,0.339,0.0154,0.812,0.0368,4,0.221,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2003-05-31,2002,8,35,151,996.03,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,804,0.81,804,0,0,0,0,-10,10,47,10,10,0,125,871,990,967.9,22.1,0.452,0.328,0.0148,0.78,0.0353,4,0.214,0.994,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2003-06-01,2002,9,35,152,974.03,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,813,0.83,813,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.458,0.333,0.015,0.79,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2003-06-02,2002,9,35,153,957.26,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,796.3,0.83,796.3,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.767,0.0344,4,0.211,0.978,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
2003-06-03,2002,9,36,154,940.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,779.8,0.83,779.8,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.427,0.316,0.0142,0.744,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2003-06-04,2002,9,36,155,924.66,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,763.7,0.83,763.7,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.721,0.0322,3,0.284,1,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2003-06-05,2002,9,36,156,908.87,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,747.9,0.82,747.9,0,0,0,0,-9,9,45,10,9,0,97,812,990,967.5,22.5,0.398,0.301,0.0134,0.699,0.0311,3,0.279,0.978,0.0435,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2003-06-06,2002,9,36,157,893.46,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,732.5,0.82,732.5,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2003-06-07,2002,9,36,158,878.43,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,717.4,0.82,717.4,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.371,0.28,0.0124,0.651,0.0288,3,0.265,0.916,0.0406,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2003-06-08,2002,9,36,159,863.83,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,702.8,0.81,702.8,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.362,0.27,0.0119,0.633,0.0279,3,0.259,0.892,0.0394,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
2003-06-09,2002,9,36,160,849.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,688.7,0.81,688.7,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2003-06-10,2002,9,37,161,836.05,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,675,0.81,675,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.598,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2003-06-11,2002,9,37,162,826.64,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,665.6,0.81,665.6,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0257,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2003-06-12,2002,9,37,163,817.55,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,656.5,0.8,656.5,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-13,2002,9,37,164,808.8,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,647.8,0.8,647.8,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2003-06-14,2002,9,37,165,800.44,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,639.4,0.8,639.4,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00996,0.554,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2003-06-15,2002,9,37,166,792.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,631.5,0.8,631.5,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2003-06-16,2002,9,37,167,785.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,624.1,0.8,624.1,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2003-06-17,2002,9,38,168,778.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,617.4,0.79,617.4,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2003-06-18,2002,9,38,169,770.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2003-06-19,2002,9,38,170,759.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2003-06-20,2002,9,38,171,747.61,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,586.6,0.79,586.6,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.206,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2003-06-21,2002,9,38,172,736.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2003-06-22,2002,9,38,173,724.64,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2003-06-23,2002,9,38,174,712.88,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,551.9,0.77,551.9,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.8,113,2720
2003-06-24,2002,9,39,175,702.76,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,541.8,0.77,541.8,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00699,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2003-06-25,2002,9,39,176,692.1,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,531.1,0.77,531.1,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00668,0.42,0.018,3,0.181,0.602,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2003-06-26,2002,9,39,177,681.43,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,520.4,0.76,520.4,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.259,0.149,0.00636,0.407,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2003-06-27,2002,9,39,178,671.32,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,510.3,0.76,510.3,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00606,0.395,0.0169,3,0.172,0.567,0.0242,22.8,0.947,0.97,0.919,36.1,35,105,2520
2003-06-28,2002,9,39,179,661.2,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,500.2,0.76,500.2,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00576,0.382,0.0163,3,0.168,0.55,0.0234,22.9,0.946,0.97,0.918,35.4,34.4,103,2480
2003-06-29,2002,9,39,180,652.18,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,491.2,0.75,491.2,0,0,0,0,-9,9,45,10,9,0,97,555,990,966.5,23.5,0.242,0.131,0.00557,0.373,0.0159,2,0.274,0.647,0.0275,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2003-06-30,2002,9,39,181,642.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,481.6,0.75,481.6,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.126,0.00537,0.363,0.0154,2,0.268,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-07-01,2002,10,40,182,633.04,0.34,4,Mod_Dry,42,9,8,6,70,135,0.21,498,0.79,498,0,0,0,0,-6,6,42,9,8,0,76,557,990,966.4,23.6,0.243,0.134,0.00569,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.5,34.4,103,2480
2003-07-02,2002,10,40,183,624.01,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,489,0.78,489,0,0,0,0,-6,6,42,9,8,0,76,548,990,966.4,23.6,0.238,0.13,0.0055,0.368,0.0156,2,0.273,0.64,0.0271,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2003-07-03,2002,10,40,184,614.99,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,480,0.78,480,0,0,0,0,-6,6,42,9,8,0,76,539,990,966.4,23.6,0.233,0.126,0.00531,0.358,0.0152,2,0.266,0.625,0.0264,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-07-04,2002,10,40,185,607.06,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,472.1,0.78,472.1,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-07-05,2002,10,40,186,598.58,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,463.6,0.77,463.6,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-07-06,2002,10,40,187,590.11,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,455.1,0.77,455.1,0,0,0,0,-6,6,42,9,8,0,76,514,990,966.3,23.7,0.219,0.114,0.00479,0.332,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-07-07,2002,10,40,188,581.63,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,446.6,0.77,446.6,0,0,0,0,-6,6,42,9,8,0,76,506,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.7,47.7,95.5,2290
2003-07-08,2002,10,41,189,573.7,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,438.7,0.77,438.7,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2003-07-09,2002,10,41,190,565.77,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,430.8,0.76,430.8,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
2003-07-10,2002,10,41,191,558.93,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,423.9,0.76,423.9,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0991,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2003-07-11,2002,10,41,192,551.55,0.38,3,Normal,50,10,9,9,108,186,0.34,365.6,0.66,365.6,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0715,0.00299,0.26,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78.1,1870
2003-07-12,2002,10,41,193,544.17,0.38,3,Normal,50,10,9,9,108,186,0.34,358.2,0.66,358.2,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0681,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2003-07-13,2002,10,41,194,536.79,0.39,3,Normal,50,10,9,9,108,186,0.35,350.8,0.65,350.8,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2003-07-14,2002,10,41,195,529.95,0.39,3,Normal,50,10,9,9,108,186,0.35,343.9,0.65,343.9,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2003-07-15,2002,10,42,196,523.11,0.39,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2003-07-16,2002,10,42,197,517.37,0.4,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2003-07-17,2002,10,42,198,511.08,0.4,3,Normal,50,10,9,9,108,186,0.36,325.1,0.64,325.1,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2003-07-18,2002,10,42,199,504.79,0.4,3,Normal,50,10,9,9,108,186,0.37,318.8,0.63,318.8,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2003-07-19,2002,10,42,200,498.5,0.41,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2003-07-20,2002,10,42,201,492.22,0.41,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2003-07-21,2002,10,42,202,486.47,0.42,3,Normal,50,10,9,9,108,186,0.38,300.5,0.62,300.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2003-07-22,2002,10,43,203,480.73,0.42,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2003-07-23,2002,10,43,204,474.99,0.42,3,Normal,50,10,9,9,108,186,0.39,289,0.61,289,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2003-07-24,2002,10,43,205,469.25,0.43,3,Normal,50,10,9,9,108,186,0.4,283.3,0.6,283.3,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2003-07-25,2002,10,43,206,464.6,0.43,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2003-07-26,2002,10,43,207,459.4,0.44,3,Normal,50,10,9,9,108,186,0.41,273.4,0.59,273.4,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2003-07-27,2002,10,43,208,454.21,0.44,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2003-07-28,2002,10,43,209,449.01,0.44,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000949,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2003-07-29,2002,10,44,210,443.82,0.45,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000848,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2003-07-30,2002,10,44,211,438.62,0.45,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000747,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2003-07-31,2002,10,44,212,433.97,0.45,3,Normal,50,10,9,9,108,186,0.43,248,0.57,248,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2003-08-01,2002,11,44,213,429.32,0.46,3,Normal,47,8,6,5,89,155,0.36,274.3,0.64,274.3,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0285,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1410
2003-08-02,2002,11,44,214,423.04,0.46,3,Normal,47,8,6,5,89,155,0.37,268,0.63,268,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00723,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2003-08-03,2002,11,44,215,418.39,0.47,3,Normal,47,8,6,5,89,155,0.37,263.4,0.63,263.4,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.000951,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
2003-08-04,2002,11,44,216,413.19,0.47,3,Normal,47,8,6,5,89,155,0.38,258.2,0.63,258.2,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0209,0.00085,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
2003-08-05,2002,11,45,217,408,0.48,3,Normal,47,8,6,5,89,155,0.38,253,0.62,253,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.00075,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1310
2003-08-06,2002,11,45,218,402.8,0.48,3,Normal,47,8,6,5,89,155,0.39,247.8,0.61,247.8,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
2003-08-07,2002,11,45,219,397.61,0.48,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
2003-08-08,2002,11,45,220,392.96,0.49,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2003-08-09,2002,11,45,221,388.31,0.49,3,Normal,47,8,6,5,89,155,0.4,233.3,0.6,233.3,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2003-08-10,2002,11,45,222,383.66,0.5,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2003-08-11,2002,11,45,223,380.11,0.5,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2003-08-12,2002,11,46,224,376,0.5,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-08-13,2002,11,46,225,371.9,0.51,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2003-08-14,2002,11,46,226,367.8,0.51,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2003-08-15,2002,11,46,227,363.7,0.52,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2003-08-16,2002,11,46,228,359.6,0.52,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2003-08-17,2002,11,46,229,355.5,0.52,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2003-08-18,2002,11,46,230,351.94,0.53,3,Normal,47,8,6,5,89,155,0.44,196.9,0.56,196.9,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2003-08-19,2002,11,47,231,348.39,0.53,3,Normal,47,8,6,5,89,155,0.45,193.4,0.56,193.4,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2003-08-20,2002,11,47,232,344.83,0.53,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00546,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2003-08-21,2002,11,47,233,341.28,0.54,3,Normal,47,8,6,5,89,155,0.45,186.3,0.55,186.3,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2003-08-22,2002,11,47,234,337.72,0.54,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2003-08-23,2002,11,47,235,335.26,0.54,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2003-08-24,2002,11,47,236,332.25,0.55,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2003-08-25,2002,11,47,237,329.25,0.55,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2003-08-26,2002,11,48,238,326.24,0.55,3,Normal,47,8,6,5,89,155,0.47,171.2,0.53,171.2,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2003-08-27,2002,11,48,239,323.23,0.56,3,Normal,47,8,6,5,89,155,0.48,168.2,0.52,168.2,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2003-08-28,2002,11,48,240,320.22,0.56,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00979,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2003-08-29,2002,11,48,241,317.22,0.56,3,Normal,47,8,6,5,89,155,0.49,162.2,0.51,162.2,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
2003-08-30,2002,11,48,242,314.21,0.57,3,Normal,47,8,6,5,89,155,0.49,159.2,0.51,159.2,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2003-08-31,2002,11,48,243,311.2,0.57,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
2003-09-01,2002,12,48,244,307.1,0.58,3,Normal,40,6,4,3,65,118,0.38,189.1,0.62,189.1,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0131,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
2003-09-02,2002,12,49,245,303.54,0.58,3,Normal,40,6,4,3,65,118,0.39,185.5,0.61,185.5,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2003-09-03,2002,12,49,246,299.44,0.59,3,Normal,40,6,4,3,65,118,0.39,181.4,0.61,181.4,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2003-09-04,2002,12,49,247,295.34,0.59,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2003-09-05,2002,12,49,248,291.24,0.6,3,Normal,40,6,4,3,65,118,0.41,173.2,0.59,173.2,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2003-09-06,2002,12,49,249,287.14,0.6,3,Normal,40,6,4,3,65,118,0.41,169.1,0.59,169.1,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2003-09-07,2002,12,49,250,283.58,0.61,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00982,0.00039,0.121,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2003-09-08,2002,12,49,251,280.03,0.61,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2003-09-09,2002,12,50,252,276.47,0.62,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2003-09-10,2002,12,50,253,274.01,0.62,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2003-09-11,2002,12,50,254,271,0.63,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2003-09-12,2002,12,50,255,268,0.63,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2003-09-13,2002,12,50,256,264.99,0.64,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2003-09-14,2002,12,50,257,261.98,0.64,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2003-09-15,2002,12,50,258,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2003-09-16,2002,12,51,259,255.97,0.65,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,737
2003-09-17,2002,12,51,260,253.5,0.66,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-09-18,2002,12,51,261,251.04,0.66,3,Normal,40,6,4,3,65,118,0.47,133,0.53,133,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2003-09-19,2002,12,51,262,248.58,0.67,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
