date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-20,2002,12,51,263,246.12,0.68,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.22,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
2003-09-21,2002,12,51,264,243.66,0.68,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2003-09-22,2002,12,51,265,241.2,0.69,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2003-09-23,2002,12,52,266,238.74,0.69,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2003-09-24,2002,12,52,267,237.37,0.7,3,Normal,40,6,4,3,65,118,0.5,119.4,0.5,119.4,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2003-09-25,2002,12,52,268,235.46,0.7,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00573,0.000226,0.1,0.00395,1,0.101,0.201,0.00793,25.2,0.924,0.97,0.896,26.8,26,26,624
2003-09-26,2002,12,52,269,233.54,0.71,3,Normal,40,6,4,3,65,118,0.51,115.5,0.49,115.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00557,0.000219,0.0995,0.00392,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
2003-09-27,2002,12,52,270,231.63,0.71,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
2003-09-28,2002,12,52,271,229.72,0.72,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2003-09-29,2002,12,52,272,227.8,0.72,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
2003-09-30,2002,12,53,273,225.89,0.73,3,Normal,40,6,4,3,65,118,0.52,107.9,0.48,107.9,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00492,0.000193,0.0962,0.00378,1,0.0882,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
2003-10-01,2003,1,1,274,223.97,0.73,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2003-10-02,2003,1,1,275,220.97,0.74,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2003-10-03,2003,1,1,276,218.5,0.75,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000238,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-10-04,2003,1,1,277,217.14,0.76,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-10-05,2003,1,1,278,215.22,0.76,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-10-06,2003,1,1,279,213.31,0.77,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-10-07,2003,1,1,280,211.39,0.78,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.0969,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-10-08,2003,1,2,281,209.48,0.78,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2003-10-09,2003,1,2,282,207.57,0.79,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000201,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2003-10-10,2003,1,2,283,205.65,0.8,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0947,0.00371,1,0.0892,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2003-10-11,2003,1,2,284,203.74,0.8,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2003-10-12,2003,1,2,285,201.82,0.81,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2003-10-13,2003,1,2,286,199.91,0.81,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2003-10-14,2003,1,2,287,198,0.82,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2003-10-15,2003,1,3,288,196.08,0.82,3,Normal,37,5,3,2,50,97,0.49,99.08,0.51,99.08,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2003-10-16,2003,1,3,289,194.17,0.83,3,Normal,37,5,3,2,50,97,0.5,97.17,0.5,97.17,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2003-10-17,2003,1,3,290,196.08,0.82,3,Normal,37,5,3,2,50,97,0.49,99.08,0.51,99.08,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2003-10-18,2003,1,3,291,198,0.82,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2003-10-19,2003,1,3,292,196.08,0.82,3,Normal,37,5,3,2,50,97,0.49,99.08,0.51,99.08,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2003-10-20,2003,1,3,293,196.36,0.82,3,Normal,37,5,3,2,50,97,0.49,99.36,0.51,99.36,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2003-10-21,2003,1,3,294,197.18,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-10-22,2003,1,4,295,196.9,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2003-10-23,2003,1,4,296,196.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2003-10-24,2003,1,4,297,194.17,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-10-25,2003,1,4,298,192.25,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2003-10-26,2003,1,4,299,190.34,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2003-10-27,2003,1,4,300,188.43,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-10-28,2003,1,4,301,186.51,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2003-10-29,2003,1,5,302,184.6,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2003-10-30,2003,1,5,303,182.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2003-10-31,2003,1,5,304,180.77,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-11-01,2003,2,5,305,179.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-11-02,2003,2,5,306,179.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00528,0.000207,0.0927,0.00363,1,0.0939,0.187,0.0073,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2003-11-03,2003,2,5,307,178.86,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0935,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-11-04,2003,2,5,308,180.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-11-05,2003,2,6,309,183.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-11-06,2003,2,6,310,183.5,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-11-07,2003,2,6,311,183.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-11-08,2003,2,6,312,182.41,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-11-09,2003,2,6,313,181.59,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2003-11-10,2003,2,6,314,180.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0935,0.00366,1,0.0961,0.19,0.00742,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-11-11,2003,2,6,315,179.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-11-12,2003,2,7,316,182.41,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-11-13,2003,2,7,317,188.7,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2003-11-14,2003,2,7,318,190.07,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2003-11-15,2003,2,7,319,188.7,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2003-11-16,2003,2,7,320,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2003-11-17,2003,2,7,321,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2003-11-18,2003,2,7,322,188.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2003-11-19,2003,2,8,323,187.61,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2003-11-20,2003,2,8,324,188.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2003-11-21,2003,2,8,325,195.26,0.83,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.0081,0.000316,0.105,0.00411,1,0.139,0.244,0.00952,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2003-11-22,2003,2,8,326,196.63,0.82,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2003-11-23,2003,2,8,327,196.36,0.82,5,Dry,23,4,2,2,19,50,0.26,146.4,0.74,146.4,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2003-11-24,2003,2,8,328,199.36,0.81,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2003-11-25,2003,2,8,329,201.28,0.81,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00861,0.000336,0.108,0.00421,1,0.147,0.254,0.00994,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2003-11-26,2003,2,9,330,203.19,0.8,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2003-11-27,2003,2,9,331,204.56,0.8,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2003-11-28,2003,2,9,332,203.19,0.8,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2003-11-29,2003,2,9,333,205.11,0.8,5,Dry,23,4,2,2,19,50,0.24,155.1,0.76,155.1,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00893,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2003-11-30,2003,2,9,334,205.38,0.8,5,Dry,23,4,2,2,19,50,0.24,155.4,0.76,155.4,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00896,0.00035,0.11,0.00429,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.3,35.2,35.2,844
2003-12-01,2003,3,9,335,205.65,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.14,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2003-12-02,2003,3,9,336,209.21,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2003-12-03,2003,3,10,337,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2003-12-04,2003,3,10,338,206.47,0.79,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2003-12-05,2003,3,10,339,203.47,0.8,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2003-12-06,2003,3,10,340,202.1,0.81,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2003-12-07,2003,3,10,341,200.73,0.81,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2003-12-08,2003,3,10,342,202.64,0.81,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2003-12-09,2003,3,10,343,206.2,0.8,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,797
2003-12-10,2003,3,11,344,210.3,0.78,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-12-11,2003,3,11,345,212.76,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2003-12-12,2003,3,11,346,215.77,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-12-13,2003,3,11,347,218.78,0.75,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2003-12-14,2003,3,11,348,221.79,0.74,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2003-12-15,2003,3,11,349,224.25,0.73,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,899
2003-12-16,2003,3,11,350,225.61,0.73,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2003-12-17,2003,3,12,351,227.53,0.72,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2003-12-18,2003,3,12,352,227.25,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2003-12-19,2003,3,12,353,226.43,0.73,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2003-12-20,2003,3,12,354,228.89,0.72,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2003-12-21,2003,3,12,355,229.17,0.72,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2003-12-22,2003,3,12,356,229.99,0.72,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2003-12-23,2003,3,12,357,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2003-12-24,2003,3,13,358,235.46,0.7,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2003-12-25,2003,3,13,359,237.92,0.7,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2003-12-26,2003,3,13,360,238.19,0.7,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2003-12-27,2003,3,13,361,238.47,0.69,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2003-12-28,2003,3,13,362,239.83,0.69,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2003-12-29,2003,3,13,363,239.01,0.69,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,987
2003-12-30,2003,3,13,364,237.1,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2003-12-31,2003,3,14,365,239.01,0.69,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,987
2004-01-01,2003,4,14,1,242.57,0.68,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2004-01-02,2003,4,14,2,246.67,0.67,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2004-01-03,2003,4,14,3,248.58,0.67,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2004-01-04,2003,4,14,4,247.76,0.67,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2004-01-05,2003,4,14,5,246.94,0.67,5,Dry,29,5,4,2,33,73,0.3,173.9,0.7,173.9,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2004-01-06,2003,4,14,6,248.86,0.67,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2004-01-07,2003,4,15,7,253.5,0.66,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2004-01-08,2003,4,15,8,258.7,0.65,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2004-01-09,2003,4,15,9,263.35,0.64,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2004-01-10,2003,4,15,10,269.64,0.63,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2004-01-11,2003,4,15,11,277.02,0.62,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2004-01-12,2003,4,15,12,284.95,0.61,5,Dry,29,5,4,2,33,73,0.26,211.9,0.74,211.9,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-01-13,2003,4,15,13,292.88,0.6,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2004-01-14,2003,4,16,14,301.36,0.58,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2004-01-15,2003,4,16,15,307.64,0.58,5,Dry,29,5,4,2,33,73,0.24,234.6,0.76,234.6,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2004-01-16,2003,4,16,16,311.2,0.57,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2004-01-17,2003,4,16,17,315.85,0.57,5,Dry,29,5,4,2,33,73,0.23,242.8,0.77,242.8,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2004-01-18,2003,4,16,18,323.78,0.56,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2004-01-19,2003,4,16,19,333.89,0.55,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2004-01-20,2003,4,16,20,342.92,0.54,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2004-01-21,2003,4,17,21,352.49,0.53,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0309,0.00124,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2004-01-22,2003,4,17,22,362.06,0.52,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2004-01-23,2003,4,17,23,368.89,0.51,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2004-01-24,2003,4,17,24,375.73,0.5,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2004-01-25,2003,4,17,25,384.75,0.5,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2004-01-26,2003,4,17,26,392.14,0.49,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2004-01-27,2003,4,17,27,400.61,0.48,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.3,1710
2004-01-28,2003,4,18,28,412.37,0.47,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.399,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2004-01-29,2003,4,18,29,424.13,0.46,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2004-01-30,2003,4,18,30,436.98,0.45,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2004-01-31,2003,4,18,31,449.29,0.44,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2004-02-01,2003,5,18,32,463.23,0.43,5,Dry,31,6,4,3,41,85,0.18,378.2,0.82,378.2,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2004-02-02,2003,5,18,33,477.18,0.42,5,Dry,31,6,4,3,41,85,0.18,392.2,0.82,392.2,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2004-02-03,2003,5,18,34,490.03,0.41,5,Dry,31,6,4,3,41,85,0.17,405,0.83,405,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0902,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2110
2004-02-04,2003,5,19,35,500.14,0.41,5,Dry,31,6,4,3,41,85,0.17,415.1,0.83,415.1,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2004-02-05,2003,5,19,36,511.9,0.4,5,Dry,31,6,4,3,41,85,0.17,426.9,0.83,426.9,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2004-02-06,2003,5,19,37,524.21,0.39,5,Dry,31,6,4,3,41,85,0.16,439.2,0.84,439.2,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.5,95,2280
2004-02-07,2003,5,19,38,538.15,0.38,5,Dry,31,6,4,3,41,85,0.16,453.1,0.84,453.1,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2004-02-08,2003,5,19,39,553.19,0.38,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2004-02-09,2003,5,19,40,569.32,0.37,5,Dry,31,6,4,3,41,85,0.15,484.3,0.85,484.3,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.936,52.7,48.2,96.4,2310
2004-02-10,2003,5,19,41,586.55,0.36,5,Dry,31,6,4,3,41,85,0.14,501.6,0.85,501.6,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2004-02-11,2003,5,20,42,605.97,0.35,5,Dry,31,6,4,3,41,85,0.14,521,0.86,521,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2004-02-12,2003,5,20,43,627.02,0.34,5,Dry,31,6,4,3,41,85,0.14,542,0.86,542,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2004-02-13,2003,5,20,44,650.81,0.33,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2004-02-14,2003,5,20,45,674.05,0.32,5,Dry,31,6,4,3,41,85,0.13,589,0.87,589,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.194,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2004-02-15,2003,5,20,46,697.84,0.31,5,Dry,31,6,4,3,41,85,0.12,612.8,0.88,612.8,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.508,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2004-02-16,2003,5,20,47,719.44,0.3,5,Dry,31,6,4,3,41,85,0.12,634.4,0.88,634.4,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.023,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2004-02-17,2003,5,20,48,739.95,0.29,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
2004-02-18,2003,5,21,49,756.63,0.28,5,Dry,31,6,4,3,41,85,0.11,671.6,0.89,671.6,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,137,3300
2004-02-19,2003,5,21,50,770.57,0.27,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2004-02-20,2003,5,21,51,780.99,0.27,5,Dry,31,6,4,3,41,85,0.11,696,0.89,696,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2004-02-21,2003,5,21,52,790.99,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,686,0.87,686,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2004-02-22,2003,5,21,53,802.08,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,697.1,0.87,697.1,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.267,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
2004-02-23,2003,5,21,54,814.01,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,709,0.87,709,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2004-02-24,2003,5,21,55,822.97,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,718,0.87,718,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.907,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2004-02-25,2003,5,22,56,832.25,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2004-02-26,2003,5,22,57,845.73,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,740.7,0.88,740.7,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2004-02-27,2003,5,22,58,859.74,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,754.7,0.88,754.7,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2004-02-28,2003,5,22,59,874.21,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,769.2,0.88,769.2,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2004-02-29,2003,5,22,60,889.12,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2004-03-01,2003,6,22,61,904.43,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,775.4,0.86,775.4,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2004-03-02,2003,6,22,62,920.11,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,791.1,0.86,791.1,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.43,0.322,0.0144,0.752,0.0336,4,0.209,0.962,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2004-03-03,2003,6,23,63,940.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,811.8,0.86,811.8,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.449,0.332,0.0149,0.781,0.035,4,0.216,0.998,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2004-03-04,2003,6,23,64,966.81,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,837.8,0.87,837.8,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2004-03-05,2003,6,23,65,998.51,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,869.5,0.87,869.5,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2004-03-06,2003,6,23,66,1031.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,902.2,0.88,902.2,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2004-03-07,2003,6,23,67,1070,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,941,0.88,941,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2004-03-08,2003,6,23,68,1109.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,980.9,0.88,980.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2004-03-09,2003,6,23,69,1156.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.484,0.0224,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2004-03-10,2003,6,24,70,1204,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0622,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2004-03-11,2003,6,24,71,1252.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-12,2003,6,24,72,1308.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1180,0.9,1100,80,18,2,2,-4,62,59,10,9,2,129,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-13,2003,6,24,73,1365.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.094,1237,0.91,1100,137,31,4,4,-2,100,72,12,11,4,167,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2004-03-14,2003,6,24,74,1411.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-15,2003,6,24,75,1446,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-03-16,2003,6,24,76,1486.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1358,0.91,1100,258,58,8,8,2,182,99,16,15,8,249,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2004-03-17,2003,6,25,77,1534.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1406,0.92,1100,306,59,9,9,3,226,100,17,16,9,293,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2004-03-18,2003,6,25,78,1589.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.081,1461,0.92,1100,361,59,10,11,5,276,100,18,18,11,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-03-19,2003,6,25,79,1658.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1530,0.92,1100,430,59,10,13,7,341,100,18,20,13,408,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2004-03-20,2003,6,25,80,1742.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.074,1613,0.93,1100,513,59,10,16,9,419,100,18,23,15,486,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-03-21,2003,6,25,81,1841.5,0.093,3,Normal,49,9,9,9,107,183,0.099,1658,0.9,1100,558,51,9,16,8,474,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2004-03-22,2003,6,25,82,1963.7,0.079,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2004-03-23,2003,6,25,83,2110.5,0.065,3,Normal,49,9,9,9,107,183,0.087,1928,0.91,1100,828,51,9,16,16,736,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-03-24,2003,6,26,84,2268.3,0.053,3,Normal,49,9,9,9,107,183,0.081,2085,0.92,1100,985,51,9,16,21,888,100,18,25,30,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-03-25,2003,6,26,85,2392,0.044,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-03-26,2003,6,26,86,2525.4,0.036,3,Normal,49,9,9,9,107,183,0.072,2342,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2004-03-27,2003,6,26,87,2668.9,0.03,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-03-28,2003,6,26,88,2822.8,0.023,3,Normal,49,9,9,9,107,183,0.065,2640,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-03-29,2003,6,26,89,2987.4,0.016,3,Normal,49,9,9,9,107,183,0.061,2804,0.94,1100,1700,51,9,16,42,1590,100,18,25,51,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-03-30,2003,6,26,90,3171.1,0.0098,3,Normal,49,9,9,9,107,183,0.058,2988,0.94,1100,1890,51,9,16,48,1760,100,18,25,57,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2004-03-31,2003,6,27,91,3341.3,0.008,3,Normal,49,9,9,9,107,183,0.055,3158,0.94,1100,2060,51,9,16,53,1930,100,18,25,62,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-04-01,2003,7,27,92,3480,0.0065,3,Normal,54,13,14,19,117,217,0.062,3263,0.94,1100,2160,46,5,11,46,2060,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-04-02,2003,7,27,93,3594.8,0.0053,3,Normal,54,13,14,19,117,217,0.06,3378,0.94,1100,2280,46,5,11,49,2170,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-04-03,2003,7,27,94,3701.9,0.0042,3,Normal,54,13,14,19,117,217,0.059,3485,0.94,1100,2390,46,5,11,53,2270,100,18,25,72,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2004-04-04,2003,7,27,95,3792.6,0.0033,3,Normal,54,13,14,19,117,217,0.057,3576,0.94,1100,2480,46,5,11,55,2360,100,18,25,74,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-04-05,2003,7,27,96,3866.4,0.0025,3,Normal,54,13,14,19,117,217,0.056,3649,0.94,1100,2550,46,5,11,57,2430,100,18,25,76,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2004-04-06,2003,7,27,97,3931.9,0.0018,3,Normal,54,13,14,19,117,217,0.055,3715,0.94,1100,2620,46,5,11,59,2490,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2004-04-07,2003,7,28,98,3988.9,0.0012,3,Normal,54,13,14,19,117,217,0.054,3772,0.95,1100,2670,46,5,11,61,2550,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2004-04-08,2003,7,28,99,4028.5,0.00079,3,Normal,54,13,14,19,117,217,0.054,3812,0.95,1100,2710,46,5,11,61,2590,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2004-04-09,2003,7,28,100,4059.4,0.00046,3,Normal,54,13,14,19,117,217,0.053,3842,0.95,1100,2740,46,5,11,61,2620,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-10,2003,7,28,101,4081.5,0.00023,3,Normal,54,13,14,19,117,217,0.053,3864,0.95,1100,2760,46,5,11,61,2640,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2004-04-11,2003,7,28,102,4094.7,0.000093,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-12,2003,7,28,103,4099.2,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.072,3804,0.93,1100,2700,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-13,2003,7,28,104,4103.6,0,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-14,2003,7,29,105,4099.2,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.072,3804,0.93,1100,2700,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-15,2003,7,29,106,4094.7,0.000093,2,Mod_Wet,70,14,18,25,168,295,0.072,3800,0.93,1100,2700,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-16,2003,7,29,107,4081.5,0.00023,2,Mod_Wet,70,14,18,25,168,295,0.072,3786,0.93,1100,2690,30,4,7,55,2590,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2004-04-17,2003,7,29,108,4059.4,0.00046,2,Mod_Wet,70,14,18,25,168,295,0.073,3764,0.93,1100,2660,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-18,2003,7,29,109,4037.3,0.00069,2,Mod_Wet,70,14,18,25,168,295,0.073,3742,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2004-04-19,2003,7,29,110,4006.5,0.001,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2004-04-20,2003,7,29,111,3975.8,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2004-04-21,2003,7,30,112,3936.3,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.075,3641,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.5,122,2920
