date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-22,2003,7,30,113,3897,0.0022,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2004-04-23,2003,7,30,114,3857.7,0.0026,2,Mod_Wet,70,14,18,25,168,295,0.076,3563,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2004-04-24,2003,7,30,115,3818.6,0.003,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2004-04-25,2003,7,30,116,3770.9,0.0035,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2004-04-26,2003,7,30,117,3723.5,0.004,2,Mod_Wet,70,14,18,25,168,295,0.079,3428,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2004-04-27,2003,7,30,118,3676.1,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2004-04-28,2003,7,31,119,3620.4,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.082,3325,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-04-29,2003,7,31,120,3564.9,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.083,3270,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-04-30,2003,7,31,121,3509.7,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2004-05-01,2003,8,31,122,3454.7,0.0068,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2004-05-02,2003,8,31,123,3399.9,0.0074,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2004-05-03,2003,8,31,124,3345.4,0.0079,2,Mod_Wet,65,14,17,23,202,321,0.096,3024,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-05-04,2003,8,31,125,3291.2,0.0085,2,Mod_Wet,65,14,17,23,202,321,0.098,2970,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2004-05-05,2003,8,32,126,3220.7,0.0092,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-05-06,2003,8,32,127,3142.3,0.01,2,Mod_Wet,65,14,17,23,202,321,0.1,2821,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2004-05-07,2003,8,32,128,3072.7,0.013,2,Mod_Wet,65,14,17,23,202,321,0.1,2752,0.9,1100,1650,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2004-05-08,2003,8,32,129,3003.6,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2004-05-09,2003,8,32,130,2934.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2004-05-10,2003,8,32,131,2866.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-05-11,2003,8,32,132,2799,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-05-12,2003,8,33,133,2731.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2004-05-13,2003,8,33,134,2665,0.03,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-05-14,2003,8,33,135,2598.8,0.033,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2004-05-15,2003,8,33,136,2540.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-16,2003,8,33,137,2483.2,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2162,0.87,1100,1060,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-05-17,2003,8,33,138,2426.1,0.041,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2004-05-18,2003,8,33,139,2369.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,2048,0.86,1100,948,35,4,8,5,896,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2004-05-19,2003,8,34,140,2313.1,0.05,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2004-05-20,2003,8,34,141,2257.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-05-21,2003,8,34,142,2179.8,0.06,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2004-05-22,2003,8,34,143,2110.5,0.065,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-05-23,2003,8,34,144,2042,0.071,2,Mod_Wet,65,14,17,23,202,321,0.16,1721,0.84,1100,621,35,4,8,-4,578,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-05-24,2003,8,34,145,1981.4,0.077,2,Mod_Wet,65,14,17,23,202,321,0.16,1660,0.84,1100,560,35,4,8,-6,519,100,18,25,17,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2004-05-25,2003,8,34,146,1921.5,0.083,2,Mod_Wet,65,14,17,23,202,321,0.17,1600,0.83,1100,500,35,4,8,-8,461,100,18,25,15,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2004-05-26,2003,8,35,147,1862.2,0.091,2,Mod_Wet,65,14,17,23,202,321,0.17,1541,0.83,1100,441,35,4,8,-10,404,100,18,25,13,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2004-05-27,2003,8,35,148,1810.5,0.096,2,Mod_Wet,65,14,17,23,202,321,0.18,1489,0.82,1100,389,35,4,8,-11,353,100,18,25,12,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-28,2003,8,35,149,1759.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.18,1438,0.82,1100,338,35,4,8,-13,304,100,18,25,10,506,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-29,2003,8,35,150,1708.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.19,1388,0.81,1100,288,35,4,8,-14,255,100,18,25,9,457,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-05-30,2003,8,35,151,1658.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.19,1338,0.81,1100,238,35,4,7,-16,208,100,18,24,7,410,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2004-05-31,2003,8,35,152,1615.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.2,1295,0.8,1100,195,35,4,6,-17,167,100,18,23,6,369,1240,990,969.9,20.1,0.921,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.9,46,184,4410
2004-06-01,2003,9,35,153,1573.4,0.12,3,Normal,53,12,12,13,120,210,0.13,1363,0.87,1100,263,47,6,8,-5,207,100,18,20,8,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-06-02,2003,9,36,154,1531.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1322,0.86,1100,222,47,6,7,-6,168,100,18,19,7,288,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2004-06-03,2003,9,36,155,1490.1,0.13,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2004-06-04,2003,9,36,156,1455.4,0.13,3,Normal,53,12,12,13,120,210,0.14,1245,0.86,1100,145,33,4,4,-9,113,86,16,16,4,233,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-06-05,2003,9,36,157,1421.1,0.14,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-06,2003,9,36,158,1387.2,0.14,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2004-06-07,2003,9,36,159,1323.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-06-08,2003,9,36,160,1267.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1057,0.83,1057,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.552,0.026,1.3,0.0612,4,0.291,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2004-06-09,2003,9,37,161,1218.3,0.16,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0522,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
2004-06-10,2003,9,37,162,1170.2,0.17,3,Normal,53,12,12,13,120,210,0.18,960.2,0.82,960.2,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.606,0.404,0.0187,1.01,0.0468,4,0.267,1.28,0.0592,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2004-06-11,2003,9,37,163,1128.8,0.18,3,Normal,53,12,12,13,120,210,0.19,918.8,0.81,918.8,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0554,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2004-06-12,2003,9,37,164,1088.5,0.18,3,Normal,53,12,12,13,120,210,0.19,878.5,0.81,878.5,0,0,0,0,-13,13,53,12,12,0,133,955,990,968.2,21.8,0.53,0.364,0.0167,0.894,0.041,4,0.239,1.13,0.0519,20.7,0.955,0.98,0.935,42.5,41.7,167,4000
2004-06-13,2003,9,37,165,1054.3,0.19,3,Normal,53,12,12,13,120,210,0.2,844.3,0.8,844.3,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.0489,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2004-06-14,2003,9,37,166,1021,0.2,3,Normal,53,12,12,13,120,210,0.21,811,0.79,811,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.799,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2004-06-15,2003,9,37,167,993.57,0.2,3,Normal,53,12,12,13,120,210,0.21,783.6,0.79,783.6,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2004-06-16,2003,9,38,168,966.81,0.21,3,Normal,53,12,12,13,120,210,0.22,756.8,0.78,756.8,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0325,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2004-06-17,2003,9,38,169,940.8,0.22,3,Normal,53,12,12,13,120,210,0.22,730.8,0.78,730.8,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.394,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2004-06-18,2003,9,38,170,920.11,0.22,3,Normal,53,12,12,13,120,210,0.23,710.1,0.77,710.1,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2004-06-19,2003,9,38,171,900.02,0.23,3,Normal,53,12,12,13,120,210,0.23,690,0.77,690,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0277,3,0.253,0.877,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2004-06-20,2003,9,38,172,880.55,0.23,3,Normal,53,12,12,13,120,210,0.24,670.5,0.76,670.5,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.351,0.249,0.011,0.6,0.0266,3,0.244,0.845,0.0374,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
2004-06-21,2003,9,38,173,861.78,0.24,3,Normal,53,12,12,13,120,210,0.24,651.8,0.76,651.8,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2004-06-22,2003,9,38,174,847.71,0.24,3,Normal,53,12,12,13,120,210,0.25,637.7,0.75,637.7,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0246,3,0.229,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2004-06-23,2003,9,39,175,834.14,0.25,3,Normal,53,12,12,13,120,210,0.25,624.1,0.75,624.1,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00957,0.543,0.0238,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2004-06-24,2003,9,39,176,821.15,0.25,3,Normal,53,12,12,13,120,210,0.26,611.1,0.74,611.1,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.744,0.0326,22.1,0.954,0.98,0.935,42.1,41.2,124,2970
2004-06-25,2003,9,39,177,808.8,0.26,3,Normal,53,12,12,13,120,210,0.26,598.8,0.74,598.8,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0316,22.1,0.954,0.979,0.934,41.3,40.5,121,2910
2004-06-26,2003,9,39,178,797.21,0.26,3,Normal,53,12,12,13,120,210,0.26,587.2,0.74,587.2,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00844,0.497,0.0217,3,0.207,0.704,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
2004-06-27,2003,9,39,179,786.55,0.27,3,Normal,53,12,12,13,120,210,0.27,576.5,0.73,576.5,0,0,0,0,-13,13,53,12,12,0,133,654,990,967,23,0.298,0.186,0.00811,0.484,0.0211,3,0.202,0.686,0.0299,22.3,0.952,0.976,0.93,40,39,117,2810
2004-06-28,2003,9,39,180,777.15,0.27,3,Normal,53,12,12,13,120,210,0.27,567.1,0.73,567.1,0,0,0,0,-13,13,53,12,12,0,133,644,990,967,23,0.293,0.18,0.00782,0.472,0.0205,3,0.198,0.67,0.0291,22.3,0.952,0.975,0.928,39.4,38.4,115,2760
2004-06-29,2003,9,39,181,770.3,0.27,3,Normal,53,12,12,13,120,210,0.27,560.3,0.73,560.3,0,0,0,0,-13,13,53,12,12,0,133,637,990,967,23,0.289,0.175,0.00761,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,37.9,114,2730
2004-06-30,2003,9,40,182,756.36,0.28,3,Normal,53,12,12,13,120,210,0.28,546.4,0.72,546.4,0,0,0,0,-13,13,53,12,12,0,133,623,990,966.9,23.1,0.281,0.166,0.00719,0.447,0.0194,3,0.188,0.635,0.0275,22.4,0.95,0.972,0.924,38.1,37,111,2670
2004-07-01,2003,10,40,183,742.96,0.29,3,Normal,50,10,9,9,108,186,0.25,557,0.75,557,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2004-07-02,2003,10,40,184,730.65,0.29,3,Normal,50,10,9,9,108,186,0.26,544.6,0.74,544.6,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.275,0.165,0.00711,0.44,0.019,3,0.188,0.628,0.0271,22.5,0.95,0.972,0.924,38.1,37.1,111,2670
2004-07-03,2003,10,40,185,717.8,0.3,3,Normal,50,10,9,9,108,186,0.26,531.8,0.74,531.8,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.156,0.00673,0.424,0.0183,3,0.182,0.606,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2004-07-04,2003,10,40,186,704.95,0.3,3,Normal,50,10,9,9,108,186,0.26,519,0.74,519,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.261,0.148,0.00634,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2004-07-05,2003,10,40,187,693.74,0.31,3,Normal,50,10,9,9,108,186,0.27,507.7,0.73,507.7,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00601,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2004-07-06,2003,10,40,188,681.98,0.31,3,Normal,50,10,9,9,108,186,0.27,496,0.73,496,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.00569,0.381,0.0163,3,0.166,0.546,0.0234,22.8,0.946,0.97,0.917,35,34,102,2440
2004-07-07,2003,10,41,189,670.77,0.32,3,Normal,50,10,9,9,108,186,0.28,484.8,0.72,484.8,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00546,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2004-07-08,2003,10,41,190,660.65,0.32,3,Normal,50,10,9,9,108,186,0.28,474.6,0.72,474.6,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.235,0.123,0.00525,0.359,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2004-07-09,2003,10,41,191,649.99,0.33,3,Normal,50,10,9,9,108,186,0.29,464,0.71,464,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00502,0.347,0.0148,2,0.256,0.603,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2004-07-10,2003,10,41,192,639.32,0.33,3,Normal,50,10,9,9,108,186,0.29,453.3,0.71,453.3,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.0048,0.336,0.0143,2,0.248,0.585,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2004-07-11,2003,10,41,193,630.3,0.34,3,Normal,50,10,9,9,108,186,0.29,444.3,0.7,444.3,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94.1,2260
2004-07-12,2003,10,41,194,620.73,0.34,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.318,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2004-07-13,2003,10,41,195,611.16,0.35,3,Normal,50,10,9,9,108,186,0.3,425.2,0.7,425.2,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00421,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2004-07-14,2003,10,42,196,602.14,0.35,3,Normal,50,10,9,9,108,186,0.31,416.1,0.69,416.1,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0954,0.00403,0.302,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2004-07-15,2003,10,42,197,594.21,0.35,3,Normal,50,10,9,9,108,186,0.31,408.2,0.69,408.2,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0917,0.00386,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2004-07-16,2003,10,42,198,585.73,0.36,3,Normal,50,10,9,9,108,186,0.32,399.7,0.68,399.7,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0877,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.7,85.3,2050
2004-07-17,2003,10,42,199,577.25,0.36,3,Normal,50,10,9,9,108,186,0.32,391.3,0.68,391.3,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2004-07-18,2003,10,42,200,568.78,0.37,3,Normal,50,10,9,9,108,186,0.33,382.8,0.67,382.8,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0797,0.00334,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.934,41.8,40.9,81.9,1970
2004-07-19,2003,10,42,201,560.85,0.37,3,Normal,50,10,9,9,108,186,0.33,374.9,0.67,374.9,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2004-07-20,2003,10,42,202,554.01,0.38,3,Normal,50,10,9,9,108,186,0.34,368,0.66,368,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.262,0.011,2,0.191,0.453,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
2004-07-21,2003,10,43,203,546.63,0.38,3,Normal,50,10,9,9,108,186,0.34,360.6,0.66,360.6,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0692,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2004-07-22,2003,10,43,204,539.25,0.38,3,Normal,50,10,9,9,108,186,0.34,353.3,0.66,353.3,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0657,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.3,1810
2004-07-23,2003,10,43,205,531.86,0.39,3,Normal,50,10,9,9,108,186,0.35,345.9,0.65,345.9,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2004-07-24,2003,10,43,206,525.03,0.39,3,Normal,50,10,9,9,108,186,0.35,339,0.65,339,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.059,0.00246,0.239,0.00992,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.2,1730
2004-07-25,2003,10,43,207,518.19,0.4,3,Normal,50,10,9,9,108,186,0.36,332.2,0.64,332.2,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2004-07-26,2003,10,43,208,511.36,0.4,3,Normal,50,10,9,9,108,186,0.36,325.4,0.64,325.4,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0526,0.00218,0.227,0.00943,2,0.162,0.389,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2004-07-27,2003,10,43,209,505.61,0.4,3,Normal,50,10,9,9,108,186,0.37,319.6,0.63,319.6,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00922,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1640
2004-07-28,2003,10,44,210,499.32,0.41,3,Normal,50,10,9,9,108,186,0.37,313.3,0.63,313.3,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2004-07-29,2003,10,44,211,493.04,0.41,3,Normal,50,10,9,9,108,186,0.38,307,0.62,307,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0439,0.00182,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2004-07-30,2003,10,44,212,486.75,0.42,3,Normal,50,10,9,9,108,186,0.38,300.8,0.62,300.8,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.00169,0.207,0.00855,2,0.146,0.352,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2004-07-31,2003,10,44,213,481,0.42,3,Normal,50,10,9,9,108,186,0.39,295,0.61,295,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00158,0.202,0.00834,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2004-08-01,2003,11,44,214,475.26,0.42,3,Normal,47,8,6,5,89,155,0.33,320.3,0.67,320.3,0,0,0,0,-5,5,47,8,6,0,94,381,990,965.7,24.3,0.17,0.0502,0.00207,0.22,0.00908,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.4,34.3,68.7,1650
2004-08-02,2003,11,44,215,468.97,0.43,3,Normal,47,8,6,5,89,155,0.33,314,0.67,314,0,0,0,0,-5,5,47,8,6,0,94,375,990,965.7,24.3,0.168,0.0472,0.00194,0.215,0.00885,2,0.154,0.369,0.0152,23.9,0.943,0.97,0.915,34.7,33.7,67.4,1620
2004-08-03,2003,11,44,216,462.68,0.43,3,Normal,47,8,6,5,89,155,0.34,307.7,0.67,307.7,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0442,0.00182,0.21,0.00863,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33,66.1,1590
2004-08-04,2003,11,45,217,456.39,0.44,3,Normal,47,8,6,5,89,155,0.34,301.4,0.66,301.4,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0413,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2004-08-05,2003,11,45,218,450.11,0.44,3,Normal,47,8,6,5,89,155,0.34,295.1,0.66,295.1,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0383,0.00157,0.2,0.00819,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
2004-08-06,2003,11,45,219,444.36,0.45,3,Normal,47,8,6,5,89,155,0.35,289.4,0.65,289.4,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00798,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32,31.1,62.2,1490
2004-08-07,2003,11,45,220,438.62,0.45,3,Normal,47,8,6,5,89,155,0.35,283.6,0.65,283.6,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0329,0.00135,0.19,0.00778,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2004-08-08,2003,11,45,221,432.88,0.46,3,Normal,47,8,6,5,89,155,0.36,277.9,0.64,277.9,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0302,0.00123,0.185,0.00758,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.7,1430
2004-08-09,2003,11,45,222,428.23,0.46,3,Normal,47,8,6,5,89,155,0.36,273.2,0.64,273.2,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
2004-08-10,2003,11,45,223,423.04,0.46,3,Normal,47,8,6,5,89,155,0.37,268,0.63,268,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00723,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2004-08-11,2003,11,46,224,417.84,0.47,3,Normal,47,8,6,5,89,155,0.37,262.8,0.63,262.8,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.00094,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.5,1360
2004-08-12,2003,11,46,225,412.64,0.47,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.00084,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2004-08-13,2003,11,46,226,408,0.48,3,Normal,47,8,6,5,89,155,0.38,253,0.62,253,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0184,0.00075,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1310
2004-08-14,2003,11,46,227,403.35,0.48,3,Normal,47,8,6,5,89,155,0.38,248.3,0.62,248.3,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2004-08-15,2003,11,46,228,398.7,0.48,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2004-08-16,2003,11,46,229,394.05,0.49,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2004-08-17,2003,11,46,230,390.5,0.49,3,Normal,47,8,6,5,89,155,0.4,235.5,0.6,235.5,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.5,1210
2004-08-18,2003,11,47,231,386.39,0.49,3,Normal,47,8,6,5,89,155,0.4,231.4,0.6,231.4,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2004-08-19,2003,11,47,232,382.29,0.5,3,Normal,47,8,6,5,89,155,0.41,227.3,0.59,227.3,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2004-08-20,2003,11,47,233,378.19,0.5,3,Normal,47,8,6,5,89,155,0.41,223.2,0.59,223.2,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2004-08-21,2003,11,47,234,374.09,0.51,3,Normal,47,8,6,5,89,155,0.41,219.1,0.59,219.1,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-22,2003,11,47,235,369.99,0.51,3,Normal,47,8,6,5,89,155,0.42,215,0.58,215,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-08-23,2003,11,47,236,365.89,0.51,3,Normal,47,8,6,5,89,155,0.42,210.9,0.58,210.9,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2004-08-24,2003,11,47,237,362.33,0.52,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2004-08-25,2003,11,48,238,358.78,0.52,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2004-08-26,2003,11,48,239,355.22,0.52,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2004-08-27,2003,11,48,240,351.67,0.53,3,Normal,47,8,6,5,89,155,0.44,196.7,0.56,196.7,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2004-08-28,2003,11,48,241,348.11,0.53,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
2004-08-29,2003,11,48,242,344.56,0.53,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2004-08-30,2003,11,48,243,341,0.54,3,Normal,47,8,6,5,89,155,0.46,186,0.55,186,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2004-08-31,2003,11,48,244,338.54,0.54,3,Normal,47,8,6,5,89,155,0.46,183.5,0.54,183.5,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2004-09-01,2003,12,49,245,334.44,0.55,3,Normal,40,6,4,3,65,118,0.35,216.4,0.65,216.4,0,0,0,0,-3,3,40,6,4,0,68,266,990,965.1,24.9,0.13,0.0141,0.000568,0.144,0.00577,1,0.235,0.378,0.0152,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2004-09-02,2003,12,49,246,329.25,0.55,3,Normal,40,6,4,3,65,118,0.36,211.3,0.64,211.3,0,0,0,0,-3,3,40,6,4,0,68,261,990,965,25,0.128,0.0137,0.000549,0.141,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2004-09-03,2003,12,49,247,324.6,0.56,3,Normal,40,6,4,3,65,118,0.36,206.6,0.64,206.6,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0133,0.000533,0.139,0.00558,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2004-09-04,2003,12,49,248,319.95,0.56,3,Normal,40,6,4,3,65,118,0.37,201.9,0.63,201.9,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000517,0.137,0.00549,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2004-09-05,2003,12,49,249,316.39,0.57,3,Normal,40,6,4,3,65,118,0.37,198.4,0.63,198.4,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2004-09-06,2003,12,49,250,312.29,0.57,3,Normal,40,6,4,3,65,118,0.38,194.3,0.62,194.3,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0123,0.00049,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1050
2004-09-07,2003,12,49,251,308.19,0.58,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2004-09-08,2003,12,50,252,304.09,0.58,3,Normal,40,6,4,3,65,118,0.39,186.1,0.61,186.1,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-09-09,2003,12,50,253,299.99,0.59,3,Normal,40,6,4,3,65,118,0.39,182,0.61,182,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,988
2004-09-10,2003,12,50,254,296.43,0.59,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,966
2004-09-11,2003,12,50,255,292.88,0.6,3,Normal,40,6,4,3,65,118,0.4,174.9,0.6,174.9,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00499,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2004-09-12,2003,12,50,256,289.32,0.6,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2004-09-13,2003,12,50,257,286.86,0.6,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2004-09-14,2003,12,50,258,283.86,0.61,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2004-09-15,2003,12,51,259,280.85,0.61,3,Normal,40,6,4,3,65,118,0.42,162.8,0.58,162.8,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2004-09-16,2003,12,51,260,277.84,0.62,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2004-09-17,2003,12,51,261,274.83,0.62,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2004-09-18,2003,12,51,262,271.82,0.63,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00882,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2004-09-19,2003,12,51,263,268.82,0.63,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.6,33.6,808
2004-09-20,2003,12,51,264,266.36,0.64,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2004-09-21,2003,12,51,265,263.89,0.64,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,780
2004-09-22,2003,12,52,266,261.43,0.64,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2004-09-23,2003,12,52,267,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-09-24,2003,12,52,268,256.51,0.65,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00434,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-09-25,2003,12,52,269,254.05,0.66,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00731,0.000289,0.109,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.3,30.3,726
2004-09-26,2003,12,52,270,251.59,0.66,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-09-27,2003,12,52,271,249.13,0.67,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2004-09-28,2003,12,52,272,247.76,0.67,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00678,0.000268,0.106,0.00418,1,0.118,0.223,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2004-09-29,2003,12,53,273,246.39,0.67,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2004-09-30,2003,12,53,274,243.93,0.68,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2004-10-01,2004,1,1,275,241.47,0.69,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2004-10-02,2004,1,1,276,239.01,0.69,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2004-10-03,2004,1,1,277,236.55,0.7,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-04,2004,1,1,278,234.09,0.71,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2004-10-05,2004,1,1,279,231.63,0.71,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2004-10-06,2004,1,1,280,229.17,0.72,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00698,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2004-10-07,2004,1,1,281,226.71,0.73,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2004-10-08,2004,1,2,282,225.34,0.73,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2004-10-09,2004,1,2,283,223.43,0.73,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-10-10,2004,1,2,284,221.51,0.74,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00633,0.000249,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-10-11,2004,1,2,285,219.6,0.75,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2004-10-12,2004,1,2,286,217.68,0.75,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2004-10-13,2004,1,2,287,217.96,0.75,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2004-10-14,2004,1,2,288,218.23,0.75,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-10-15,2004,1,3,289,216.32,0.76,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2004-10-16,2004,1,3,290,214.4,0.77,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2004-10-17,2004,1,3,291,212.49,0.77,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-10-18,2004,1,3,292,210.57,0.78,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-19,2004,1,3,293,208.66,0.79,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2004-10-20,2004,1,3,294,206.75,0.79,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2004-10-21,2004,1,3,295,204.83,0.8,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-22,2004,1,4,296,202.92,0.8,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,201,0.81,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,199.09,0.81,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,197.18,0.82,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,195.26,0.83,3,Normal,37,5,3,2,50,97,0.5,98.26,0.5,98.26,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,194.44,0.83,3,Normal,37,5,3,2,50,97,0.5,97.44,0.5,97.44,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000158,0.0898,0.00351,1,0.074,0.164,0.0064,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,196.36,0.82,3,Normal,37,5,3,2,50,97,0.49,99.36,0.51,99.36,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,195.54,0.82,3,Normal,37,5,3,2,50,97,0.5,98.54,0.5,98.54,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,194.17,0.83,3,Normal,37,5,3,2,50,97,0.5,97.17,0.5,97.17,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,192.25,0.83,3,Normal,37,5,3,2,50,97,0.51,95.25,0.49,95.25,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,191.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-11-02,2004,2,5,307,191.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-11-03,2004,2,5,308,190.89,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2004-11-04,2004,2,5,309,190.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-11-05,2004,2,6,310,190.34,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-06,2004,2,6,311,190.07,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2004-11-07,2004,2,6,312,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-08,2004,2,6,313,190.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-11-09,2004,2,6,314,191.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-11-10,2004,2,6,315,190.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-11-11,2004,2,6,316,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-12,2004,2,7,317,188.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2004-11-13,2004,2,7,318,188.7,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2004-11-14,2004,2,7,319,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-15,2004,2,7,320,189.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2004-11-16,2004,2,7,321,191.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-11-17,2004,2,7,322,194.72,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2004-11-18,2004,2,7,323,193.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2004-11-19,2004,2,8,324,193.62,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
