date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-20,2004,2,8,325,191.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-11-21,2004,2,8,326,190.34,0.84,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-11-22,2004,2,8,327,188.97,0.85,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2004-11-23,2004,2,8,328,188.7,0.85,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2004-11-24,2004,2,8,329,191.16,0.84,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-11-25,2004,2,8,330,196.9,0.82,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-11-26,2004,2,9,331,198.27,0.82,5,Dry,23,4,2,2,19,50,0.25,148.3,0.75,148.3,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-11-27,2004,2,9,332,196.9,0.82,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-11-28,2004,2,9,333,194.99,0.83,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00807,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.7,32.7,32.7,786
2004-11-29,2004,2,9,334,193.07,0.83,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2004-11-30,2004,2,9,335,191.16,0.84,5,Dry,23,4,2,2,19,50,0.26,141.2,0.74,141.2,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-12-01,2004,3,9,336,192.53,0.83,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-12-02,2004,3,9,337,194.44,0.83,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2004-12-03,2004,3,10,338,196.36,0.82,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-12-04,2004,3,10,339,200.46,0.81,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2004-12-05,2004,3,10,340,202.92,0.8,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2004-12-06,2004,3,10,341,208.11,0.79,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-12-07,2004,3,10,342,211.67,0.78,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2004-12-08,2004,3,10,343,215.77,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-09,2004,3,10,344,216.59,0.76,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2004-12-10,2004,3,11,345,213.58,0.77,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-11,2004,3,11,346,210.57,0.78,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-12-12,2004,3,11,347,210.85,0.78,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-12-13,2004,3,11,348,211.67,0.78,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2004-12-14,2004,3,11,349,208.66,0.79,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2004-12-15,2004,3,11,350,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2004-12-16,2004,3,11,351,211.39,0.78,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2004-12-17,2004,3,12,352,210.57,0.78,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-12-18,2004,3,12,353,208.66,0.79,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2004-12-19,2004,3,12,354,206.75,0.79,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,800
2004-12-20,2004,3,12,355,207.57,0.79,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-12-21,2004,3,12,356,207.84,0.79,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2004-12-22,2004,3,12,357,210.85,0.78,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-12-23,2004,3,12,358,214.4,0.77,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2004-12-24,2004,3,13,359,217.96,0.75,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2004-12-25,2004,3,13,360,219.32,0.75,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2004-12-26,2004,3,13,361,219.05,0.75,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-27,2004,3,13,362,222.06,0.74,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2004-12-28,2004,3,13,363,226.71,0.73,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2004-12-29,2004,3,13,364,229.72,0.72,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2004-12-30,2004,3,13,365,231.08,0.71,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-12-31,2004,3,14,366,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2005-01-01,2004,4,14,1,234.91,0.7,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2005-01-02,2004,4,14,2,239.01,0.69,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2005-01-03,2004,4,14,3,240.93,0.69,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
2005-01-04,2004,4,14,4,241.75,0.69,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.2,38.2,916
2005-01-05,2004,4,14,5,244.75,0.68,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2005-01-06,2004,4,14,6,245.03,0.68,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,936
2005-01-07,2004,4,15,7,244.75,0.68,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2005-01-08,2004,4,15,8,248.86,0.67,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2005-01-09,2004,4,15,9,252.41,0.66,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2005-01-10,2004,4,15,10,253.78,0.66,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2005-01-11,2004,4,15,11,255.14,0.66,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2005-01-12,2004,4,15,12,258.15,0.65,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2005-01-13,2004,4,15,13,263.89,0.64,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2005-01-14,2004,4,16,14,271.82,0.63,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2005-01-15,2004,4,16,15,279.75,0.61,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2005-01-16,2004,4,16,16,287.68,0.6,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-17,2004,4,16,17,295.61,0.59,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-01-18,2004,4,16,18,303.54,0.58,5,Dry,29,5,4,2,33,73,0.24,230.5,0.76,230.5,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2005-01-19,2004,4,16,19,312.02,0.57,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2005-01-20,2004,4,16,20,317.22,0.56,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2005-01-21,2004,4,17,21,322.41,0.56,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2005-01-22,2004,4,17,22,329.25,0.55,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000799,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2005-01-23,2004,4,17,23,336.63,0.54,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.00094,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-24,2004,4,17,24,342.37,0.54,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2005-01-25,2004,4,17,25,345.38,0.53,5,Dry,29,5,4,2,33,73,0.21,272.4,0.79,272.4,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.7,59.5,1430
2005-01-26,2004,4,17,26,348.39,0.53,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00704,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2005-01-27,2004,4,17,27,352.49,0.53,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0309,0.00124,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2005-01-28,2004,4,18,28,356.04,0.52,5,Dry,29,5,4,2,33,73,0.2,283,0.8,283,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
2005-01-29,2004,4,18,29,358.5,0.52,5,Dry,29,5,4,2,33,73,0.2,285.5,0.8,285.5,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.183,0.0074,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2005-01-30,2004,4,18,30,360.97,0.52,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2005-01-31,2004,4,18,31,367.25,0.51,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2005-02-01,2004,5,18,32,373.54,0.51,5,Dry,31,6,4,3,41,85,0.23,288.5,0.77,288.5,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-02-02,2004,5,18,33,377.64,0.5,5,Dry,31,6,4,3,41,85,0.23,292.6,0.78,292.6,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.00771,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.911,32.8,31.9,63.7,1530
2005-02-03,2004,5,18,34,382.84,0.5,5,Dry,31,6,4,3,41,85,0.22,297.8,0.78,297.8,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.0016,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
2005-02-04,2004,5,19,35,387.49,0.49,5,Dry,31,6,4,3,41,85,0.22,302.5,0.78,302.5,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0418,0.00169,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2005-02-05,2004,5,19,36,389.95,0.49,5,Dry,31,6,4,3,41,85,0.22,304.9,0.78,304.9,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2005-02-06,2004,5,19,37,392.41,0.49,5,Dry,31,6,4,3,41,85,0.22,307.4,0.78,307.4,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0441,0.00179,0.203,0.00822,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2005-02-07,2004,5,19,38,396.51,0.49,5,Dry,31,6,4,3,41,85,0.21,311.5,0.79,311.5,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.046,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2005-02-08,2004,5,19,39,400.61,0.48,5,Dry,31,6,4,3,41,85,0.21,315.6,0.79,315.6,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2005-02-09,2004,5,19,40,405.81,0.48,5,Dry,31,6,4,3,41,85,0.21,320.8,0.79,320.8,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0504,0.00205,0.214,0.00869,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.7,1670
2005-02-10,2004,5,19,41,411.55,0.47,5,Dry,31,6,4,3,41,85,0.21,326.6,0.79,326.6,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.0089,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,70.9,1700
2005-02-11,2004,5,20,42,417.29,0.47,5,Dry,31,6,4,3,41,85,0.2,332.3,0.8,332.3,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2005-02-12,2004,5,20,43,424.13,0.46,5,Dry,31,6,4,3,41,85,0.2,339.1,0.8,339.1,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00934,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-02-13,2004,5,20,44,432.06,0.46,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2005-02-14,2004,5,20,45,440.54,0.45,5,Dry,31,6,4,3,41,85,0.19,355.5,0.81,355.5,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.175,0.0668,0.00274,0.242,0.00992,2,0.182,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
2005-02-15,2004,5,20,46,450.65,0.44,5,Dry,31,6,4,3,41,85,0.19,365.6,0.81,365.6,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2005-02-16,2004,5,20,47,462.96,0.43,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.458,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2005-02-17,2004,5,20,48,471.98,0.43,5,Dry,31,6,4,3,41,85,0.18,387,0.82,387,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2005-02-18,2004,5,21,49,478.82,0.42,5,Dry,31,6,4,3,41,85,0.18,393.8,0.82,393.8,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-02-19,2004,5,21,50,484.56,0.42,5,Dry,31,6,4,3,41,85,0.17,399.6,0.82,399.6,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0876,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2005-02-20,2004,5,21,51,487.57,0.42,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2005-02-21,2004,5,21,52,492.76,0.41,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.7,2130
2005-02-22,2004,5,21,53,498.5,0.41,5,Dry,31,6,4,3,41,85,0.17,413.5,0.83,413.5,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2005-02-23,2004,5,21,54,500.42,0.41,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2005-02-24,2004,5,21,55,502.33,0.41,5,Dry,31,6,4,3,41,85,0.17,417.3,0.83,417.3,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2005-02-25,2004,5,22,56,502.61,0.41,5,Dry,31,6,4,3,41,85,0.17,417.6,0.83,417.6,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2005-02-26,2004,5,22,57,500.14,0.41,5,Dry,31,6,4,3,41,85,0.17,415.1,0.83,415.1,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2005-02-27,2004,5,22,58,499.87,0.41,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45,90.1,2160
2005-02-28,2004,5,22,59,499.05,0.41,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2005-03-01,2004,6,22,60,496.04,0.41,5,Dry,36,8,6,4,53,107,0.22,389,0.78,389,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0826,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43.1,42.2,84.5,2030
2005-03-02,2004,6,22,61,492.49,0.41,5,Dry,36,8,6,4,53,107,0.22,385.5,0.78,385.5,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.081,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.7,2010
2005-03-03,2004,6,22,62,487.84,0.42,5,Dry,36,8,6,4,53,107,0.22,380.8,0.78,380.8,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0788,0.00325,0.266,0.011,2,0.2,0.466,0.0192,23.7,0.953,0.98,0.933,42.2,41.4,82.8,1990
2005-03-04,2004,6,23,63,484.29,0.42,5,Dry,36,8,6,4,53,107,0.22,377.3,0.78,377.3,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0771,0.00318,0.263,0.0109,2,0.197,0.461,0.019,23.8,0.952,0.98,0.933,41.8,41,82,1970
2005-03-05,2004,6,23,64,480.18,0.42,5,Dry,36,8,6,4,53,107,0.22,373.2,0.78,373.2,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.0751,0.0031,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.952,0.979,0.932,41.4,40.5,81.1,1950
2005-03-06,2004,6,23,65,476.08,0.42,5,Dry,36,8,6,4,53,107,0.23,369.1,0.78,369.1,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0732,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1920
2005-03-07,2004,6,23,66,475.26,0.42,5,Dry,36,8,6,4,53,107,0.23,368.3,0.78,368.3,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0728,0.003,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-03-08,2004,6,23,67,478.27,0.42,5,Dry,36,8,6,4,53,107,0.22,371.3,0.78,371.3,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0742,0.00306,0.258,0.0107,2,0.193,0.452,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.7,1940
2005-03-09,2004,6,23,68,478,0.42,5,Dry,36,8,6,4,53,107,0.22,371,0.78,371,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0741,0.00306,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1930
2005-03-10,2004,6,23,69,474.99,0.42,5,Dry,36,8,6,4,53,107,0.23,368,0.78,368,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0727,0.003,0.256,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2005-03-11,2004,6,24,70,475.81,0.42,5,Dry,36,8,6,4,53,107,0.23,368.8,0.78,368.8,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0731,0.00301,0.256,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.9,40.1,80.1,1920
2005-03-12,2004,6,24,71,475.54,0.42,5,Dry,36,8,6,4,53,107,0.23,368.5,0.78,368.5,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.073,0.00301,0.256,0.0106,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-03-13,2004,6,24,72,474.72,0.42,5,Dry,36,8,6,4,53,107,0.23,367.7,0.78,367.7,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0726,0.00299,0.256,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.9,1920
2005-03-14,2004,6,24,73,477.72,0.42,5,Dry,36,8,6,4,53,107,0.22,370.7,0.78,370.7,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.074,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.978,0.931,41.2,40.3,80.5,1930
2005-03-15,2004,6,24,74,476.9,0.42,5,Dry,36,8,6,4,53,107,0.22,369.9,0.78,369.9,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0736,0.00303,0.257,0.0106,2,0.192,0.45,0.0185,23.8,0.951,0.978,0.93,41.1,40.2,80.3,1930
2005-03-16,2004,6,24,75,476.08,0.42,5,Dry,36,8,6,4,53,107,0.23,369.1,0.78,369.1,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0732,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1920
2005-03-17,2004,6,24,76,476.36,0.42,5,Dry,36,8,6,4,53,107,0.23,369.4,0.78,369.4,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.184,0.0733,0.00302,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1930
2005-03-18,2004,6,25,77,473.35,0.43,5,Dry,36,8,6,4,53,107,0.23,366.4,0.77,366.4,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0719,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.977,0.929,40.7,39.8,79.5,1910
2005-03-19,2004,6,25,78,471.98,0.43,5,Dry,36,8,6,4,53,107,0.23,365,0.77,365,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0713,0.00294,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
2005-03-20,2004,6,25,79,471.16,0.43,5,Dry,36,8,6,4,53,107,0.23,364.2,0.77,364.2,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0709,0.00292,0.253,0.0104,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.5,39.5,79,1900
2005-03-21,2004,6,25,80,473.07,0.43,5,Dry,36,8,6,4,53,107,0.23,366.1,0.77,366.1,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0718,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
2005-03-22,2004,6,25,81,476.08,0.42,5,Dry,36,8,6,4,53,107,0.23,369.1,0.78,369.1,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0732,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1920
2005-03-23,2004,6,25,82,481.82,0.42,5,Dry,36,8,6,4,53,107,0.22,374.8,0.78,374.8,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0759,0.00313,0.261,0.0108,2,0.196,0.457,0.0189,23.8,0.952,0.979,0.932,41.6,40.7,81.5,1960
2005-03-24,2004,6,25,83,490.85,0.41,5,Dry,36,8,6,4,53,107,0.22,383.9,0.78,383.9,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0802,0.00331,0.269,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2005-03-25,2004,6,26,84,501.51,0.41,5,Dry,36,8,6,4,53,107,0.21,394.5,0.79,394.5,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2005-03-26,2004,6,26,85,513.27,0.4,5,Dry,36,8,6,4,53,107,0.21,406.3,0.79,406.3,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.197,0.0908,0.00377,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2005-03-27,2004,6,26,86,522.29,0.39,5,Dry,36,8,6,4,53,107,0.2,415.3,0.8,415.3,0,0,0,0,-4,4,36,8,6,0,57,465,990,966,24,0.2,0.095,0.00395,0.295,0.0123,2,0.223,0.518,0.0215,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
2005-03-28,2004,6,26,87,534.05,0.39,5,Dry,36,8,6,4,53,107,0.2,427.1,0.8,427.1,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.00419,0.304,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.1,2210
2005-03-29,2004,6,26,88,551.28,0.38,5,Dry,36,8,6,4,53,107,0.19,444.3,0.81,444.3,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00454,0.319,0.0133,2,0.242,0.561,0.0235,23.4,0.958,0.98,0.939,48.7,47.8,95.5,2290
2005-03-30,2004,6,26,89,569.05,0.37,5,Dry,36,8,6,4,53,107,0.19,462.1,0.81,462.1,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.218,0.117,0.00491,0.335,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-03-31,2004,6,26,90,587.92,0.36,5,Dry,36,8,6,4,53,107,0.18,480.9,0.82,480.9,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-04-01,2004,7,27,91,607.88,0.35,5,Dry,40,10,8,5,62,125,0.21,482.9,0.79,482.9,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00536,0.361,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2005-04-02,2004,7,27,92,630.03,0.34,5,Dry,40,10,8,5,62,125,0.2,505,0.8,505,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.246,0.138,0.00587,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
2005-04-03,2004,7,27,93,656.55,0.33,5,Dry,40,10,8,5,62,125,0.19,531.5,0.81,531.5,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00665,0.418,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2005-04-04,2004,7,27,94,684.72,0.31,5,Dry,40,10,8,5,62,125,0.18,559.7,0.82,559.7,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.00749,0.452,0.0194,3,0.194,0.647,0.0277,22.7,0.951,0.975,0.928,39.5,38.6,116,2780
2005-04-05,2004,7,27,95,709.05,0.3,5,Dry,40,10,8,5,62,125,0.18,584,0.82,584,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
2005-04-06,2004,7,27,96,735.03,0.29,5,Dry,40,10,8,5,62,125,0.17,610,0.83,610,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.209,0.009,0.515,0.0222,3,0.217,0.732,0.0316,22.4,0.955,0.98,0.936,42.7,41.8,126,3010
2005-04-07,2004,7,27,97,762.1,0.28,5,Dry,40,10,8,5,62,125,0.16,637.1,0.84,637.1,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.322,0.227,0.00983,0.548,0.0238,3,0.229,0.777,0.0337,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2005-04-08,2004,7,28,98,779.67,0.27,5,Dry,40,10,8,5,62,125,0.16,654.7,0.84,654.7,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2005-04-09,2004,7,28,99,798.81,0.26,5,Dry,40,10,8,5,62,125,0.16,673.8,0.84,673.8,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.594,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2005-04-10,2004,7,28,100,821.15,0.25,5,Dry,40,10,8,5,62,125,0.15,696.1,0.85,696.1,0,0,0,0,-5,5,40,10,8,0,67,754,990,967.2,22.8,0.355,0.266,0.0117,0.621,0.0272,3,0.256,0.877,0.0384,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
2005-04-11,2004,7,28,101,845.73,0.24,5,Dry,40,10,8,5,62,125,0.15,720.7,0.85,720.7,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.282,0.0124,0.652,0.0287,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
2005-04-12,2004,7,28,102,872.12,0.23,5,Dry,40,10,8,5,62,125,0.14,747.1,0.86,747.1,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2005-04-13,2004,7,28,103,900.02,0.23,5,Dry,40,10,8,5,62,125,0.14,775,0.86,775,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2005-04-14,2004,7,28,104,929.24,0.22,5,Dry,40,10,8,5,62,125,0.14,804.2,0.86,804.2,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.773,0.0345,4,0.214,0.986,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2005-04-15,2004,7,29,105,959.63,0.21,5,Dry,40,10,8,5,62,125,0.13,834.6,0.87,834.6,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.815,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2005-04-16,2004,7,29,106,991.1,0.2,5,Dry,40,10,8,5,62,125,0.13,866.1,0.87,866.1,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2005-04-17,2004,7,29,107,1018.5,0.2,5,Dry,40,10,8,5,62,125,0.12,893.5,0.88,893.5,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.526,0.371,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.9,171,4120
2005-04-18,2004,7,29,108,1041.4,0.19,5,Dry,40,10,8,5,62,125,0.12,916.4,0.88,916.4,0,0,0,0,-5,5,40,10,8,0,67,974,990,968,22,0.547,0.383,0.0174,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2005-04-19,2004,7,29,109,1059.5,0.19,5,Dry,40,10,8,5,62,125,0.12,934.5,0.88,934.5,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.563,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2005-04-20,2004,7,29,110,1072.6,0.19,5,Dry,40,10,8,5,62,125,0.12,947.6,0.88,947.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2005-04-21,2004,7,29,111,1080.5,0.19,5,Dry,40,10,8,5,62,125,0.12,955.5,0.88,955.5,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2005-04-22,2004,7,30,112,1083.2,0.18,5,Dry,40,10,8,5,62,125,0.12,958.1,0.89,958.1,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.585,0.403,0.0184,0.988,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2005-04-23,2004,7,30,113,1080.5,0.19,5,Dry,40,10,8,5,62,125,0.12,955.5,0.88,955.5,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2005-04-24,2004,7,30,114,1072.6,0.19,5,Dry,40,10,8,5,62,125,0.12,947.6,0.88,947.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2005-04-25,2004,7,30,115,1064.7,0.19,5,Dry,40,10,8,5,62,125,0.12,939.7,0.88,939.7,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2005-04-26,2004,7,30,116,1046.5,0.19,5,Dry,40,10,8,5,62,125,0.12,921.5,0.88,921.5,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2005-04-27,2004,7,30,117,1028.6,0.2,5,Dry,40,10,8,5,62,125,0.12,903.6,0.88,903.6,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.535,0.376,0.0171,0.912,0.0414,4,0.247,1.16,0.0527,20.9,0.955,0.98,0.936,44.1,43.3,173,4150
2005-04-28,2004,7,30,118,1011,0.2,5,Dry,40,10,8,5,62,125,0.12,886,0.88,886,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2005-04-29,2004,7,31,119,988.65,0.2,5,Dry,40,10,8,5,62,125,0.13,863.6,0.87,863.6,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4000
2005-04-30,2004,7,31,120,966.81,0.21,5,Dry,40,10,8,5,62,125,0.13,841.8,0.87,841.8,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2005-05-01,2004,8,31,121,945.47,0.21,5,Dry,42,9,8,6,82,147,0.15,798.5,0.84,798.5,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.44,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2005-05-02,2004,8,31,122,924.66,0.22,5,Dry,42,9,8,6,82,147,0.16,777.7,0.84,777.7,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2005-05-03,2004,8,31,123,904.43,0.22,5,Dry,42,9,8,6,82,147,0.16,757.4,0.84,757.4,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2005-05-04,2004,8,31,124,884.82,0.23,5,Dry,42,9,8,6,82,147,0.17,737.8,0.83,737.8,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2005-05-05,2004,8,31,125,865.89,0.24,5,Dry,42,9,8,6,82,147,0.17,718.9,0.83,718.9,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2005-05-06,2004,8,32,126,847.71,0.24,5,Dry,42,9,8,6,82,147,0.17,700.7,0.83,700.7,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2005-05-07,2004,8,32,127,830.37,0.25,5,Dry,42,9,8,6,82,147,0.18,683.4,0.82,683.4,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2005-05-08,2004,8,32,128,814.01,0.25,5,Dry,42,9,8,6,82,147,0.18,667,0.82,667,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2005-05-09,2004,8,32,129,798.81,0.26,5,Dry,42,9,8,6,82,147,0.18,651.8,0.82,651.8,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.33,0.236,0.0103,0.567,0.0247,3,0.236,0.803,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2005-05-10,2004,8,32,130,785.12,0.27,5,Dry,42,9,8,6,82,147,0.19,638.1,0.81,638.1,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-11,2004,8,32,131,773.67,0.27,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2005-05-12,2004,8,32,132,759.64,0.28,5,Dry,42,9,8,6,82,147,0.19,612.6,0.81,612.6,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00912,0.518,0.0225,3,0.218,0.737,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2005-05-13,2004,8,33,133,740.22,0.29,5,Dry,42,9,8,6,82,147,0.2,593.2,0.8,593.2,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00853,0.494,0.0214,3,0.209,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2005-05-14,2004,8,33,134,722.45,0.29,5,Dry,42,9,8,6,82,147,0.2,575.5,0.8,575.5,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00799,0.472,0.0204,3,0.201,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2005-05-15,2004,8,33,135,704.13,0.3,5,Dry,42,9,8,6,82,147,0.21,557.1,0.79,557.1,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00744,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2005-05-16,2004,8,33,136,687.45,0.31,5,Dry,42,9,8,6,82,147,0.21,540.5,0.79,540.5,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2005-05-17,2004,8,33,137,670.22,0.32,5,Dry,42,9,8,6,82,147,0.22,523.2,0.78,523.2,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2005-05-18,2004,8,33,138,654.64,0.33,5,Dry,42,9,8,6,82,147,0.23,507.6,0.78,507.6,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
2005-05-19,2004,8,33,139,640.14,0.33,5,Dry,42,9,8,6,82,147,0.23,493.1,0.77,493.1,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.164,0.536,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2005-05-20,2004,8,34,140,625.11,0.34,5,Dry,42,9,8,6,82,147,0.23,478.1,0.77,478.1,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-05-21,2004,8,34,141,611.71,0.35,5,Dry,42,9,8,6,82,147,0.24,464.7,0.76,464.7,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-05-22,2004,8,34,142,597.76,0.35,5,Dry,42,9,8,6,82,147,0.25,450.8,0.75,450.8,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
2005-05-23,2004,8,34,143,585.46,0.36,5,Dry,42,9,8,6,82,147,0.25,438.5,0.75,438.5,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0133,2,0.238,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.6,2250
2005-05-24,2004,8,34,144,572.61,0.37,5,Dry,42,9,8,6,82,147,0.26,425.6,0.74,425.6,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
2005-05-25,2004,8,34,145,560.3,0.37,5,Dry,42,9,8,6,82,147,0.26,413.3,0.74,413.3,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0941,0.00394,0.296,0.0124,2,0.221,0.518,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2005-05-26,2004,8,34,146,549.09,0.38,5,Dry,42,9,8,6,82,147,0.27,402.1,0.73,402.1,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0888,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2080
2005-05-27,2004,8,35,147,537.33,0.39,5,Dry,42,9,8,6,82,147,0.27,390.3,0.73,390.3,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0832,0.00347,0.277,0.0116,2,0.206,0.483,0.0202,23.5,0.954,0.98,0.935,42.9,42,84.1,2020
2005-05-28,2004,8,35,148,527.22,0.39,5,Dry,42,9,8,6,82,147,0.28,380.2,0.72,380.2,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.191,0.0785,0.00327,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.8,41,82,1970
2005-05-29,2004,8,35,149,516.55,0.4,5,Dry,42,9,8,6,82,147,0.28,369.6,0.71,369.6,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0734,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2005-05-30,2004,8,35,150,506.43,0.4,5,Dry,42,9,8,6,82,147,0.29,359.4,0.71,359.4,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0687,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.6,38.7,77.3,1860
2005-05-31,2004,8,35,151,497.41,0.41,5,Dry,42,9,8,6,82,147,0.3,350.4,0.7,350.4,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0644,0.00267,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
2005-06-01,2004,9,35,152,487.84,0.42,5,Dry,39,9,7,5,59,119,0.24,368.8,0.76,368.8,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.191,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2005-06-02,2004,9,35,153,478.82,0.42,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2005-06-03,2004,9,36,154,470.89,0.43,5,Dry,39,9,7,5,59,119,0.25,351.9,0.75,351.9,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2005-06-04,2004,9,36,155,462.41,0.43,5,Dry,39,9,7,5,59,119,0.26,343.4,0.74,343.4,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00975,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.2,1780
2005-06-05,2004,9,36,156,453.93,0.44,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2005-06-06,2004,9,36,157,447.1,0.44,5,Dry,39,9,7,5,59,119,0.27,328.1,0.73,328.1,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0539,0.00221,0.225,0.00921,2,0.164,0.389,0.0159,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-06-07,2004,9,36,158,439.72,0.45,5,Dry,39,9,7,5,59,119,0.27,320.7,0.73,320.7,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2005-06-08,2004,9,36,159,432.33,0.46,5,Dry,39,9,7,5,59,119,0.28,313.3,0.72,313.3,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.166,0.0469,0.00192,0.212,0.00869,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2005-06-09,2004,9,36,160,424.95,0.46,5,Dry,39,9,7,5,59,119,0.28,305.9,0.72,305.9,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2005-06-10,2004,9,37,161,418.11,0.47,5,Dry,39,9,7,5,59,119,0.28,299.1,0.71,299.1,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2005-06-11,2004,9,37,162,412.37,0.47,5,Dry,39,9,7,5,59,119,0.29,293.4,0.71,293.4,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0375,0.00153,0.196,0.00798,2,0.141,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2005-06-12,2004,9,37,163,406.08,0.48,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
2005-06-13,2004,9,37,164,399.79,0.48,5,Dry,39,9,7,5,59,119,0.3,280.8,0.7,280.8,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
2005-06-14,2004,9,37,165,393.5,0.49,5,Dry,39,9,7,5,59,119,0.3,274.5,0.7,274.5,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0286,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2005-06-15,2004,9,37,166,387.76,0.49,5,Dry,39,9,7,5,59,119,0.31,268.8,0.69,268.8,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0259,0.00105,0.176,0.00712,2,0.124,0.3,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2005-06-16,2004,9,37,167,382.02,0.5,5,Dry,39,9,7,5,59,119,0.31,263,0.69,263,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0231,0.000937,0.171,0.00692,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.5,56.9,1370
2005-06-17,2004,9,38,168,377.37,0.5,5,Dry,39,9,7,5,59,119,0.32,258.4,0.69,258.4,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.021,0.000848,0.167,0.00676,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,55.9,1340
2005-06-18,2004,9,38,169,372.18,0.51,5,Dry,39,9,7,5,59,119,0.32,253.2,0.68,253.2,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0185,0.000748,0.163,0.00658,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
2005-06-19,2004,9,38,170,366.98,0.51,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2005-06-20,2004,9,38,171,361.79,0.52,5,Dry,39,9,7,5,59,119,0.33,242.8,0.67,242.8,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2005-06-21,2004,9,38,172,356.59,0.52,5,Dry,39,9,7,5,59,119,0.33,237.6,0.67,237.6,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.0159,0.000643,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2005-06-22,2004,9,38,173,351.94,0.53,5,Dry,39,9,7,5,59,119,0.34,232.9,0.66,232.9,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0997,0.252,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.3,1210
2005-06-23,2004,9,38,174,347.29,0.53,5,Dry,39,9,7,5,59,119,0.34,228.3,0.66,228.3,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2005-06-24,2004,9,39,175,342.64,0.54,5,Dry,39,9,7,5,59,119,0.35,223.6,0.65,223.6,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000593,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-06-25,2004,9,39,176,339.09,0.54,5,Dry,39,9,7,5,59,119,0.35,220.1,0.65,220.1,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000581,0.147,0.00591,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-06-26,2004,9,39,177,334.99,0.54,5,Dry,39,9,7,5,59,119,0.35,216,0.65,216,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
