date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-27,2004,9,39,178,330.89,0.55,5,Dry,39,9,7,5,59,119,0.36,211.9,0.64,211.9,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.143,0.00575,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2005-06-28,2004,9,39,179,326.79,0.55,5,Dry,39,9,7,5,59,119,0.36,207.8,0.64,207.8,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000537,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,47.9,47,47,1130
2005-06-29,2004,9,39,180,322.68,0.56,5,Dry,39,9,7,5,59,119,0.37,203.7,0.63,203.7,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2005-06-30,2004,9,39,181,318.58,0.56,5,Dry,39,9,7,5,59,119,0.37,199.6,0.63,199.6,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000508,0.138,0.00552,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2005-07-01,2004,10,40,182,315.03,0.57,5,Dry,37,8,6,4,53,108,0.34,207,0.66,207,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-07-02,2004,10,40,183,312.57,0.57,5,Dry,37,8,6,4,53,108,0.35,204.6,0.65,204.6,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2005-07-03,2004,10,40,184,309.56,0.57,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2005-07-04,2004,10,40,185,306.55,0.58,5,Dry,37,8,6,4,53,108,0.35,198.6,0.65,198.6,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00543,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2005-07-05,2004,10,40,186,303.54,0.58,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2005-07-06,2004,10,40,187,300.54,0.59,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2005-07-07,2004,10,40,188,297.53,0.59,5,Dry,37,8,6,4,53,108,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,42.9,42.9,1030
2005-07-08,2004,10,41,189,294.52,0.59,5,Dry,37,8,6,4,53,108,0.37,186.5,0.63,186.5,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2005-07-09,2004,10,41,190,291.51,0.6,5,Dry,37,8,6,4,53,108,0.37,183.5,0.63,183.5,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2005-07-10,2004,10,41,191,288.5,0.6,5,Dry,37,8,6,4,53,108,0.37,180.5,0.63,180.5,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2005-07-11,2004,10,41,192,285.5,0.61,5,Dry,37,8,6,4,53,108,0.38,177.5,0.62,177.5,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2005-07-12,2004,10,41,193,282.49,0.61,5,Dry,37,8,6,4,53,108,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2005-07-13,2004,10,41,194,279.48,0.62,5,Dry,37,8,6,4,53,108,0.39,171.5,0.61,171.5,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2005-07-14,2004,10,41,195,277.02,0.62,5,Dry,37,8,6,4,53,108,0.39,169,0.61,169,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
2005-07-15,2004,10,42,196,274.56,0.62,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2005-07-16,2004,10,42,197,272.1,0.63,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,882
2005-07-17,2004,10,42,198,269.64,0.63,5,Dry,37,8,6,4,53,108,0.4,161.6,0.6,161.6,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-07-18,2004,10,42,199,267.18,0.63,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-07-19,2004,10,42,200,264.72,0.64,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2005-07-20,2004,10,42,201,262.25,0.64,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2005-07-21,2004,10,42,202,259.79,0.65,5,Dry,37,8,6,4,53,108,0.42,151.8,0.58,151.8,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00865,0.000343,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2005-07-22,2004,10,43,203,257.33,0.65,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2005-07-23,2004,10,43,204,254.87,0.66,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2005-07-24,2004,10,43,205,252.41,0.66,5,Dry,37,8,6,4,53,108,0.43,144.4,0.57,144.4,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.113,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2005-07-25,2004,10,43,206,251.04,0.66,5,Dry,37,8,6,4,53,108,0.43,143,0.57,143,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-07-26,2004,10,43,207,249.13,0.67,5,Dry,37,8,6,4,53,108,0.43,141.1,0.57,141.1,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2005-07-27,2004,10,43,208,247.22,0.67,5,Dry,37,8,6,4,53,108,0.44,139.2,0.56,139.2,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00758,0.0003,0.11,0.00435,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,745
2005-07-28,2004,10,43,209,245.3,0.68,5,Dry,37,8,6,4,53,108,0.44,137.3,0.56,137.3,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2005-07-29,2004,10,44,210,243.39,0.68,5,Dry,37,8,6,4,53,108,0.44,135.4,0.56,135.4,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00726,0.000286,0.109,0.00428,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2005-07-30,2004,10,44,211,241.47,0.69,5,Dry,37,8,6,4,53,108,0.45,133.5,0.55,133.5,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
2005-07-31,2004,10,44,212,239.56,0.69,5,Dry,37,8,6,4,53,108,0.45,131.6,0.55,131.6,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-08-01,2004,11,44,213,236.55,0.7,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2005-08-02,2004,11,44,214,234.09,0.71,5,Dry,34,7,5,3,44,93,0.4,141.1,0.6,141.1,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2005-08-03,2004,11,44,215,231.08,0.71,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2005-08-04,2004,11,44,216,228.62,0.72,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2005-08-05,2004,11,45,217,226.16,0.73,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-08-06,2004,11,45,218,223.7,0.73,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.000269,0.105,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-08-07,2004,11,45,219,221.24,0.74,5,Dry,34,7,5,3,44,93,0.42,128.2,0.58,128.2,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2005-08-08,2004,11,45,220,218.78,0.75,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2005-08-09,2004,11,45,221,216.32,0.76,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.102,0.00398,1,0.109,0.211,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2005-08-10,2004,11,45,222,214.95,0.76,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2005-08-11,2004,11,45,223,213.04,0.77,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2005-08-12,2004,11,46,224,211.12,0.78,5,Dry,34,7,5,3,44,93,0.44,118.1,0.56,118.1,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00579,0.000227,0.0992,0.00389,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2005-08-13,2004,11,46,225,209.21,0.78,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2005-08-14,2004,11,46,226,207.29,0.79,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00546,0.000214,0.0976,0.00382,1,0.0968,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2005-08-15,2004,11,46,227,205.38,0.8,5,Dry,34,7,5,3,44,93,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2005-08-16,2004,11,46,228,203.47,0.8,5,Dry,34,7,5,3,44,93,0.46,110.5,0.54,110.5,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0908,0.00514,0.000201,0.0959,0.00375,1,0.0916,0.188,0.00733,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2005-08-17,2004,11,46,229,201.55,0.81,5,Dry,34,7,5,3,44,93,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000194,0.0951,0.00371,1,0.089,0.184,0.00719,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,199.64,0.81,5,Dry,34,7,5,3,44,93,0.47,106.6,0.53,106.6,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00481,0.000188,0.0942,0.00368,1,0.0865,0.181,0.00706,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,197.72,0.82,5,Dry,34,7,5,3,44,93,0.47,104.7,0.53,104.7,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0934,0.00365,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,195.81,0.82,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000175,0.0925,0.00362,1,0.0813,0.174,0.00679,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,193.89,0.83,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0787,0.17,0.00666,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,192.53,0.83,5,Dry,34,7,5,3,44,93,0.48,99.53,0.52,99.53,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,191.16,0.84,5,Dry,34,7,5,3,44,93,0.49,98.16,0.51,98.16,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.075,0.166,0.00647,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,189.79,0.84,5,Dry,34,7,5,3,44,93,0.49,96.79,0.51,96.79,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00398,0.000155,0.0899,0.00351,1,0.0732,0.163,0.00638,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,188.43,0.85,5,Dry,34,7,5,3,44,93,0.49,95.43,0.51,95.43,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00386,0.000151,0.0893,0.00349,1,0.0713,0.161,0.00628,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,187.06,0.85,5,Dry,34,7,5,3,44,93,0.5,94.06,0.5,94.06,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00375,0.000146,0.0887,0.00347,1,0.0695,0.158,0.00619,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,185.69,0.86,5,Dry,34,7,5,3,44,93,0.5,92.69,0.5,92.69,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00363,0.000142,0.0881,0.00345,1,0.0676,0.156,0.00609,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,184.32,0.86,5,Dry,34,7,5,3,44,93,0.51,91.32,0.49,91.32,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00351,0.000137,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,182.96,0.86,5,Dry,34,7,5,3,44,93,0.51,89.96,0.49,89.96,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.0639,0.151,0.0059,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,181.59,0.87,5,Dry,34,7,5,3,44,93,0.51,88.59,0.49,88.59,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.0621,0.148,0.00581,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,180.22,0.87,5,Dry,34,7,5,3,44,93,0.52,87.22,0.48,87.22,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00316,0.000124,0.0857,0.00335,1,0.0602,0.146,0.00571,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,178.86,0.88,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2005-09-02,2004,12,49,245,175.85,0.89,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2005-09-03,2004,12,49,246,172.84,0.89,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2005-09-04,2004,12,49,247,169.83,0.9,5,Dry,30,6,4,2,30,72,0.42,97.83,0.58,97.83,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0882,0.00346,1,0.0746,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-09-05,2004,12,49,248,167.37,0.9,5,Dry,30,6,4,2,30,72,0.43,95.37,0.57,95.37,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0712,0.158,0.0062,25.4,0.916,0.967,0.886,21.7,21,21,504
2005-09-06,2004,12,49,249,164.91,0.91,5,Dry,30,6,4,2,30,72,0.44,92.91,0.56,92.91,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2005-09-07,2004,12,49,250,162.45,0.91,5,Dry,30,6,4,2,30,72,0.44,90.45,0.56,90.45,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2005-09-08,2004,12,49,251,161.08,0.91,5,Dry,30,6,4,2,30,72,0.45,89.08,0.55,89.08,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0628,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2005-09-09,2004,12,50,252,159.17,0.92,5,Dry,30,6,4,2,30,72,0.45,87.17,0.55,87.17,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2005-09-10,2004,12,50,253,157.25,0.92,5,Dry,30,6,4,2,30,72,0.46,85.25,0.54,85.25,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.003,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
2005-09-11,2004,12,50,254,155.34,0.93,5,Dry,30,6,4,2,30,72,0.46,83.34,0.54,83.34,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00537,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2005-09-12,2004,12,50,255,153.43,0.93,5,Dry,30,6,4,2,30,72,0.47,81.43,0.53,81.43,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-09-13,2004,12,50,256,151.51,0.93,5,Dry,30,6,4,2,30,72,0.47,79.51,0.53,79.51,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00251,0.0000984,0.0802,0.00315,1,0.0498,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-09-14,2004,12,50,257,149.6,0.93,5,Dry,30,6,4,2,30,72,0.48,77.6,0.52,77.6,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2005-09-15,2004,12,50,258,147.68,0.94,5,Dry,30,6,4,2,30,72,0.49,75.68,0.51,75.68,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00218,0.0000856,0.0785,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.902,17.7,17,17,408
2005-09-16,2004,12,51,259,145.77,0.94,5,Dry,30,6,4,2,30,72,0.49,73.77,0.51,73.77,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000792,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.933,0.96,0.896,17.1,16.5,16.5,395
2005-09-17,2004,12,51,260,144.4,0.94,5,Dry,30,6,4,2,30,72,0.5,72.4,0.5,72.4,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.0019,0.0000747,0.0771,0.00302,1,0.0402,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2005-09-18,2004,12,51,261,143.04,0.94,5,Dry,30,6,4,2,30,72,0.5,71.04,0.5,71.04,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000701,0.0765,0.003,1,0.0384,0.115,0.00451,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2005-09-19,2004,12,51,262,141.67,0.94,5,Dry,30,6,4,2,30,72,0.51,69.67,0.49,69.67,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000656,0.0759,0.00298,1,0.0366,0.112,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2005-09-20,2004,12,51,263,140.3,0.95,5,Dry,30,6,4,2,30,72,0.51,68.3,0.49,68.3,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.000061,0.0753,0.00295,1,0.0347,0.11,0.00431,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2005-09-21,2004,12,51,264,138.93,0.95,5,Dry,30,6,4,2,30,72,0.52,66.93,0.48,66.93,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00144,0.0000564,0.0747,0.00293,1,0.0329,0.108,0.00422,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-09-22,2004,12,51,265,137.57,0.95,5,Dry,30,6,4,2,30,72,0.52,65.57,0.48,65.57,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000519,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2005-09-23,2004,12,52,266,136.2,0.95,5,Dry,30,6,4,2,30,72,0.53,64.2,0.47,64.2,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000473,0.0735,0.00288,1,0.0292,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2005-09-24,2004,12,52,267,134.83,0.95,5,Dry,30,6,4,2,30,72,0.53,62.83,0.47,62.83,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000428,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2005-09-25,2004,12,52,268,133.47,0.95,5,Dry,30,6,4,2,30,72,0.54,61.47,0.46,61.47,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000975,0.0000382,0.0723,0.00284,1,0.0255,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,132.1,0.96,5,Dry,30,6,4,2,30,72,0.55,60.1,0.46,60.1,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000859,0.0000337,0.0717,0.00281,1,0.0236,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,131.82,0.96,5,Dry,30,6,4,2,30,72,0.55,59.82,0.45,59.82,0,0,0,0,-2,2,30,6,4,0,32,99.8,990,964.5,25.5,0.0708,0.000835,0.0000327,0.0717,0.00281,1,0.0233,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,131,0.96,5,Dry,30,6,4,2,30,72,0.55,59,0.45,59,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000765,0.00003,0.0716,0.00281,1,0.0222,0.0937,0.00368,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,130.18,0.96,5,Dry,30,6,4,2,30,72,0.55,58.18,0.45,58.18,0,0,0,0,-2,2,30,6,4,0,32,98.2,990,964.5,25.5,0.0708,0.000695,0.0000273,0.0715,0.0028,1,0.021,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,129.36,0.96,5,Dry,30,6,4,2,30,72,0.56,57.36,0.44,57.36,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000626,0.0000245,0.0714,0.0028,1,0.0199,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,127.45,0.96,5,Dry,24,4,2,2,20,52,0.41,75.45,0.59,75.45,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000848,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
2005-10-02,2005,1,1,275,126.08,0.96,5,Dry,24,4,2,2,20,52,0.41,74.08,0.59,74.08,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,397
2005-10-03,2005,1,1,276,124.17,0.97,5,Dry,24,4,2,2,20,52,0.42,72.17,0.58,72.17,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2005-10-04,2005,1,1,277,122.25,0.97,5,Dry,24,4,2,2,20,52,0.42,70.25,0.57,70.25,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000675,0.0726,0.00285,1,0.0373,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2005-10-05,2005,1,1,278,120.34,0.97,5,Dry,24,4,2,2,20,52,0.43,68.34,0.57,68.34,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000611,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2005-10-06,2005,1,1,279,118.97,0.97,5,Dry,24,4,2,2,20,52,0.44,66.97,0.56,66.97,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00412,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2005-10-07,2005,1,1,280,117.61,0.97,5,Dry,24,4,2,2,20,52,0.44,65.61,0.56,65.61,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.000052,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2005-10-08,2005,1,2,281,115.69,0.98,5,Dry,24,4,2,2,20,52,0.45,63.69,0.55,63.69,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00116,0.0000456,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-10-09,2005,1,2,282,114.32,0.98,5,Dry,24,4,2,2,20,52,0.46,62.32,0.55,62.32,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0266,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,112.96,0.98,5,Dry,24,4,2,2,20,52,0.46,60.96,0.54,60.96,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000365,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,111.59,0.98,5,Dry,24,4,2,2,20,52,0.47,59.59,0.53,59.59,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000815,0.000032,0.0716,0.00281,1,0.0229,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,110.22,0.98,5,Dry,24,4,2,2,20,52,0.47,58.22,0.53,58.22,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.000699,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,108.86,0.98,5,Dry,24,4,2,2,20,52,0.48,56.86,0.52,56.86,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000583,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,108.58,0.98,5,Dry,24,4,2,2,20,52,0.48,56.58,0.52,56.58,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000559,0.0000219,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,106.67,0.98,5,Dry,24,4,2,2,20,52,0.49,54.67,0.51,54.67,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.000397,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,106.39,0.98,5,Dry,24,4,2,2,20,52,0.49,54.39,0.51,54.39,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000373,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,105.57,0.98,5,Dry,24,4,2,2,20,52,0.49,53.57,0.51,53.57,0,0,0,0,-2,2,24,4,2,0,22,83.6,990,964.5,25.5,0.0708,0.000303,0.0000119,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,105.3,0.98,5,Dry,24,4,2,2,20,52,0.49,53.3,0.51,53.3,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,104.48,0.98,5,Dry,24,4,2,2,20,52,0.5,52.48,0.5,52.48,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000211,0.00000827,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,103.66,0.98,5,Dry,24,4,2,2,20,52,0.5,51.66,0.5,51.66,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000141,0.00000553,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,102.84,0.98,5,Dry,24,4,2,2,20,52,0.51,50.84,0.49,50.84,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000714,0.0000028,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,102.02,0.99,5,Dry,24,4,2,2,20,52,0.51,50.02,0.49,50.02,0,0,0,0,-2,2,24,4,2,0,22,80,990,964.5,25.5,0.0708,0.0000017,6.67e-8,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,101.2,0.99,5,Dry,24,4,2,2,20,52,0.51,49.2,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,100.38,0.99,5,Dry,24,4,2,2,20,52,0.52,48.38,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,99.56,0.99,5,Dry,24,4,2,2,20,52,0.52,47.56,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,98.74,0.99,5,Dry,24,4,2,2,20,52,0.53,46.74,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,97.92,0.99,5,Dry,24,4,2,2,20,52,0.53,45.92,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,97.1,0.99,5,Dry,24,4,2,2,20,52,0.54,45.1,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,96.28,0.99,5,Dry,24,4,2,2,20,52,0.54,44.28,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,95.46,0.99,5,Dry,24,4,2,2,20,52,0.55,43.46,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,95.18,0.99,5,Dry,24,4,2,2,20,52,0.55,43.18,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,95.46,0.99,5,Dry,23,4,2,2,19,50,0.52,45.46,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,96.82,0.99,5,Dry,23,4,2,2,19,50,0.52,46.82,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,100.93,0.99,5,Dry,23,4,2,2,19,50,0.49,50.93,0.51,50.93,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.000079,0.0000031,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,103.93,0.98,5,Dry,23,4,2,2,19,50,0.48,53.93,0.52,53.93,0,0,0,0,-2,2,23,4,2,0,21,82.9,990,964.5,25.5,0.0708,0.000334,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,105.85,0.98,5,Dry,23,4,2,2,19,50,0.47,55.85,0.53,55.85,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000497,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,108.86,0.98,5,Dry,23,4,2,2,19,50,0.46,58.86,0.54,58.86,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000753,0.0000295,0.0716,0.00281,1,0.022,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,111.32,0.98,5,Dry,23,4,2,2,19,50,0.45,61.32,0.55,61.32,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000962,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,117.61,0.97,5,Dry,23,4,2,2,19,50,0.42,67.61,0.57,67.61,0,0,0,0,-2,2,23,4,2,0,21,96.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2005-11-09,2005,2,6,313,121.16,0.97,5,Dry,23,4,2,2,19,50,0.41,71.16,0.59,71.16,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000705,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,375
2005-11-10,2005,2,6,314,121.98,0.97,5,Dry,23,4,2,2,19,50,0.41,71.98,0.59,71.98,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2005-11-11,2005,2,6,315,125.54,0.97,5,Dry,23,4,2,2,19,50,0.4,75.54,0.6,75.54,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000851,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2005-11-12,2005,2,7,316,130.18,0.96,5,Dry,23,4,2,2,19,50,0.38,80.18,0.62,80.18,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0507,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-13,2005,2,7,317,133.19,0.95,5,Dry,23,4,2,2,19,50,0.38,83.19,0.63,83.19,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2005-11-14,2005,2,7,318,134.01,0.95,5,Dry,23,4,2,2,19,50,0.37,84.01,0.63,84.01,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2005-11-15,2005,2,7,319,133.19,0.95,5,Dry,23,4,2,2,19,50,0.38,83.19,0.63,83.19,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2005-11-16,2005,2,7,320,131.28,0.96,5,Dry,23,4,2,2,19,50,0.38,81.28,0.62,81.28,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2005-11-17,2005,2,7,321,132.1,0.96,5,Dry,23,4,2,2,19,50,0.38,82.1,0.62,82.1,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2005-11-18,2005,2,7,322,132.37,0.96,5,Dry,23,4,2,2,19,50,0.38,82.37,0.62,82.37,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2005-11-19,2005,2,8,323,135.38,0.95,5,Dry,23,4,2,2,19,50,0.37,85.38,0.63,85.38,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2005-11-20,2005,2,8,324,137.84,0.95,5,Dry,23,4,2,2,19,50,0.36,87.84,0.64,87.84,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2005-11-21,2005,2,8,325,135.93,0.95,5,Dry,23,4,2,2,19,50,0.37,85.93,0.63,85.93,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2005-11-22,2005,2,8,326,134.56,0.95,5,Dry,23,4,2,2,19,50,0.37,84.56,0.63,84.56,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0785,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-23,2005,2,8,327,132.64,0.96,5,Dry,23,4,2,2,19,50,0.38,82.64,0.62,82.64,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2005-11-24,2005,2,8,328,134.01,0.95,5,Dry,23,4,2,2,19,50,0.37,84.01,0.63,84.01,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2005-11-25,2005,2,8,329,140.3,0.95,5,Dry,23,4,2,2,19,50,0.36,90.3,0.64,90.3,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2005-11-26,2005,2,9,330,143.86,0.94,5,Dry,23,4,2,2,19,50,0.35,93.86,0.65,93.86,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2005-11-27,2005,2,9,331,147.96,0.94,5,Dry,23,4,2,2,19,50,0.34,97.96,0.66,97.96,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-11-28,2005,2,9,332,153.15,0.93,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-11-29,2005,2,9,333,154.52,0.93,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00463,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2005-11-30,2005,2,9,334,155.89,0.92,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2005-12-01,2005,3,9,335,157.25,0.92,5,Dry,26,4,3,2,24,59,0.38,98.25,0.63,98.25,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2005-12-02,2005,3,9,336,155.34,0.93,5,Dry,26,4,3,2,24,59,0.38,96.34,0.62,96.34,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2005-12-03,2005,3,10,337,155.61,0.93,5,Dry,26,4,3,2,24,59,0.38,96.61,0.62,96.61,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00396,0.000155,0.0852,0.00334,1,0.0729,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.2,21.2,510
2005-12-04,2005,3,10,338,159.72,0.92,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2005-12-05,2005,3,10,339,163.27,0.91,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0833,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-06,2005,3,10,340,164.64,0.91,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0851,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-12-07,2005,3,10,341,162.72,0.91,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
2005-12-08,2005,3,10,342,163.54,0.91,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23,23,553
2005-12-09,2005,3,10,343,166.55,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2005-12-10,2005,3,11,344,168.47,0.9,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2005-12-11,2005,3,11,345,166.55,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2005-12-12,2005,3,11,346,165.73,0.91,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0866,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-13,2005,3,11,347,167.64,0.9,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2005-12-14,2005,3,11,348,166.82,0.9,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-15,2005,3,11,349,166.55,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2005-12-16,2005,3,11,350,166.82,0.9,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-17,2005,3,12,351,170.93,0.9,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0936,0.186,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2005-12-18,2005,3,12,352,173.39,0.89,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-12-19,2005,3,12,353,174.21,0.89,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2005-12-20,2005,3,12,354,175.03,0.89,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-12-21,2005,3,12,355,178.04,0.88,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2005-12-22,2005,3,12,356,179.95,0.87,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-23,2005,3,12,357,179.68,0.87,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2005-12-24,2005,3,13,358,176.67,0.88,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2005-12-25,2005,3,13,359,176.94,0.88,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2005-12-26,2005,3,13,360,179.4,0.88,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2005-12-27,2005,3,13,361,182.41,0.87,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2005-12-28,2005,3,13,362,185.42,0.86,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2005-12-29,2005,3,13,363,185.69,0.86,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-12-30,2005,3,13,364,186.51,0.85,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2005-12-31,2005,3,14,365,189.52,0.84,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00684,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-01-01,2005,4,14,1,191.43,0.84,5,Dry,29,5,4,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-01-02,2005,4,14,2,193.35,0.83,5,Dry,29,5,4,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-01-03,2005,4,14,3,195.26,0.83,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,656
2006-01-04,2005,4,14,4,196.63,0.82,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2006-01-05,2005,4,14,5,200.18,0.81,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2006-01-06,2005,4,14,6,203.74,0.8,5,Dry,29,5,4,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,704
2006-01-07,2005,4,15,7,207.29,0.79,5,Dry,29,5,4,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.104,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-01-08,2005,4,15,8,209.75,0.78,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2006-01-09,2005,4,15,9,213.86,0.77,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2006-01-10,2005,4,15,10,216.32,0.76,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2006-01-11,2005,4,15,11,220.42,0.74,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2006-01-12,2005,4,15,12,225.07,0.73,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2006-01-13,2005,4,15,13,231.36,0.71,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2006-01-14,2005,4,16,14,234.91,0.7,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2006-01-15,2005,4,16,15,237.92,0.7,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
2006-01-16,2005,4,16,16,244.21,0.68,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2006-01-17,2005,4,16,17,252.68,0.66,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2006-01-18,2005,4,16,18,262.25,0.64,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2006-01-19,2005,4,16,19,270.18,0.63,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2006-01-20,2005,4,16,20,277.02,0.62,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2006-01-21,2005,4,17,21,284.95,0.61,5,Dry,29,5,4,2,33,73,0.26,211.9,0.74,211.9,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2006-01-22,2005,4,17,22,293.97,0.59,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2006-01-23,2005,4,17,23,302.45,0.58,5,Dry,29,5,4,2,33,73,0.24,229.4,0.76,229.4,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2006-01-24,2005,4,17,24,310.93,0.57,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2006-01-25,2005,4,17,25,320.5,0.56,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2006-01-26,2005,4,17,26,330.07,0.55,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2006-01-27,2005,4,17,27,338.54,0.54,5,Dry,29,5,4,2,33,73,0.22,265.5,0.78,265.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.0067,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2006-01-28,2005,4,18,28,345.38,0.53,5,Dry,29,5,4,2,33,73,0.21,272.4,0.79,272.4,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.7,59.5,1430
2006-01-29,2005,4,18,29,353.31,0.53,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2006-01-30,2005,4,18,30,362.88,0.52,5,Dry,29,5,4,2,33,73,0.2,289.9,0.8,289.9,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2006-01-31,2005,4,18,31,373.54,0.51,5,Dry,29,5,4,2,33,73,0.2,300.5,0.81,300.5,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
