date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-01,2005,5,18,32,382.57,0.5,5,Dry,31,6,4,3,41,85,0.22,297.6,0.78,297.6,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.194,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
2006-02-02,2005,5,18,33,388.31,0.49,5,Dry,31,6,4,3,41,85,0.22,303.3,0.78,303.3,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2006-02-03,2005,5,18,34,395.69,0.49,5,Dry,31,6,4,3,41,85,0.21,310.7,0.79,310.7,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2006-02-04,2005,5,19,35,405.26,0.48,5,Dry,31,6,4,3,41,85,0.21,320.3,0.79,320.3,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0502,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2006-02-05,2005,5,19,36,414.83,0.47,5,Dry,31,6,4,3,41,85,0.2,329.8,0.8,329.8,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2006-02-06,2005,5,19,37,424.4,0.46,5,Dry,31,6,4,3,41,85,0.2,339.4,0.8,339.4,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2006-02-07,2005,5,19,38,433.97,0.45,5,Dry,31,6,4,3,41,85,0.2,349,0.8,349,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
2006-02-08,2005,5,19,39,441.36,0.45,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2006-02-09,2005,5,19,40,448.19,0.44,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2006-02-10,2005,5,19,41,457.22,0.44,5,Dry,31,6,4,3,41,85,0.19,372.2,0.81,372.2,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2006-02-11,2005,5,20,42,466.79,0.43,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2006-02-12,2005,5,20,43,477.45,0.42,5,Dry,31,6,4,3,41,85,0.18,392.4,0.82,392.4,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.189,0.0842,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2006-02-13,2005,5,20,44,485.93,0.42,5,Dry,31,6,4,3,41,85,0.17,400.9,0.82,400.9,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0882,0.00364,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.6,87.3,2100
2006-02-14,2005,5,20,45,495.5,0.41,5,Dry,31,6,4,3,41,85,0.17,410.5,0.83,410.5,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-02-15,2005,5,20,46,506.71,0.4,5,Dry,31,6,4,3,41,85,0.17,421.7,0.83,421.7,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.098,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2006-02-16,2005,5,20,47,517.92,0.4,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2006-02-17,2005,5,20,48,530.77,0.39,5,Dry,31,6,4,3,41,85,0.16,445.8,0.84,445.8,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2006-02-18,2005,5,21,49,543.07,0.38,5,Dry,31,6,4,3,41,85,0.16,458.1,0.84,458.1,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00481,0.327,0.0136,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2006-02-19,2005,5,21,50,554.29,0.38,5,Dry,31,6,4,3,41,85,0.15,469.3,0.85,469.3,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.217,0.121,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2006-02-20,2005,5,21,51,564.95,0.37,5,Dry,31,6,4,3,41,85,0.15,479.9,0.85,479.9,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-02-21,2005,5,21,52,576.16,0.36,5,Dry,31,6,4,3,41,85,0.15,491.2,0.85,491.2,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2006-02-22,2005,5,21,53,592.29,0.36,5,Dry,31,6,4,3,41,85,0.14,507.3,0.86,507.3,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2006-02-23,2005,5,21,54,608.97,0.35,5,Dry,31,6,4,3,41,85,0.14,524,0.86,524,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2006-02-24,2005,5,21,55,628.39,0.34,5,Dry,31,6,4,3,41,85,0.14,543.4,0.86,543.4,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.423,0.0179,3,0.187,0.61,0.0258,23,0.95,0.973,0.925,38.8,37.8,113,2720
2006-02-25,2005,5,22,56,646.16,0.33,5,Dry,31,6,4,3,41,85,0.13,561.2,0.87,561.2,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2006-02-26,2005,5,22,57,665.03,0.32,5,Dry,31,6,4,3,41,85,0.13,580,0.87,580,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00804,0.468,0.02,3,0.204,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.3,121,2900
2006-02-27,2005,5,22,58,689.91,0.31,5,Dry,31,6,4,3,41,85,0.12,604.9,0.88,604.9,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2006-02-28,2005,5,22,59,716.43,0.3,5,Dry,31,6,4,3,41,85,0.12,631.4,0.88,631.4,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00959,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
2006-03-01,2005,6,22,60,745.69,0.28,5,Dry,36,8,6,4,53,107,0.14,638.7,0.86,638.7,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2006-03-02,2005,6,22,61,770.03,0.27,5,Dry,36,8,6,4,53,107,0.14,663,0.86,663,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2006-03-03,2005,6,22,62,786.55,0.27,5,Dry,36,8,6,4,53,107,0.14,679.5,0.86,679.5,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2006-03-04,2005,6,23,63,810.52,0.26,5,Dry,36,8,6,4,53,107,0.13,703.5,0.87,703.5,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
2006-03-05,2005,6,23,64,841.83,0.24,5,Dry,36,8,6,4,53,107,0.13,734.8,0.87,734.8,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.373,0.292,0.0128,0.665,0.0293,3,0.273,0.938,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2006-03-06,2005,6,23,65,876.32,0.23,5,Dry,36,8,6,4,53,107,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2006-03-07,2005,6,23,66,908.87,0.22,5,Dry,36,8,6,4,53,107,0.12,801.9,0.88,801.9,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2006-03-08,2005,6,23,67,943.13,0.22,5,Dry,36,8,6,4,53,107,0.11,836.1,0.89,836.1,0,0,0,0,-4,4,36,8,6,0,57,886,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2006-03-09,2005,6,23,68,983.75,0.21,5,Dry,36,8,6,4,53,107,0.11,876.8,0.89,876.8,0,0,0,0,-4,4,36,8,6,0,57,927,990,967.8,22.2,0.503,0.363,0.0164,0.867,0.0391,4,0.238,1.11,0.0499,21.1,0.955,0.98,0.936,43.2,42.4,169,4070
2006-03-10,2005,6,23,69,1026.1,0.2,5,Dry,36,8,6,4,53,107,0.1,919.1,0.9,919.1,0,0,0,0,-4,4,36,8,6,0,57,969,990,968,22,0.542,0.384,0.0174,0.926,0.0421,4,0.253,1.18,0.0535,20.8,0.956,0.98,0.936,44.9,44,176,4220
2006-03-11,2005,6,24,70,1064.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,935.7,0.88,935.7,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2006-03-12,2005,6,24,71,1104.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,975.5,0.88,975.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2006-03-13,2005,6,24,72,1145.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.658,0.46,0.0212,1.12,0.0516,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2006-03-14,2005,6,24,73,1175.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.528,0.0245,1.23,0.0571,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2006-03-15,2005,6,24,74,1201.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1072,0.89,1072,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.74,0.585,0.0273,1.33,0.0617,4,0.294,1.62,0.0754,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2006-03-16,2005,6,24,75,1226.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.777,0.643,0.0301,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-17,2005,6,24,76,1247.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-03-18,2005,6,25,77,1273.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-19,2005,6,25,78,1299.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-03-20,2005,6,25,79,1326.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-03-21,2005,6,25,80,1353.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.095,1225,0.91,1100,125,28,4,4,-2,91,69,12,11,4,158,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-03-22,2005,6,25,81,1381.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1252,0.91,1100,152,34,5,5,-1,109,75,13,12,5,176,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2006-03-23,2005,6,25,82,1402.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-24,2005,6,25,83,1418,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-03-25,2005,6,26,84,1433.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-03-26,2005,6,26,85,1455.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-03-27,2005,6,26,86,1477.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1348,0.91,1100,248,56,7,8,1,176,97,15,15,7,243,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-03-28,2005,6,26,87,1499.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1371,0.91,1100,271,59,8,8,2,194,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-03-29,2005,6,26,88,1521.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-03-30,2005,6,26,89,1544.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1415,0.92,1100,315,59,9,10,3,234,100,17,17,9,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-03-31,2005,6,26,90,1560.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1431,0.92,1100,331,59,10,10,4,248,100,18,17,10,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-01,2005,7,27,91,1576.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2006-04-02,2005,7,27,92,1592.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-03,2005,7,27,93,1602.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-04-04,2005,7,27,94,1612.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-04-05,2005,7,27,95,1615.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2006-04-06,2005,7,27,96,1619.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-04-07,2005,7,27,97,1622.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1474,0.91,1100,374,55,7,11,1,300,100,18,21,11,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-04-08,2005,7,28,98,1625.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2006-04-09,2005,7,28,99,1629,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2006-04-10,2005,7,28,100,1632.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-04-11,2005,7,28,101,1635.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-04-12,2005,7,28,102,1645.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2006-04-13,2005,7,28,103,1648.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2006-04-14,2005,7,28,104,1652.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1504,0.91,1100,404,55,7,12,2,328,100,18,22,12,400,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2006-04-15,2005,7,29,105,1655.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2006-04-16,2005,7,29,106,1658.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-04-17,2005,7,29,107,1662,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-04-18,2005,7,29,108,1665.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2006-04-19,2005,7,29,109,1668.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2006-04-20,2005,7,29,110,1672,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2006-04-21,2005,7,29,111,1668.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2006-04-22,2005,7,30,112,1665.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2006-04-23,2005,7,30,113,1655.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2006-04-24,2005,7,30,114,1645.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2006-04-25,2005,7,30,115,1629,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2006-04-26,2005,7,30,116,1612.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-04-27,2005,7,30,117,1589.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-28,2005,7,30,118,1566.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-29,2005,7,31,119,1544.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1396,0.9,1100,296,55,7,9,-1,226,100,18,19,9,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-30,2005,7,31,120,1521.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-05-01,2005,8,31,121,1499.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2006-05-02,2005,8,31,122,1477.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2006-05-03,2005,8,31,123,1455.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-05-04,2005,8,31,124,1433.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2006-05-05,2005,8,31,125,1411.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1220,0.86,1100,120,27,4,4,-6,91,74,14,14,4,206,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2006-05-06,2005,8,32,126,1384.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2006-05-07,2005,8,32,127,1338.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2006-05-08,2005,8,32,128,1293.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-05-09,2005,8,32,129,1255.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.566,0.0266,1.31,0.0615,4,0.293,1.6,0.0753,19.7,0.954,0.98,0.935,49,48,192,4610
2006-05-10,2005,8,32,130,1218.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
2006-05-11,2005,8,32,131,1181.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,989.4,0.84,989.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.635,0.418,0.0194,1.05,0.0489,4,0.276,1.33,0.0617,20.2,0.955,0.98,0.936,46.8,45.9,184,4400
2006-05-12,2005,8,32,132,1150.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,958.8,0.83,958.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2006-05-13,2005,8,33,133,1120.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,928.7,0.83,928.7,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.388,0.0179,0.955,0.044,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2006-05-14,2005,8,33,134,1091.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,899.1,0.82,899.1,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.913,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2006-05-15,2005,8,33,135,1067.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,875.4,0.82,875.4,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2006-05-16,2005,8,33,136,1044,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,852,0.82,852,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
2006-05-17,2005,8,33,137,1021,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,829,0.81,829,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2006-05-18,2005,8,33,138,998.51,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,806.5,0.81,806.5,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.329,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2006-05-19,2005,8,33,139,976.45,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,784.5,0.8,784.5,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.047,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
2006-05-20,2005,8,34,140,959.63,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,767.6,0.8,767.6,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.0139,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2006-05-21,2005,8,34,141,943.13,0.22,5,Dry,42,9,8,6,82,147,0.16,796.1,0.84,796.1,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2006-05-22,2005,8,34,142,926.95,0.22,5,Dry,42,9,8,6,82,147,0.16,780,0.84,780,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2006-05-23,2005,8,34,143,911.11,0.22,5,Dry,42,9,8,6,82,147,0.16,764.1,0.84,764.1,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2006-05-24,2005,8,34,144,895.63,0.23,5,Dry,42,9,8,6,82,147,0.16,748.6,0.84,748.6,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2006-05-25,2005,8,34,145,880.55,0.23,5,Dry,42,9,8,6,82,147,0.17,733.5,0.83,733.5,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2006-05-26,2005,8,34,146,865.89,0.24,5,Dry,42,9,8,6,82,147,0.17,718.9,0.83,718.9,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2006-05-27,2005,8,35,147,851.68,0.24,5,Dry,42,9,8,6,82,147,0.17,704.7,0.83,704.7,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2006-05-28,2005,8,35,148,837.96,0.25,5,Dry,42,9,8,6,82,147,0.17,691,0.82,691,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.027,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2006-05-29,2005,8,35,149,824.8,0.25,5,Dry,42,9,8,6,82,147,0.18,677.8,0.82,677.8,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2006-05-30,2005,8,35,150,815.77,0.25,5,Dry,42,9,8,6,82,147,0.18,668.8,0.82,668.8,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0108,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2006-05-31,2005,8,35,151,807.1,0.26,5,Dry,42,9,8,6,82,147,0.18,660.1,0.82,660.1,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2006-06-01,2005,9,35,152,798.81,0.26,5,Dry,39,9,7,5,59,119,0.15,679.8,0.85,679.8,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2006-06-02,2005,9,35,153,790.99,0.26,5,Dry,39,9,7,5,59,119,0.15,672,0.85,672,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2006-06-03,2005,9,36,154,783.72,0.27,5,Dry,39,9,7,5,59,119,0.15,664.7,0.85,664.7,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2006-06-04,2005,9,36,155,777.15,0.27,5,Dry,39,9,7,5,59,119,0.15,658.1,0.85,658.1,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.572,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2006-06-05,2005,9,36,156,770.3,0.27,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2006-06-06,2005,9,36,157,762.37,0.28,5,Dry,39,9,7,5,59,119,0.16,643.4,0.84,643.4,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-07,2005,9,36,158,750.61,0.28,5,Dry,39,9,7,5,59,119,0.16,631.6,0.84,631.6,0,0,0,0,-5,5,39,9,7,0,64,687,990,966.9,23.1,0.317,0.223,0.00965,0.54,0.0234,3,0.227,0.766,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2006-06-08,2005,9,36,159,738.86,0.29,5,Dry,39,9,7,5,59,119,0.16,619.9,0.84,619.9,0,0,0,0,-5,5,39,9,7,0,64,675,990,966.9,23.1,0.31,0.215,0.00929,0.525,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
2006-06-09,2005,9,36,160,727.1,0.29,5,Dry,39,9,7,5,59,119,0.16,608.1,0.84,608.1,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00893,0.511,0.022,3,0.216,0.727,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2006-06-10,2005,9,37,161,715.89,0.3,5,Dry,39,9,7,5,59,119,0.17,596.9,0.83,596.9,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.0086,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2006-06-11,2005,9,37,162,705.77,0.3,5,Dry,39,9,7,5,59,119,0.17,586.8,0.83,586.8,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2006-06-12,2005,9,37,163,695.11,0.31,5,Dry,39,9,7,5,59,119,0.17,576.1,0.83,576.1,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00797,0.471,0.0202,3,0.202,0.673,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2006-06-13,2005,9,37,164,684.44,0.31,5,Dry,39,9,7,5,59,119,0.17,565.4,0.83,565.4,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
2006-06-14,2005,9,37,165,674.32,0.32,5,Dry,39,9,7,5,59,119,0.18,555.3,0.82,555.3,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00735,0.445,0.019,3,0.192,0.638,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2006-06-15,2005,9,37,166,665.3,0.32,5,Dry,39,9,7,5,59,119,0.18,546.3,0.82,546.3,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00708,0.434,0.0185,3,0.188,0.622,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2006-06-16,2005,9,37,167,655.73,0.33,5,Dry,39,9,7,5,59,119,0.18,536.7,0.82,536.7,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2006-06-17,2005,9,38,168,646.16,0.33,5,Dry,39,9,7,5,59,119,0.18,527.2,0.82,527.2,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.41,0.0175,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2006-06-18,2005,9,38,169,636.59,0.33,5,Dry,39,9,7,5,59,119,0.19,517.6,0.81,517.6,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2006-06-19,2005,9,38,170,627.57,0.34,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2006-06-20,2005,9,38,171,619.64,0.34,5,Dry,39,9,7,5,59,119,0.19,500.6,0.81,500.6,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.135,0.00573,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2006-06-21,2005,9,38,172,611.16,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,450.2,0.74,450.2,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.111,0.00471,0.33,0.014,2,0.246,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.8,95.7,2300
2006-06-22,2005,9,38,173,602.68,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,441.7,0.73,441.7,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.107,0.00454,0.321,0.0136,2,0.241,0.562,0.0237,23.1,0.958,0.98,0.938,48,47,94,2260
2006-06-23,2005,9,38,174,594.21,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,433.2,0.73,433.2,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0133,2,0.235,0.549,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2006-06-24,2005,9,39,175,586.28,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,425.3,0.72,425.3,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0997,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.3,45.4,90.8,2180
2006-06-25,2005,9,39,176,578.35,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,417.4,0.72,417.4,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.096,0.00403,0.301,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-06-26,2005,9,39,177,571.51,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,410.5,0.72,410.5,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0928,0.00389,0.296,0.0124,2,0.22,0.515,0.0216,23.3,0.956,0.98,0.936,44.8,43.9,87.9,2110
2006-06-27,2005,9,39,178,564.13,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,403.1,0.71,403.1,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0893,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2006-06-28,2005,9,39,179,556.75,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,395.8,0.71,395.8,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0858,0.00359,0.284,0.0119,2,0.21,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.5,84.9,2040
2006-06-29,2005,9,39,180,549.36,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,388.4,0.71,388.4,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0823,0.00344,0.277,0.0116,2,0.205,0.482,0.0201,23.4,0.953,0.98,0.934,42.6,41.7,83.4,2000
2006-06-30,2005,9,39,181,541.98,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,381,0.7,381,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.0788,0.00329,0.271,0.0113,2,0.2,0.471,0.0197,23.5,0.953,0.98,0.933,41.8,41,81.9,1970
2006-07-01,2005,10,40,182,535.14,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,400.1,0.75,400.1,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0879,0.00366,0.285,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
2006-07-02,2005,10,40,183,528.31,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,393.3,0.74,393.3,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0846,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
2006-07-03,2005,10,40,184,521.47,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,386.5,0.74,386.5,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0814,0.00338,0.274,0.0114,2,0.203,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.7,83.5,2000
2006-07-04,2005,10,40,185,515.73,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,380.7,0.74,380.7,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0787,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,42,41.1,82.3,1970
2006-07-05,2005,10,40,186,509.44,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,374.4,0.73,374.4,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.189,0.0757,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
2006-07-06,2005,10,40,187,503.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,368.1,0.73,368.1,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
2006-07-07,2005,10,40,188,496.86,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,361.9,0.73,361.9,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2006-07-08,2005,10,41,189,490.57,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,355.6,0.72,355.6,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
2006-07-09,2005,10,41,190,484.83,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,349.8,0.72,349.8,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2006-07-10,2005,10,41,191,479.09,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,344.1,0.72,344.1,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2006-07-11,2005,10,41,192,473.35,0.43,4,Mod_Dry,42,9,8,6,70,135,0.28,338.4,0.71,338.4,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0587,0.00242,0.234,0.00966,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2006-07-12,2005,10,41,193,467.61,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,332.6,0.71,332.6,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.0023,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
2006-07-13,2005,10,41,194,462.96,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,328,0.71,328,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0538,0.00221,0.226,0.00929,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2006-07-14,2005,10,41,195,457.76,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,322.8,0.7,322.8,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0513,0.00211,0.222,0.0091,2,0.16,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2006-07-15,2005,10,42,196,452.57,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,317.6,0.7,317.6,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.168,0.0489,0.00201,0.217,0.00892,2,0.157,0.374,0.0154,24,0.944,0.97,0.915,35.2,34.2,68.4,1640
2006-07-16,2005,10,42,197,447.37,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,312.4,0.7,312.4,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0464,0.0019,0.213,0.00874,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.3,1610
2006-07-17,2005,10,42,198,442.18,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,307.2,0.69,307.2,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.044,0.0018,0.209,0.00855,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2006-07-18,2005,10,42,199,436.98,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,302,0.69,302,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0415,0.0017,0.204,0.00837,2,0.146,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.1,1560
2006-07-19,2005,10,42,200,432.33,0.46,4,Mod_Dry,42,9,8,6,70,135,0.31,297.3,0.69,297.3,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.00161,0.201,0.0082,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32.1,64.1,1540
2006-07-20,2005,10,42,201,427.68,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,292.7,0.68,292.7,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
2006-07-21,2005,10,42,202,423.04,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,288,0.68,288,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2006-07-22,2005,10,43,203,418.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,283.4,0.68,283.4,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2006-07-23,2005,10,43,204,414.83,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,279.8,0.68,279.8,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2006-07-24,2005,10,43,205,410.73,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2006-07-25,2005,10,43,206,406.63,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-26,2005,10,43,207,402.53,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.9,57.7,1380
2006-07-27,2005,10,43,208,398.43,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,263.4,0.66,263.4,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000948,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2006-07-28,2005,10,43,209,394.32,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,259.3,0.66,259.3,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000869,0.169,0.00687,2,0.118,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2006-07-29,2005,10,44,210,390.22,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.00079,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2006-07-30,2005,10,44,211,386.12,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,251.1,0.65,251.1,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2006-07-31,2005,10,44,212,382.02,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,247,0.65,247,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0167,0.000678,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2006-08-01,2005,11,44,213,378.47,0.5,4,Mod_Dry,39,7,5,4,60,115,0.3,263.5,0.7,263.5,0,0,0,0,-4,4,39,7,5,0,64,314,990,965.3,24.7,0.147,0.0234,0.000945,0.17,0.00688,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.905,29.4,28.5,57.1,1370
2006-08-02,2005,11,44,214,373.27,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,258.3,0.69,258.3,0,0,0,0,-4,4,39,7,5,0,64,309,990,965.3,24.7,0.145,0.0209,0.000845,0.166,0.00669,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2006-08-03,2005,11,44,215,369.72,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,254.7,0.69,254.7,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.2,24.8,0.143,0.0192,0.000777,0.163,0.00657,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
2006-08-04,2005,11,44,216,365.61,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,250.6,0.69,250.6,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0173,0.000698,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2006-08-05,2005,11,45,217,361.51,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,246.5,0.68,246.5,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2006-08-06,2005,11,45,218,357.41,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,242.4,0.68,242.4,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0164,0.000659,0.155,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
2006-08-07,2005,11,45,219,353.31,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,238.3,0.68,238.3,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2006-08-08,2005,11,45,220,349.21,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,234.2,0.67,234.2,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.252,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2006-08-09,2005,11,45,221,345.65,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,230.7,0.67,230.7,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0982,0.248,0.00999,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
2006-08-10,2005,11,45,222,342.1,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,227.1,0.66,227.1,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-08-11,2005,11,45,223,338.54,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,223.5,0.66,223.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-08-12,2005,11,46,224,334.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,220,0.66,220,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.00058,0.146,0.00584,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-08-13,2005,11,46,225,331.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,216.4,0.65,216.4,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2006-08-14,2005,11,46,226,328.97,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-08-15,2005,11,46,227,325.97,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,211,0.65,211,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2006-08-16,2005,11,46,228,322.96,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,208,0.64,208,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2006-08-17,2005,11,46,229,319.95,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,204.9,0.64,204.9,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2006-08-18,2005,11,46,230,316.94,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,201.9,0.64,201.9,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-08-19,2005,11,47,231,313.93,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2006-08-20,2005,11,47,232,310.93,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2006-08-21,2005,11,47,233,307.92,0.58,3,Normal,47,8,6,5,89,155,0.5,152.9,0.5,152.9,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00875,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2006-08-22,2005,11,47,234,304.91,0.58,3,Normal,47,8,6,5,89,155,0.51,149.9,0.49,149.9,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00849,0.000339,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.3,33.2,33.2,798
2006-08-23,2005,11,47,235,301.9,0.58,3,Normal,47,8,6,5,89,155,0.51,146.9,0.49,146.9,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00824,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,781
2006-08-24,2005,11,47,236,298.89,0.59,3,Normal,47,8,6,5,89,155,0.52,143.9,0.48,143.9,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00798,0.000318,0.116,0.00461,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
2006-08-25,2005,11,47,237,296.43,0.59,3,Normal,47,8,6,5,89,155,0.52,141.4,0.48,141.4,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00777,0.000309,0.115,0.00457,1,0.133,0.248,0.00988,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2006-08-26,2005,11,48,238,293.97,0.59,3,Normal,47,8,6,5,89,155,0.53,139,0.47,139,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.7,30.7,738
2006-08-27,2005,11,48,239,291.51,0.6,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00735,0.000293,0.113,0.00448,1,0.127,0.239,0.00952,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
2006-08-28,2005,11,48,240,289.05,0.6,3,Normal,47,8,6,5,89,155,0.54,134.1,0.46,134.1,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00714,0.000284,0.112,0.00444,1,0.123,0.235,0.00935,24.9,0.933,0.97,0.905,30.5,29.6,29.6,711
2006-08-29,2005,11,48,241,286.59,0.6,3,Normal,47,8,6,5,89,155,0.54,131.6,0.46,131.6,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00694,0.000276,0.11,0.00439,1,0.12,0.231,0.00917,24.9,0.932,0.97,0.904,30,29.1,29.1,698
2006-08-30,2005,11,48,242,284.13,0.61,3,Normal,47,8,6,5,89,155,0.55,129.1,0.45,129.1,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.00673,0.000267,0.109,0.00435,1,0.117,0.226,0.00899,24.9,0.931,0.97,0.903,29.4,28.5,28.5,684
2006-08-31,2005,11,48,243,281.67,0.61,3,Normal,47,8,6,5,89,155,0.55,126.7,0.45,126.7,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00652,0.000259,0.108,0.0043,1,0.114,0.222,0.00881,25,0.93,0.97,0.902,28.8,28,28,671
2006-09-01,2005,12,48,244,279.21,0.62,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2006-09-02,2005,12,49,245,275.11,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2006-09-03,2005,12,49,246,271.55,0.63,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
