date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-04,2005,12,49,247,268,0.63,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2006-09-05,2005,12,49,248,264.44,0.64,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,783
2006-09-06,2005,12,49,249,261.98,0.64,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2006-09-07,2005,12,49,250,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-09-08,2005,12,49,251,255.97,0.65,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,737
2006-09-09,2005,12,50,252,252.96,0.66,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2006-09-10,2005,12,50,253,249.95,0.67,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2006-09-11,2005,12,50,254,246.94,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,35,35,839
2006-09-12,2005,12,50,255,244.48,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,153.5,0.63,153.5,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2006-09-13,2005,12,50,256,242.02,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2006-09-14,2005,12,50,257,239.56,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.103,0.00838,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2006-09-15,2005,12,50,258,237.1,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,786
2006-09-16,2005,12,51,259,234.64,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00796,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2006-09-17,2005,12,51,260,232.18,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-09-18,2005,12,51,261,230.81,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2006-09-19,2005,12,51,262,228.89,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2006-09-20,2005,12,51,263,226.98,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,136,0.6,136,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-09-21,2005,12,51,264,225.07,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,134.1,0.6,134.1,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2006-09-22,2005,12,51,265,223.15,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.931,0.97,0.904,30.5,29.6,29.6,709
2006-09-23,2005,12,52,266,221.24,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2006-09-24,2005,12,52,267,219.32,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2006-09-25,2005,12,52,268,217.41,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-09-26,2005,12,52,269,215.5,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.5,0.58,124.5,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-09-27,2005,12,52,270,213.58,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-09-28,2005,12,52,271,212.22,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2006-09-29,2005,12,52,272,210.85,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-09-30,2005,12,53,273,208.93,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.923,0.97,0.896,27.1,26.3,26.3,630
2006-10-01,2006,1,1,274,207.02,0.79,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2006-10-02,2006,1,1,275,204.01,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-10-03,2006,1,1,276,202.64,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2006-10-04,2006,1,1,277,199.64,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-10-05,2006,1,1,278,200.46,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-10-06,2006,1,1,279,201.28,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-10-07,2006,1,1,280,198.82,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-10-08,2006,1,2,281,196.36,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2006-10-09,2006,1,2,282,193.89,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,648
2006-10-10,2006,1,2,283,192.53,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-10-11,2006,1,2,284,190.61,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2006-10-12,2006,1,2,285,188.7,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.8,25.8,618
2006-10-13,2006,1,2,286,186.79,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-10-14,2006,1,2,287,184.87,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2006-10-15,2006,1,3,288,182.96,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-16,2006,1,3,289,181.59,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2006-10-17,2006,1,3,290,179.68,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2006-10-18,2006,1,3,291,179.4,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000188,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2006-10-19,2006,1,3,292,178.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2006-10-20,2006,1,3,293,178.31,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2006-10-21,2006,1,3,294,176.39,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-22,2006,1,4,295,175.03,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0802,0.17,0.00664,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2006-10-23,2006,1,4,296,173.66,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00347,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2006-10-24,2006,1,4,297,171.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2006-10-25,2006,1,4,298,170.38,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,97.38,0.57,97.38,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2006-10-26,2006,1,4,299,169.01,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.01,0.57,96.01,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2006-10-27,2006,1,4,300,167.64,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,94.64,0.56,94.64,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-10-28,2006,1,4,301,166.28,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.28,0.56,93.28,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2006-10-29,2006,1,5,302,166,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,93,0.56,93,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2006-10-30,2006,1,5,303,165.18,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,92.18,0.56,92.18,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.0669,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-10-31,2006,1,5,304,165.46,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,92.46,0.56,92.46,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2006-11-01,2006,2,5,305,167.37,0.9,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2006-11-02,2006,2,5,306,168.74,0.9,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2006-11-03,2006,2,5,307,171.2,0.89,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2006-11-04,2006,2,5,308,173.11,0.89,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2006-11-05,2006,2,6,309,173.93,0.89,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-11-06,2006,2,6,310,175.85,0.89,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2006-11-07,2006,2,6,311,177.22,0.88,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2006-11-08,2006,2,6,312,180.77,0.87,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2006-11-09,2006,2,6,313,182.14,0.87,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-11-10,2006,2,6,314,180.77,0.87,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2006-11-11,2006,2,6,315,179.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.0053,0.000208,0.0929,0.00363,1,0.0942,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2006-11-12,2006,2,7,316,178.04,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,111,0.62,111,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00519,0.000203,0.0923,0.00361,1,0.0924,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2006-11-13,2006,2,7,317,178.86,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0935,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-14,2006,2,7,318,179.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.1,0.63,112.1,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00528,0.000207,0.0927,0.00363,1,0.0939,0.187,0.0073,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2006-11-15,2006,2,7,319,178.86,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0926,0.00362,1,0.0935,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-11-16,2006,2,7,320,178.58,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,111.6,0.63,111.6,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00523,0.000205,0.0925,0.00362,1,0.0931,0.186,0.00726,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2006-11-17,2006,2,7,321,179.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2006-11-18,2006,2,7,322,182.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.099,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-11-19,2006,2,8,323,184.32,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2006-11-20,2006,2,8,324,186.24,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-11-21,2006,2,8,325,184.87,0.86,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2006-11-22,2006,2,8,326,182.96,0.86,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-11-23,2006,2,8,327,181.04,0.87,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-11-24,2006,2,8,328,179.13,0.88,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2006-11-25,2006,2,8,329,182.14,0.87,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-11-26,2006,2,9,330,186.79,0.85,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000288,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2006-11-27,2006,2,9,331,191.98,0.84,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
2006-11-28,2006,2,9,332,192.25,0.83,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00784,0.000306,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2006-11-29,2006,2,9,333,189.79,0.84,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2006-11-30,2006,2,9,334,186.79,0.85,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000288,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2006-12-01,2006,3,9,335,183.78,0.86,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2006-12-02,2006,3,9,336,182.41,0.87,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2006-12-03,2006,3,10,337,181.04,0.87,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2006-12-04,2006,3,10,338,182.96,0.86,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2006-12-05,2006,3,10,339,188.15,0.85,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,695
2006-12-06,2006,3,10,340,191.71,0.84,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2006-12-07,2006,3,10,341,192.53,0.83,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2006-12-08,2006,3,10,342,194.44,0.83,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-12-09,2006,3,10,343,196.9,0.82,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31.1,31.1,745
2006-12-10,2006,3,11,344,199.36,0.81,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.907,32.6,31.6,31.6,760
2006-12-11,2006,3,11,345,199.64,0.81,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-12-12,2006,3,11,346,200.46,0.81,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-13,2006,3,11,347,203.47,0.8,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2006-12-14,2006,3,11,348,206.47,0.79,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2006-12-15,2006,3,11,349,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2006-12-16,2006,3,11,350,210.85,0.78,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2006-12-17,2006,3,12,351,212.76,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2006-12-18,2006,3,12,352,214.68,0.77,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2006-12-19,2006,3,12,353,217.68,0.75,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2006-12-20,2006,3,12,354,220.14,0.75,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.113,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2006-12-21,2006,3,12,355,222.61,0.74,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2006-12-22,2006,3,12,356,225.07,0.73,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2006-12-23,2006,3,12,357,225.34,0.73,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2006-12-24,2006,3,13,358,223.97,0.73,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2006-12-25,2006,3,13,359,224.25,0.73,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,899
2006-12-26,2006,3,13,360,227.8,0.72,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2006-12-27,2006,3,13,361,229.17,0.72,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2006-12-28,2006,3,13,362,230.54,0.72,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2006-12-29,2006,3,13,363,234.64,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2006-12-30,2006,3,13,364,239.83,0.69,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2006-12-31,2006,3,14,365,244.48,0.68,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2007-01-01,2006,4,14,1,249.68,0.67,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2007-01-02,2006,4,14,2,255.42,0.66,5,Dry,29,5,4,2,33,73,0.29,182.4,0.71,182.4,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2007-01-03,2006,4,14,3,262.25,0.64,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2007-01-04,2006,4,14,4,269.09,0.63,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-01-05,2006,4,14,5,277.57,0.62,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2007-01-06,2006,4,14,6,287.14,0.6,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2007-01-07,2006,4,15,7,297.25,0.59,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2007-01-08,2006,4,15,8,307.37,0.58,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2007-01-09,2006,4,15,9,319.13,0.56,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2007-01-10,2006,4,15,10,329.25,0.55,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000799,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2007-01-11,2006,4,15,11,338.27,0.54,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000972,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2007-01-12,2006,4,15,12,347.29,0.53,5,Dry,29,5,4,2,33,73,0.21,274.3,0.79,274.3,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00114,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,29.9,59.9,1440
2007-01-13,2006,4,15,13,357.96,0.52,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2007-01-14,2006,4,16,14,373,0.51,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2007-01-15,2006,4,16,15,388.58,0.49,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00194,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2007-01-16,2006,4,16,16,405.81,0.48,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2007-01-17,2006,4,16,17,425.22,0.46,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2007-01-18,2006,4,16,18,445.18,0.45,5,Dry,29,5,4,2,33,73,0.16,372.2,0.84,372.2,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2007-01-19,2006,4,16,19,465.14,0.43,5,Dry,29,5,4,2,33,73,0.16,392.1,0.84,392.1,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2007-01-20,2006,4,16,20,485.65,0.42,5,Dry,29,5,4,2,33,73,0.15,412.6,0.85,412.6,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.9,2160
2007-01-21,2006,4,17,21,507.25,0.4,5,Dry,29,5,4,2,33,73,0.14,434.3,0.86,434.3,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2007-01-22,2006,4,17,22,527.76,0.39,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2007-01-23,2006,4,17,23,548.27,0.38,5,Dry,29,5,4,2,33,73,0.13,475.3,0.87,475.3,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2007-01-24,2006,4,17,24,567.14,0.37,5,Dry,29,5,4,2,33,73,0.13,494.1,0.87,494.1,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00554,0.361,0.0151,3,0.165,0.526,0.0221,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2007-01-25,2006,4,17,25,586,0.36,5,Dry,29,5,4,2,33,73,0.13,513,0.88,513,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00605,0.383,0.0161,3,0.173,0.557,0.0234,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2007-01-26,2006,4,17,26,606.51,0.35,5,Dry,29,5,4,2,33,73,0.12,533.5,0.88,533.5,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.251,0.157,0.00665,0.409,0.0173,3,0.183,0.591,0.025,23.1,0.949,0.972,0.923,38.2,37.2,111,2680
2007-01-27,2006,4,17,27,625.38,0.34,5,Dry,29,5,4,2,33,73,0.12,552.4,0.88,552.4,0,0,0,0,-2,2,29,5,4,0,35,590,990,966.4,23.6,0.262,0.17,0.0072,0.432,0.0183,3,0.191,0.623,0.0264,23,0.951,0.975,0.927,39.5,38.5,115,2770
2007-01-28,2006,4,18,28,644.79,0.33,5,Dry,29,5,4,2,33,73,0.11,571.8,0.89,571.8,0,0,0,0,-2,2,29,5,4,0,35,610,990,966.5,23.5,0.273,0.183,0.00778,0.456,0.0194,3,0.2,0.656,0.0279,22.9,0.952,0.978,0.931,40.7,39.8,119,2860
2007-01-29,2006,4,18,29,664.21,0.32,5,Dry,29,5,4,2,33,73,0.11,591.2,0.89,591.2,0,0,0,0,-2,2,29,5,4,0,35,629,990,966.6,23.4,0.284,0.196,0.00836,0.48,0.0205,3,0.209,0.689,0.0294,22.8,0.954,0.98,0.935,41.9,41.1,123,2960
2007-01-30,2006,4,18,30,684.72,0.31,5,Dry,29,5,4,2,33,73,0.11,611.7,0.89,611.7,0,0,0,0,-2,2,29,5,4,0,35,650,990,966.6,23.4,0.296,0.21,0.00897,0.505,0.0216,3,0.218,0.723,0.031,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2007-01-31,2006,4,18,31,706.32,0.3,5,Dry,29,5,4,2,33,73,0.1,633.3,0.9,633.3,0,0,0,0,-2,2,29,5,4,0,35,671,990,966.7,23.3,0.308,0.224,0.00963,0.532,0.0229,3,0.227,0.76,0.0326,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2007-02-01,2006,5,18,32,726.28,0.29,4,Mod_Dry,36,6,5,4,54,105,0.14,621.3,0.85,621.3,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00931,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2007-02-02,2006,5,18,33,745.69,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,640.7,0.86,640.7,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.317,0.229,0.00991,0.546,0.0236,3,0.231,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2007-02-03,2006,5,18,34,766.2,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,661.2,0.86,661.2,0,0,0,0,-4,4,36,6,5,0,58,708,990,967,23,0.329,0.243,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.938,46,45,135,3240
2007-02-04,2006,5,19,35,783.72,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,678.7,0.87,678.7,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2007-02-05,2006,5,19,36,807.1,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,702.1,0.87,702.1,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2007-02-06,2006,5,19,37,837.96,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,733,0.88,733,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.66,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2007-02-07,2006,5,19,38,876.32,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,771.3,0.88,771.3,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.716,0.0317,3,0.286,1,0.0443,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2007-02-08,2006,5,19,39,922.38,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,817.4,0.89,817.4,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.335,0.0149,0.781,0.0348,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
2007-02-09,2006,5,19,40,971.62,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,866.6,0.89,866.6,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.491,0.358,0.0161,0.85,0.0383,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
2007-02-10,2006,5,19,41,1023.5,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,918.5,0.9,918.5,0,0,0,0,-4,4,36,6,5,0,58,966,990,968,22,0.539,0.384,0.0174,0.922,0.0419,4,0.253,1.17,0.0533,20.9,0.956,0.98,0.937,44.9,44,176,4220
2007-02-11,2006,5,20,42,1083.2,0.18,3,Normal,43,7,5,4,78,137,0.13,946.1,0.87,946.1,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2007-02-12,2006,5,20,43,1150.8,0.17,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
2007-02-13,2006,5,20,44,1215.4,0.16,3,Normal,43,7,5,4,78,137,0.11,1078,0.89,1078,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.747,0.599,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2007-02-14,2006,5,20,45,1282.1,0.16,3,Normal,43,7,5,4,78,137,0.11,1145,0.89,1100,45,10,1,1,-3,36,53,8,6,1,114,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-02-15,2006,5,20,46,1356.8,0.15,3,Normal,43,7,5,4,78,137,0.1,1220,0.9,1100,120,27,4,4,0,85,70,11,9,4,163,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-16,2006,5,20,47,1415,0.14,3,Normal,43,7,5,4,78,137,0.097,1278,0.9,1100,178,40,5,5,1,127,83,12,10,5,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-17,2006,5,20,48,1461.7,0.13,3,Normal,43,7,5,4,78,137,0.094,1325,0.91,1100,225,51,7,7,3,157,94,14,12,7,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-02-18,2006,5,21,49,1509.1,0.13,3,Normal,43,7,5,4,78,137,0.091,1372,0.91,1100,272,57,8,8,4,195,100,15,13,8,273,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2007-02-19,2006,5,21,50,1563.7,0.12,3,Normal,43,7,5,4,78,137,0.088,1427,0.91,1100,327,57,10,10,6,244,100,17,15,10,322,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-20,2006,5,21,51,1619.1,0.11,3,Normal,43,7,5,4,78,137,0.085,1482,0.92,1100,382,57,11,12,7,295,100,18,17,11,373,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0772,4,0.3,1.85,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-02-21,2006,5,21,52,1682,0.11,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2007-02-22,2006,5,21,53,1745.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.093,1584,0.91,1100,484,51,10,15,10,398,100,18,22,15,491,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-02-23,2006,5,21,54,1810.5,0.096,2,Mod_Wet,49,8,7,5,93,162,0.089,1648,0.91,1100,548,51,10,17,11,459,100,18,24,16,552,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-24,2006,5,21,55,1883.1,0.088,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-02-25,2006,5,22,56,1956.7,0.079,2,Mod_Wet,49,8,7,5,93,162,0.083,1795,0.92,1100,695,51,10,18,16,600,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-02-26,2006,5,22,57,2024.2,0.073,2,Mod_Wet,49,8,7,5,93,162,0.08,1862,0.92,1100,762,51,10,18,18,665,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-02-27,2006,5,22,58,2085.2,0.067,2,Mod_Wet,49,8,7,5,93,162,0.078,1923,0.92,1100,823,51,10,18,20,724,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-02-28,2006,5,22,59,2132.3,0.064,2,Mod_Wet,49,8,7,5,93,162,0.076,1970,0.92,1100,870,51,10,18,21,770,100,18,25,26,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2007-03-01,2006,6,22,60,2172.5,0.06,2,Mod_Wet,59,11,12,13,144,239,0.11,1933,0.89,1100,833,41,7,13,12,760,100,18,25,25,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-02,2006,6,22,61,2205.5,0.058,2,Mod_Wet,59,11,12,13,144,239,0.11,1967,0.89,1100,867,41,7,13,13,793,100,18,25,26,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-03-03,2006,6,22,62,2231.3,0.056,2,Mod_Wet,59,11,12,13,144,239,0.11,1992,0.89,1100,892,41,7,13,14,817,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-03-04,2006,6,23,63,2257.2,0.054,2,Mod_Wet,59,11,12,13,144,239,0.11,2018,0.89,1100,918,41,7,13,15,842,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-03-05,2006,6,23,64,2275.8,0.053,2,Mod_Wet,59,11,12,13,144,239,0.1,2037,0.9,1100,937,41,7,13,15,861,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2007-03-06,2006,6,23,65,2286.9,0.052,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-03-07,2006,6,23,66,2298.1,0.051,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-08,2006,6,23,67,2309.3,0.05,2,Mod_Wet,59,11,12,13,144,239,0.1,2070,0.9,1100,970,41,7,13,16,893,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-03-09,2006,6,23,68,2320.5,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2082,0.9,1100,982,41,7,13,16,905,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-03-10,2006,6,23,69,2339.3,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-03-11,2006,6,24,70,2358.1,0.046,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-12,2006,6,24,71,2376.9,0.045,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-13,2006,6,24,72,2395.8,0.043,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-14,2006,6,24,73,2414.7,0.042,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-15,2006,6,24,74,2433.7,0.04,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-16,2006,6,24,75,2460.3,0.039,3,Normal,49,9,9,9,107,183,0.074,2277,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-03-17,2006,6,24,76,2487.1,0.038,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2007-03-18,2006,6,25,77,2513.9,0.037,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-03-19,2006,6,25,78,2540.8,0.035,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-20,2006,6,25,79,2567.8,0.034,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2007-03-21,2006,6,25,80,2594.9,0.033,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2007-03-22,2006,6,25,81,2614.3,0.032,3,Normal,49,9,9,9,107,183,0.07,2431,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-03-23,2006,6,25,82,2633.8,0.031,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-03-24,2006,6,25,83,2661.1,0.03,3,Normal,49,9,9,9,107,183,0.069,2478,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2007-03-25,2006,6,26,84,2688.5,0.029,3,Normal,49,9,9,9,107,183,0.068,2506,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2007-03-26,2006,6,26,85,2716,0.028,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-03-27,2006,6,26,86,2743.6,0.026,3,Normal,49,9,9,9,107,183,0.067,2561,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2007-03-28,2006,6,26,87,2771.2,0.025,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2007-03-29,2006,6,26,88,2799,0.024,3,Normal,49,9,9,9,107,183,0.065,2616,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2007-03-30,2006,6,26,89,2826.8,0.022,3,Normal,49,9,9,9,107,183,0.065,2644,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2007-03-31,2006,6,26,90,2846.7,0.021,3,Normal,49,9,9,9,107,183,0.064,2664,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2007-04-01,2006,7,27,91,2858.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2007-04-02,2006,7,27,92,2862.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2007-04-03,2006,7,27,93,2858.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2007-04-04,2006,7,27,94,2854.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2007-04-05,2006,7,27,95,2842.7,0.022,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
