date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-06,2006,7,27,96,2822.8,0.023,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2007-04-07,2006,7,27,97,2802.9,0.024,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2007-04-08,2006,7,28,98,2783.1,0.024,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-04-09,2006,7,28,99,2763.3,0.025,3,Normal,54,13,14,19,117,217,0.079,2546,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2007-04-10,2006,7,28,100,2743.6,0.026,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2007-04-11,2006,7,28,101,2723.9,0.027,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-04-12,2006,7,28,102,2712.1,0.028,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2007-04-13,2006,7,28,103,2700.3,0.028,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2007-04-14,2006,7,28,104,2688.5,0.029,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2007-04-15,2006,7,29,105,2684.6,0.029,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-04-16,2006,7,29,106,2680.7,0.029,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-04-17,2006,7,29,107,2684.6,0.029,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-04-18,2006,7,29,108,2688.5,0.029,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2007-04-19,2006,7,29,109,2692.4,0.029,3,Normal,54,13,14,19,117,217,0.081,2475,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-04-20,2006,7,29,110,2704.2,0.028,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2007-04-21,2006,7,29,111,2708.2,0.028,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2007-04-22,2006,7,30,112,2712.1,0.028,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2007-04-23,2006,7,30,113,2716,0.028,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-04-24,2006,7,30,114,2712.1,0.028,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2007-04-25,2006,7,30,115,2708.2,0.028,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2007-04-26,2006,7,30,116,2696.4,0.029,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2007-04-27,2006,7,30,117,2684.6,0.029,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-04-28,2006,7,30,118,2665,0.03,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-04-29,2006,7,31,119,2645.5,0.031,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-04-30,2006,7,31,120,2626,0.032,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2007-05-01,2006,8,31,121,2598.8,0.033,3,Normal,55,13,13,17,178,276,0.11,2323,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2007-05-02,2006,8,31,122,2571.7,0.034,3,Normal,55,13,13,17,178,276,0.11,2296,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-05-03,2006,8,31,123,2544.7,0.035,3,Normal,55,13,13,17,178,276,0.11,2269,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2007-05-04,2006,8,31,124,2517.7,0.036,3,Normal,55,13,13,17,178,276,0.11,2242,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-05-05,2006,8,31,125,2490.9,0.038,3,Normal,55,13,13,17,178,276,0.11,2215,0.89,1100,1120,45,5,12,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-05-06,2006,8,32,126,2464.1,0.039,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-05-07,2006,8,32,127,2437.5,0.04,3,Normal,55,13,13,17,178,276,0.11,2161,0.89,1100,1060,45,5,12,15,984,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-08,2006,8,32,128,2403.3,0.043,3,Normal,55,13,13,17,178,276,0.12,2127,0.89,1100,1030,45,5,12,14,951,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-05-09,2006,8,32,129,2369.4,0.045,3,Normal,55,13,13,17,178,276,0.12,2093,0.88,1100,993,45,5,12,13,918,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2007-05-10,2006,8,32,130,2335.5,0.048,3,Normal,55,13,13,17,178,276,0.12,2060,0.88,1100,960,45,5,12,12,886,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-05-11,2006,8,32,131,2301.9,0.051,3,Normal,55,13,13,17,178,276,0.12,2026,0.88,1100,926,45,5,12,11,853,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-05-12,2006,8,32,132,2268.3,0.053,3,Normal,55,13,13,17,178,276,0.12,1992,0.88,1100,892,45,5,12,10,820,100,18,25,27,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2007-05-13,2006,8,33,133,2220.2,0.057,3,Normal,55,13,13,17,178,276,0.12,1944,0.88,1100,844,45,5,12,8,774,100,18,25,25,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2007-05-14,2006,8,33,134,2165.2,0.061,3,Normal,55,13,13,17,178,276,0.13,1889,0.87,1100,789,45,5,12,7,720,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2007-05-15,2006,8,33,135,2110.5,0.065,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-05-16,2006,8,33,136,2063.6,0.069,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-05-17,2006,8,33,137,2017,0.073,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2007-05-18,2006,8,33,138,1970.8,0.078,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-05-19,2006,8,33,139,1925,0.083,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-05-20,2006,8,34,140,1879.6,0.089,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-05-21,2006,8,34,141,1834.6,0.094,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-05-22,2006,8,34,142,1790,0.098,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-23,2006,8,34,143,1752.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-24,2006,8,34,144,1715.4,0.11,3,Normal,55,13,13,17,178,276,0.16,1439,0.84,1100,339,45,5,10,-7,286,100,18,23,10,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46,45.1,180,4330
2007-05-25,2006,8,34,145,1678.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2007-05-26,2006,8,34,146,1642.1,0.11,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-05-27,2006,8,35,147,1606,0.12,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-05-28,2006,8,35,148,1570.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2007-05-29,2006,8,35,149,1534.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1259,0.82,1100,159,36,5,5,-12,125,91,18,18,5,303,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-05-30,2006,8,35,150,1499.6,0.13,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-05-31,2006,8,35,151,1471.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-06-01,2006,9,35,152,1442.9,0.14,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-06-02,2006,9,35,153,1415,0.14,3,Normal,53,12,12,13,120,210,0.15,1205,0.85,1100,105,24,3,3,-10,85,77,15,15,3,205,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-06-03,2006,9,36,154,1387.2,0.14,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2007-06-04,2006,9,36,155,1335.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2007-06-05,2006,9,36,156,1285,0.16,3,Normal,53,12,12,13,120,210,0.16,1075,0.84,1075,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.775,0.592,0.0279,1.37,0.0645,4,0.295,1.66,0.0784,19.5,0.954,0.98,0.935,49.1,48.2,193,4620
2007-06-06,2006,9,36,157,1241.3,0.16,3,Normal,53,12,12,13,120,210,0.17,1031,0.83,1031,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.711,0.493,0.0231,1.2,0.0564,4,0.286,1.49,0.0698,19.9,0.955,0.98,0.936,47.9,47,188,4510
2007-06-07,2006,9,36,158,1204,0.17,3,Normal,53,12,12,13,120,210,0.17,994,0.83,994,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.656,0.42,0.0196,1.08,0.0501,4,0.278,1.35,0.0631,20.1,0.955,0.98,0.936,46.8,45.9,183,4400
2007-06-08,2006,9,36,159,1167.4,0.17,3,Normal,53,12,12,13,120,210,0.18,957.4,0.82,957.4,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.602,0.402,0.0187,1,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2007-06-09,2006,9,36,160,1131.6,0.18,3,Normal,53,12,12,13,120,210,0.19,921.6,0.81,921.6,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.569,0.385,0.0178,0.954,0.044,4,0.254,1.21,0.0557,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2007-06-10,2006,9,37,161,1101.8,0.18,3,Normal,53,12,12,13,120,210,0.19,891.8,0.81,891.8,0,0,0,0,-13,13,53,12,12,0,133,969,990,968.2,21.8,0.542,0.371,0.017,0.912,0.0419,4,0.243,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2007-06-11,2006,9,37,162,1072.6,0.19,3,Normal,53,12,12,13,120,210,0.2,862.6,0.8,862.6,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.356,0.0163,0.872,0.0398,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2007-06-12,2006,9,37,163,1044,0.19,3,Normal,53,12,12,13,120,210,0.2,834,0.8,834,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.831,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2007-06-13,2006,9,37,164,1021,0.2,3,Normal,53,12,12,13,120,210,0.21,811,0.79,811,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.799,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2007-06-14,2006,9,37,165,998.51,0.2,3,Normal,53,12,12,13,120,210,0.21,788.5,0.79,788.5,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2007-06-15,2006,9,37,166,976.45,0.21,3,Normal,53,12,12,13,120,210,0.21,766.5,0.79,766.5,0,0,0,0,-13,13,53,12,12,0,133,843,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2007-06-16,2006,9,37,167,954.89,0.21,3,Normal,53,12,12,13,120,210,0.22,744.9,0.78,744.9,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0441,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2007-06-17,2006,9,38,168,938.47,0.22,3,Normal,53,12,12,13,120,210,0.22,728.5,0.78,728.5,0,0,0,0,-13,13,53,12,12,0,133,805,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2007-06-18,2006,9,38,169,922.38,0.22,3,Normal,53,12,12,13,120,210,0.23,712.4,0.77,712.4,0,0,0,0,-13,13,53,12,12,0,133,789,990,967.6,22.4,0.378,0.277,0.0124,0.654,0.0292,3,0.263,0.918,0.0409,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2007-06-19,2006,9,38,170,906.65,0.22,3,Normal,53,12,12,13,120,210,0.23,696.6,0.77,696.6,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0281,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2007-06-20,2006,9,38,171,891.28,0.23,3,Normal,53,12,12,13,120,210,0.24,681.3,0.76,681.3,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.357,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.2,136,3260
2007-06-21,2006,9,38,172,876.32,0.23,3,Normal,53,12,12,13,120,210,0.24,666.3,0.76,666.3,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.837,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2007-06-22,2006,9,38,173,861.78,0.24,3,Normal,53,12,12,13,120,210,0.24,651.8,0.76,651.8,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2007-06-23,2006,9,38,174,847.71,0.24,3,Normal,53,12,12,13,120,210,0.25,637.7,0.75,637.7,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0246,3,0.229,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2007-06-24,2006,9,39,175,834.14,0.25,3,Normal,53,12,12,13,120,210,0.25,624.1,0.75,624.1,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00957,0.543,0.0238,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2007-06-25,2006,9,39,176,821.15,0.25,3,Normal,53,12,12,13,120,210,0.26,611.1,0.74,611.1,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.744,0.0326,22.1,0.954,0.98,0.935,42.1,41.2,124,2970
2007-06-26,2006,9,39,177,812.26,0.26,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.934,41.6,40.7,122,2930
2007-06-27,2006,9,39,178,803.73,0.26,3,Normal,53,12,12,13,120,210,0.26,593.7,0.74,593.7,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00863,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2007-06-28,2006,9,39,179,795.63,0.26,3,Normal,53,12,12,13,120,210,0.26,585.6,0.74,585.6,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.00839,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2007-06-29,2006,9,39,180,788.01,0.27,3,Normal,53,12,12,13,120,210,0.27,578,0.73,578,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00815,0.486,0.0212,3,0.203,0.688,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
2007-06-30,2006,9,39,181,780.99,0.27,3,Normal,53,12,12,13,120,210,0.27,571,0.73,571,0,0,0,0,-13,13,53,12,12,0,133,648,990,967,23,0.295,0.182,0.00794,0.477,0.0208,3,0.199,0.677,0.0294,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2007-07-01,2006,10,40,182,774.78,0.27,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2007-07-02,2006,10,40,183,768.66,0.27,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2007-07-03,2006,10,40,184,755.81,0.28,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2007-07-04,2006,10,40,185,744.6,0.28,3,Normal,50,10,9,9,108,186,0.25,558.6,0.75,558.6,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2007-07-05,2006,10,40,186,732.84,0.29,3,Normal,50,10,9,9,108,186,0.25,546.8,0.75,546.8,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.276,0.166,0.00718,0.443,0.0191,3,0.189,0.631,0.0273,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2007-07-06,2006,10,40,187,721.08,0.29,3,Normal,50,10,9,9,108,186,0.26,535.1,0.74,535.1,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00682,0.428,0.0184,3,0.183,0.612,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2007-07-07,2006,10,40,188,710.97,0.3,3,Normal,50,10,9,9,108,186,0.26,525,0.74,525,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00652,0.416,0.0179,3,0.179,0.594,0.0256,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2007-07-08,2006,10,41,189,700.3,0.3,3,Normal,50,10,9,9,108,186,0.27,514.3,0.73,514.3,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.145,0.0062,0.403,0.0173,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2007-07-09,2006,10,41,190,689.64,0.31,3,Normal,50,10,9,9,108,186,0.27,503.6,0.73,503.6,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.137,0.00589,0.389,0.0167,3,0.169,0.559,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2007-07-10,2006,10,41,191,679.52,0.31,3,Normal,50,10,9,9,108,186,0.27,493.5,0.73,493.5,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.246,0.132,0.00564,0.378,0.0162,2,0.276,0.654,0.028,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2007-07-11,2006,10,41,192,669.4,0.32,3,Normal,50,10,9,9,108,186,0.28,483.4,0.72,483.4,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00543,0.368,0.0157,2,0.269,0.636,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-07-12,2006,10,41,193,660.38,0.32,3,Normal,50,10,9,9,108,186,0.28,474.4,0.72,474.4,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2007-07-13,2006,10,41,194,650.81,0.33,3,Normal,50,10,9,9,108,186,0.29,464.8,0.71,464.8,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.118,0.00504,0.348,0.0148,2,0.256,0.605,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2007-07-14,2006,10,41,195,641.24,0.33,3,Normal,50,10,9,9,108,186,0.29,455.2,0.71,455.2,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00484,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2007-07-15,2006,10,42,196,632.22,0.34,3,Normal,50,10,9,9,108,186,0.29,446.2,0.71,446.2,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
2007-07-16,2006,10,42,197,624.29,0.34,3,Normal,50,10,9,9,108,186,0.3,438.3,0.7,438.3,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.238,0.559,0.0237,23,0.957,0.98,0.938,47.4,46.5,92.9,2230
2007-07-17,2006,10,42,198,615.81,0.34,3,Normal,50,10,9,9,108,186,0.3,429.8,0.7,429.8,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2007-07-18,2006,10,42,199,607.33,0.35,3,Normal,50,10,9,9,108,186,0.31,421.3,0.69,421.3,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2007-07-19,2006,10,42,200,598.86,0.35,3,Normal,50,10,9,9,108,186,0.31,412.9,0.69,412.9,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0939,0.00396,0.299,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2007-07-20,2006,10,42,201,590.93,0.36,3,Normal,50,10,9,9,108,186,0.32,404.9,0.69,404.9,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0901,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2007-07-21,2006,10,42,202,583,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,356,0.61,356,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.067,0.00282,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.7,37.6,75.3,1810
2007-07-22,2006,10,43,203,576.16,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,349.2,0.61,349.2,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0638,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2007-07-23,2006,10,43,204,568.78,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,341.8,0.6,341.8,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0603,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2007-07-24,2006,10,43,205,561.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,334.4,0.6,334.4,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0568,0.00238,0.239,0.00999,2,0.168,0.407,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1700
2007-07-25,2006,10,43,206,554.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,327,0.59,327,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0533,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2007-07-26,2006,10,43,207,547.18,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,320.2,0.58,320.2,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0501,0.00209,0.227,0.00948,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.7,1630
2007-07-27,2006,10,43,208,540.34,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,313.3,0.58,313.3,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0469,0.00196,0.221,0.00923,2,0.154,0.375,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.3,1590
2007-07-28,2006,10,43,209,533.5,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,306.5,0.57,306.5,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0437,0.00182,0.216,0.00898,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,64.9,1560
2007-07-29,2006,10,44,210,527.76,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,300.8,0.57,300.8,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.041,0.0017,0.211,0.00878,2,0.146,0.356,0.0148,23.7,0.941,0.97,0.913,32.9,31.9,63.7,1530
2007-07-30,2006,10,44,211,521.47,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,294.5,0.56,294.5,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.038,0.00158,0.206,0.00855,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.4,1500
2007-07-31,2006,10,44,212,515.18,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,288.2,0.56,288.2,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.035,0.00145,0.2,0.00833,2,0.137,0.338,0.014,23.7,0.938,0.97,0.91,31.5,30.5,61.1,1470
2007-08-01,2006,11,44,213,507.8,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,323.8,0.64,323.8,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0518,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2007-08-02,2006,11,44,214,500.97,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,317,0.63,317,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.156,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2007-08-03,2006,11,44,215,494.13,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2007-08-04,2006,11,44,216,487.29,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2007-08-05,2006,11,45,217,481.55,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2007-08-06,2006,11,45,218,475.26,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2007-08-07,2006,11,45,219,468.97,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,285,0.61,285,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00801,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2007-08-08,2006,11,45,220,462.68,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2007-08-09,2006,11,45,221,456.94,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,272.9,0.6,272.9,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2007-08-10,2006,11,45,222,451.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2007-08-11,2006,11,45,223,446.55,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2007-08-12,2006,11,46,224,441.36,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2007-08-13,2006,11,46,225,436.16,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000737,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2007-08-14,2006,11,46,226,430.97,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,247,0.57,247,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2007-08-15,2006,11,46,227,425.77,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2007-08-16,2006,11,46,228,420.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
2007-08-17,2006,11,46,229,415.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2007-08-18,2006,11,46,230,411.28,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2007-08-19,2006,11,47,231,406.63,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-08-20,2006,11,47,232,401.98,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218,0.54,218,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.5,48.2,48.2,1160
2007-08-21,2006,11,47,233,398.43,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,214.4,0.54,214.4,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2007-08-22,2006,11,47,234,394.32,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2007-08-23,2006,11,47,235,390.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2007-08-24,2006,11,47,236,386.12,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,202.1,0.52,202.1,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2007-08-25,2006,11,47,237,382.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,198,0.52,198,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.00051,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-08-26,2006,11,48,238,377.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,193.9,0.51,193.9,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
2007-08-27,2006,11,48,239,373.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,189.8,0.51,189.8,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000481,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.4,42.4,1020
2007-08-28,2006,11,48,240,369.72,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,185.7,0.5,185.7,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.4,41.4,995
2007-08-29,2006,11,48,241,366.16,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,182.2,0.5,182.2,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000454,0.136,0.0055,1,0.188,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,975
2007-08-30,2006,11,48,242,362.61,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,178.6,0.49,178.6,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000441,0.135,0.00543,1,0.184,0.318,0.0128,24.5,0.949,0.977,0.927,40.7,39.7,39.7,954
2007-08-31,2006,11,48,243,359.05,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,175.1,0.49,175.1,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000429,0.133,0.00536,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.8,38.9,38.9,933
2007-09-01,2006,12,48,244,355.5,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,217.5,0.61,217.5,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2007-09-02,2006,12,49,245,350.3,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2007-09-03,2006,12,49,246,345.65,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2007-09-04,2006,12,49,247,341,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2007-09-05,2006,12,49,248,336.36,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2007-09-06,2006,12,49,249,332.8,0.55,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2007-09-07,2006,12,49,250,328.7,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2007-09-08,2006,12,49,251,324.6,0.56,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2007-09-09,2006,12,50,252,320.5,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2007-09-10,2006,12,50,253,316.39,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2007-09-11,2006,12,50,254,312.84,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2007-09-12,2006,12,50,255,309.29,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2007-09-13,2006,12,50,256,305.73,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,167.7,0.55,167.7,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.5,37.5,899
2007-09-14,2006,12,50,257,302.18,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
2007-09-15,2006,12,50,258,299.72,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
2007-09-16,2006,12,51,259,296.71,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2007-09-17,2006,12,51,260,293.7,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00898,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2007-09-18,2006,12,51,261,290.69,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2007-09-19,2006,12,51,262,287.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-09-20,2006,12,51,263,284.68,0.61,2,Mod_Wet,46,7,6,4,75,138,0.48,146.7,0.52,146.7,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00462,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2007-09-21,2006,12,51,264,281.67,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,143.7,0.51,143.7,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00999,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2007-09-22,2006,12,51,265,278.66,0.62,2,Mod_Wet,46,7,6,4,75,138,0.49,140.7,0.51,140.7,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00771,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-09-23,2006,12,52,266,275.65,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,137.7,0.5,137.7,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2007-09-24,2006,12,52,267,272.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,134.6,0.49,134.6,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00719,0.000285,0.111,0.00441,1,0.124,0.235,0.00934,25,0.933,0.97,0.905,30.8,29.8,29.8,716
2007-09-25,2006,12,52,268,270.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,132.2,0.49,132.2,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00699,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.2,29.3,29.3,703
2007-09-26,2006,12,52,269,267.72,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,129.7,0.48,129.7,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.00898,25,0.931,0.97,0.903,29.6,28.7,28.7,689
2007-09-27,2006,12,52,270,265.26,0.64,2,Mod_Wet,46,7,6,4,75,138,0.52,127.3,0.48,127.3,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00657,0.00026,0.108,0.00427,1,0.114,0.222,0.0088,25,0.93,0.97,0.902,29,28.2,28.2,676
2007-09-28,2006,12,52,271,262.8,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124.8,0.47,124.8,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00862,25,0.929,0.97,0.901,28.5,27.6,27.6,662
2007-09-29,2006,12,52,272,260.34,0.65,2,Mod_Wet,46,7,6,4,75,138,0.53,122.3,0.47,122.3,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0995,0.00615,0.000243,0.106,0.00418,1,0.108,0.213,0.00845,25,0.927,0.97,0.899,27.9,27,27,649
2007-09-30,2006,12,53,273,257.88,0.65,2,Mod_Wet,46,7,6,4,75,138,0.54,119.9,0.47,119.9,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0987,0.00594,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25.1,0.926,0.97,0.898,27.3,26.5,26.5,635
2007-10-01,2007,1,1,274,255.42,0.66,3,Normal,37,5,3,2,50,97,0.38,158.4,0.62,158.4,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00922,0.000365,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2007-10-02,2007,1,1,275,254.05,0.66,3,Normal,37,5,3,2,50,97,0.38,157.1,0.62,157.1,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.00459,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2007-10-03,2007,1,1,276,252.68,0.66,3,Normal,37,5,3,2,50,97,0.38,155.7,0.62,155.7,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2007-10-04,2007,1,1,277,250.22,0.67,3,Normal,37,5,3,2,50,97,0.39,153.2,0.61,153.2,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00877,0.000347,0.114,0.00452,1,0.149,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2007-10-05,2007,1,1,278,247.76,0.67,3,Normal,37,5,3,2,50,97,0.39,150.8,0.61,150.8,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00856,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2007-10-06,2007,1,1,279,245.3,0.68,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2007-10-07,2007,1,1,280,242.84,0.68,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-10-08,2007,1,2,281,240.38,0.69,3,Normal,37,5,3,2,50,97,0.4,143.4,0.6,143.4,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-10-09,2007,1,2,282,237.92,0.7,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2007-10-10,2007,1,2,283,236.55,0.7,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-10-11,2007,1,2,284,233.54,0.71,3,Normal,37,5,3,2,50,97,0.41,136.5,0.58,136.5,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2007-10-12,2007,1,2,285,231.08,0.71,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2007-10-13,2007,1,2,286,228.62,0.72,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2007-10-14,2007,1,2,287,227.25,0.72,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2007-10-15,2007,1,3,288,225.34,0.73,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2007-10-16,2007,1,3,289,223.43,0.73,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-17,2007,1,3,290,221.51,0.74,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00633,0.000249,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-10-18,2007,1,3,291,219.6,0.75,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-10-19,2007,1,3,292,217.68,0.75,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-20,2007,1,3,293,215.77,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2007-10-21,2007,1,3,294,213.86,0.77,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2007-10-22,2007,1,4,295,211.94,0.78,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2007-10-23,2007,1,4,296,210.03,0.78,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2007-10-24,2007,1,4,297,208.11,0.79,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2007-10-25,2007,1,4,298,206.75,0.79,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2007-10-26,2007,1,4,299,208.66,0.79,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2007-10-27,2007,1,4,300,210.57,0.78,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2007-10-28,2007,1,4,301,209.21,0.78,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2007-10-29,2007,1,5,302,211.67,0.78,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2007-10-30,2007,1,5,303,214.13,0.77,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2007-10-31,2007,1,5,304,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2007-11-01,2007,2,5,305,211.39,0.78,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
