date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-02,2007,2,5,306,212.22,0.77,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2007-11-03,2007,2,5,307,210.85,0.78,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2007-11-04,2007,2,5,308,209.48,0.78,3,Normal,36,5,3,2,47,93,0.44,116.5,0.56,116.5,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.198,0.00773,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2007-11-05,2007,2,6,309,208.11,0.79,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00553,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2007-11-06,2007,2,6,310,208.93,0.79,3,Normal,36,5,3,2,47,93,0.45,115.9,0.56,115.9,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.0056,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2007-11-07,2007,2,6,311,214.13,0.77,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2007-11-08,2007,2,6,312,215.5,0.76,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-11-09,2007,2,6,313,214.13,0.77,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2007-11-10,2007,2,6,314,212.22,0.77,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2007-11-11,2007,2,6,315,210.3,0.78,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2007-11-12,2007,2,7,316,208.39,0.79,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2007-11-13,2007,2,7,317,206.47,0.79,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2007-11-14,2007,2,7,318,206.75,0.79,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2007-11-15,2007,2,7,319,207.57,0.79,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2007-11-16,2007,2,7,320,208.39,0.79,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2007-11-17,2007,2,7,321,209.21,0.78,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2007-11-18,2007,2,7,322,207.29,0.79,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00546,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2007-11-19,2007,2,8,323,205.38,0.8,3,Normal,36,5,3,2,47,93,0.45,112.4,0.55,112.4,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00376,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2007-11-20,2007,2,8,324,205.65,0.8,3,Normal,36,5,3,2,47,93,0.45,112.7,0.55,112.7,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0961,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,600
2007-11-21,2007,2,8,325,207.57,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-22,2007,2,8,326,206.75,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2007-11-23,2007,2,8,327,205.93,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2007-11-24,2007,2,8,328,207.29,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-11-25,2007,2,8,329,209.21,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2007-11-26,2007,2,9,330,206.2,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2007-11-27,2007,2,9,331,208.11,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,762
2007-11-28,2007,2,9,332,209.48,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2007-11-29,2007,2,9,333,206.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000298,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2007-11-30,2007,2,9,334,203.47,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2007-12-01,2007,3,9,335,204.29,0.8,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2007-12-02,2007,3,9,336,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2007-12-03,2007,3,10,337,214.13,0.77,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2007-12-04,2007,3,10,338,217.68,0.75,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2007-12-05,2007,3,10,339,220.69,0.74,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2007-12-06,2007,3,10,340,222.61,0.74,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2007-12-07,2007,3,10,341,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2007-12-08,2007,3,10,342,224.79,0.73,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2007-12-09,2007,3,10,343,228.35,0.72,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2007-12-10,2007,3,11,344,230.81,0.71,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2007-12-11,2007,3,11,345,233.82,0.71,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2007-12-12,2007,3,11,346,236.82,0.7,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2007-12-13,2007,3,11,347,239.29,0.69,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2007-12-14,2007,3,11,348,240.65,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2007-12-15,2007,3,11,349,242.57,0.68,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2007-12-16,2007,3,11,350,244.48,0.68,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2007-12-17,2007,3,12,351,246.39,0.67,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-18,2007,3,12,352,249.4,0.67,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-12-19,2007,3,12,353,251.86,0.66,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-20,2007,3,12,354,254.32,0.66,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2007-12-21,2007,3,12,355,256.79,0.65,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2007-12-22,2007,3,12,356,259.25,0.65,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2007-12-23,2007,3,12,357,262.25,0.64,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2007-12-24,2007,3,13,358,265.26,0.64,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2007-12-25,2007,3,13,359,266.08,0.64,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.00529,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2007-12-26,2007,3,13,360,268,0.63,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2007-12-27,2007,3,13,361,271.55,0.63,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-28,2007,3,13,362,275.11,0.62,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-12-29,2007,3,13,363,278.66,0.62,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2007-12-30,2007,3,13,364,282.22,0.61,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2007-12-31,2007,3,14,365,286.32,0.61,5,Dry,26,4,3,2,24,59,0.21,227.3,0.79,227.3,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0959,0.238,0.00948,24.9,0.922,0.97,0.894,25.6,24.8,49.7,1190
2008-01-01,2007,4,14,1,290.42,0.6,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-01-02,2007,4,14,2,294.52,0.59,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2008-01-03,2007,4,14,3,298.62,0.59,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.143,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-01-04,2007,4,14,4,303.82,0.58,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.3,1210
2008-01-05,2007,4,14,5,308.47,0.58,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2008-01-06,2007,4,14,6,313.11,0.57,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000645,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2008-01-07,2007,4,15,7,319.4,0.56,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2008-01-08,2007,4,15,8,324.05,0.56,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.0007,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2008-01-09,2007,4,15,9,329.79,0.55,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2008-01-10,2007,4,15,10,337.72,0.54,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000961,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2008-01-11,2007,4,15,11,345.11,0.53,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2008-01-12,2007,4,15,12,352.49,0.53,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0309,0.00124,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2008-01-13,2007,4,15,13,362.61,0.52,5,Dry,29,5,4,2,33,73,0.2,289.6,0.8,289.6,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2008-01-14,2007,4,16,14,376,0.5,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2008-01-15,2007,4,16,15,392.14,0.49,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2008-01-16,2007,4,16,16,406.63,0.48,5,Dry,29,5,4,2,33,73,0.18,333.6,0.82,333.6,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2008-01-17,2007,4,16,17,422.22,0.46,5,Dry,29,5,4,2,33,73,0.17,349.2,0.83,349.2,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0638,0.00261,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2008-01-18,2007,4,16,18,443.82,0.45,5,Dry,29,5,4,2,33,73,0.16,370.8,0.84,370.8,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2008-01-19,2007,4,16,19,465.97,0.43,5,Dry,29,5,4,2,33,73,0.16,393,0.84,393,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0845,0.00348,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2008-01-20,2007,4,16,20,489.21,0.41,5,Dry,29,5,4,2,33,73,0.15,416.2,0.85,416.2,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0955,0.00394,0.291,0.012,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2170
2008-01-21,2007,4,17,21,513,0.4,5,Dry,29,5,4,2,33,73,0.14,440,0.86,440,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00443,0.311,0.0129,2,0.24,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.7,95.3,2290
2008-01-22,2007,4,17,22,535.14,0.39,5,Dry,29,5,4,2,33,73,0.14,462.1,0.86,462.1,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2008-01-23,2007,4,17,23,560.57,0.37,5,Dry,29,5,4,2,33,73,0.13,487.6,0.87,487.6,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.225,0.129,0.00541,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2008-01-24,2007,4,17,24,589.83,0.36,5,Dry,29,5,4,2,33,73,0.12,516.8,0.88,516.8,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00616,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2008-01-25,2007,4,17,25,619.09,0.34,5,Dry,29,5,4,2,33,73,0.12,546.1,0.88,546.1,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.258,0.166,0.00702,0.424,0.018,3,0.188,0.612,0.0259,23,0.95,0.974,0.926,39,38,114,2740
2008-01-26,2007,4,17,26,646.71,0.33,5,Dry,29,5,4,2,33,73,0.11,573.7,0.89,573.7,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.274,0.184,0.00784,0.458,0.0195,3,0.201,0.659,0.028,22.9,0.953,0.978,0.931,40.8,39.9,120,2870
2008-01-27,2007,4,17,27,673.23,0.32,5,Dry,29,5,4,2,33,73,0.11,600.2,0.89,600.2,0,0,0,0,-2,2,29,5,4,0,35,638,990,966.6,23.4,0.289,0.202,0.00863,0.491,0.021,3,0.213,0.704,0.0301,22.7,0.955,0.98,0.935,42.5,41.7,125,3000
2008-01-28,2007,4,18,28,697.57,0.31,5,Dry,29,5,4,2,33,73,0.1,624.6,0.9,624.6,0,0,0,0,-2,2,29,5,4,0,35,663,990,966.7,23.3,0.303,0.218,0.00936,0.521,0.0224,3,0.224,0.745,0.032,22.6,0.955,0.98,0.936,44,43.1,129,3110
2008-01-29,2007,4,18,29,721.36,0.29,5,Dry,29,5,4,2,33,73,0.1,648.4,0.9,648.4,0,0,0,0,-2,2,29,5,4,0,35,686,990,966.8,23.2,0.317,0.234,0.0101,0.551,0.0237,3,0.234,0.785,0.0338,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2008-01-30,2007,4,18,30,745.14,0.28,5,Dry,29,5,4,2,33,73,0.098,672.1,0.9,672.1,0,0,0,0,-2,2,29,5,4,0,35,710,990,966.9,23.1,0.33,0.25,0.0108,0.58,0.0251,3,0.245,0.825,0.0357,22.3,0.957,0.98,0.938,46.9,46,138,3310
2008-01-31,2007,4,18,31,768.93,0.27,5,Dry,29,5,4,2,33,73,0.095,695.9,0.91,695.9,0,0,0,0,-2,2,29,5,4,0,35,734,990,967,23,0.344,0.266,0.0115,0.609,0.0265,3,0.256,0.865,0.0376,22.2,0.957,0.98,0.938,48.2,47.3,142,3400
2008-02-01,2007,5,18,32,783.72,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,678.7,0.87,678.7,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.254,0.0111,0.593,0.0258,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,47,46,138,3320
2008-02-02,2007,5,18,33,800.44,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,695.4,0.87,695.4,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.869,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
2008-02-03,2007,5,18,34,819.34,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,714.3,0.87,714.3,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2008-02-04,2007,5,19,35,843.78,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,738.8,0.88,738.8,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2008-02-05,2007,5,19,36,865.89,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,760.9,0.88,760.9,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2008-02-06,2007,5,19,37,889.12,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2008-02-07,2007,5,19,38,913.35,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,808.4,0.89,808.4,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2008-02-08,2007,5,19,39,947.81,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,842.8,0.89,842.8,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.469,0.347,0.0156,0.816,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2008-02-09,2007,5,19,40,988.65,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,883.6,0.89,883.6,0,0,0,0,-4,4,36,6,5,0,58,931,990,967.9,22.1,0.507,0.367,0.0166,0.874,0.0394,4,0.241,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.7,171,4090
2008-02-10,2007,5,19,41,1036.3,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,931.3,0.9,931.3,0,0,0,0,-4,4,36,6,5,0,58,978,990,968,22,0.55,0.39,0.0177,0.94,0.0428,4,0.257,1.2,0.0544,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2008-02-11,2007,5,20,42,1091.1,0.18,3,Normal,43,7,5,4,78,137,0.13,954.1,0.87,954.1,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.979,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2008-02-12,2007,5,20,43,1159.1,0.17,3,Normal,43,7,5,4,78,137,0.12,1022,0.88,1022,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.665,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2008-02-13,2007,5,20,44,1229.7,0.16,3,Normal,43,7,5,4,78,137,0.11,1093,0.89,1093,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.768,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2008-02-14,2007,5,20,45,1308.7,0.15,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-02-15,2007,5,20,46,1390.3,0.14,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2008-02-16,2007,5,20,47,1436.7,0.14,3,Normal,43,7,5,4,78,137,0.095,1300,0.91,1100,200,45,6,6,2,141,88,13,11,6,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-02-17,2007,5,20,48,1490.1,0.13,3,Normal,43,7,5,4,78,137,0.092,1353,0.91,1100,253,57,8,8,4,176,100,15,13,8,254,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-02-18,2007,5,21,49,1544.3,0.12,3,Normal,43,7,5,4,78,137,0.089,1407,0.91,1100,307,57,9,9,5,227,100,16,14,9,305,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2008-02-19,2007,5,21,50,1606,0.12,3,Normal,43,7,5,4,78,137,0.085,1469,0.92,1100,369,57,11,11,7,283,100,18,16,11,361,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-02-20,2007,5,21,51,1668.6,0.11,3,Normal,43,7,5,4,78,137,0.082,1532,0.92,1100,432,57,11,13,9,342,100,18,18,13,420,1240,990,970,20,0.908,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-02-21,2007,5,21,52,1732.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-02-22,2007,5,21,53,1790,0.098,2,Mod_Wet,49,8,7,5,93,162,0.09,1628,0.91,1100,528,51,10,16,11,440,100,18,23,16,533,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-02-23,2007,5,21,54,1841.5,0.093,2,Mod_Wet,49,8,7,5,93,162,0.088,1679,0.91,1100,579,51,10,18,12,488,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-02-24,2007,5,21,55,1893.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.086,1732,0.91,1100,632,51,10,18,14,539,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2008-02-25,2007,5,22,56,1932,0.082,2,Mod_Wet,49,8,7,5,93,162,0.084,1770,0.92,1100,670,51,10,18,15,576,100,18,25,20,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-02-26,2007,5,22,57,1963.7,0.079,2,Mod_Wet,49,8,7,5,93,162,0.083,1802,0.92,1100,702,51,10,18,16,607,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2008-02-27,2007,5,22,58,1995.7,0.076,2,Mod_Wet,49,8,7,5,93,162,0.081,1834,0.92,1100,734,51,10,18,17,638,100,18,25,22,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2008-02-28,2007,5,22,59,2020.6,0.073,2,Mod_Wet,49,8,7,5,93,162,0.08,1859,0.92,1100,759,51,10,18,18,662,100,18,25,23,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-02-29,2007,5,22,60,2045.6,0.071,2,Mod_Wet,49,8,7,5,93,162,0.079,1884,0.92,1100,784,51,10,18,19,686,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2008-03-01,2007,6,22,61,2063.6,0.069,2,Mod_Wet,59,11,12,13,144,239,0.12,1825,0.88,1100,725,41,7,13,9,655,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-02,2007,6,22,62,2081.6,0.068,2,Mod_Wet,59,11,12,13,144,239,0.12,1843,0.89,1100,743,41,7,13,9,673,100,18,25,22,817,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2008-03-03,2007,6,23,63,2092.4,0.067,2,Mod_Wet,59,11,12,13,144,239,0.11,1853,0.89,1100,753,41,7,13,10,682,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-04,2007,6,23,64,2096.1,0.066,2,Mod_Wet,59,11,12,13,144,239,0.11,1857,0.89,1100,757,41,7,13,10,686,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-05,2007,6,23,65,2099.7,0.066,2,Mod_Wet,59,11,12,13,144,239,0.11,1861,0.89,1100,761,41,7,13,10,690,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-03-06,2007,6,23,66,2096.1,0.066,2,Mod_Wet,59,11,12,13,144,239,0.11,1857,0.89,1100,757,41,7,13,10,686,100,18,25,23,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-07,2007,6,23,67,2092.4,0.067,2,Mod_Wet,59,11,12,13,144,239,0.11,1853,0.89,1100,753,41,7,13,10,682,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-08,2007,6,23,68,2088.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.11,1850,0.89,1100,750,41,7,13,10,679,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2008-03-09,2007,6,23,69,2085.2,0.067,2,Mod_Wet,59,11,12,13,144,239,0.12,1846,0.89,1100,746,41,7,13,9,676,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2008-03-10,2007,6,24,70,2074.4,0.068,2,Mod_Wet,59,11,12,13,144,239,0.12,1835,0.89,1100,735,41,7,13,9,665,100,18,25,22,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-03-11,2007,6,24,71,2063.6,0.069,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-12,2007,6,24,72,2060,0.069,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-13,2007,6,24,73,2056.4,0.07,3,Normal,49,9,9,9,107,183,0.089,1873,0.91,1100,773,51,9,16,14,683,100,18,25,23,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2008-03-14,2007,6,24,74,2045.6,0.071,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2008-03-15,2007,6,24,75,2034.9,0.072,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-16,2007,6,24,76,2024.2,0.073,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-03-17,2007,6,25,77,2013.5,0.074,3,Normal,49,9,9,9,107,183,0.091,1830,0.91,1100,730,51,9,16,13,641,100,18,25,22,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-03-18,2007,6,25,78,2009.9,0.074,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-03-19,2007,6,25,79,2006.3,0.075,3,Normal,49,9,9,9,107,183,0.091,1823,0.91,1100,723,51,9,16,13,634,100,18,25,22,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-03-20,2007,6,25,80,2002.8,0.075,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-03-21,2007,6,25,81,1992.1,0.076,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-22,2007,6,25,82,1981.4,0.077,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-03-23,2007,6,25,83,1970.8,0.078,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-24,2007,6,26,84,1960.2,0.079,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-03-25,2007,6,26,85,1949.6,0.08,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-03-26,2007,6,26,86,1939.1,0.081,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-27,2007,6,26,87,1928.5,0.083,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2008-03-28,2007,6,26,88,1918,0.084,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2008-03-29,2007,6,26,89,1914.5,0.084,3,Normal,49,9,9,9,107,183,0.096,1731,0.9,1100,631,51,9,16,10,545,100,18,25,19,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-30,2007,6,26,90,1911,0.085,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-31,2007,6,27,91,1907.5,0.085,3,Normal,49,9,9,9,107,183,0.096,1724,0.9,1100,624,51,9,16,10,538,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2008-04-01,2007,7,27,92,1904,0.086,3,Normal,54,13,14,19,117,217,0.11,1687,0.89,1100,587,46,5,11,-1,526,100,18,25,18,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2008-04-02,2007,7,27,93,1900.5,0.086,3,Normal,54,13,14,19,117,217,0.11,1684,0.89,1100,584,46,5,11,-1,523,100,18,25,18,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-04-03,2007,7,27,94,1897,0.087,3,Normal,54,13,14,19,117,217,0.11,1680,0.89,1100,580,46,5,11,-2,520,100,18,25,17,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2008-04-04,2007,7,27,95,1893.5,0.087,3,Normal,54,13,14,19,117,217,0.12,1677,0.89,1100,577,46,5,11,-2,517,100,18,25,17,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2008-04-05,2007,7,27,96,1890,0.087,3,Normal,54,13,14,19,117,217,0.12,1673,0.89,1100,573,46,5,11,-2,513,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2008-04-06,2007,7,27,97,1879.6,0.089,3,Normal,54,13,14,19,117,217,0.12,1663,0.89,1100,563,46,5,11,-2,503,100,18,25,17,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-04-07,2007,7,28,98,1869.2,0.09,3,Normal,54,13,14,19,117,217,0.12,1652,0.88,1100,552,46,5,11,-2,492,100,18,25,17,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2008-04-08,2007,7,28,99,1858.8,0.091,3,Normal,54,13,14,19,117,217,0.12,1642,0.88,1100,542,46,5,11,-3,483,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-04-09,2007,7,28,100,1841.5,0.093,3,Normal,54,13,14,19,117,217,0.12,1624,0.88,1100,524,46,5,11,-3,465,100,18,25,16,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-04-10,2007,7,28,101,1824.2,0.095,3,Normal,54,13,14,19,117,217,0.12,1607,0.88,1100,507,46,5,11,-4,449,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-04-11,2007,7,28,102,1807.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-12,2007,7,28,103,1783.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-13,2007,7,28,104,1759.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-04-14,2007,7,29,105,1735.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2008-04-15,2007,7,29,106,1712.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.086,1564,0.91,1100,464,55,7,14,4,384,100,18,24,14,456,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2008-04-16,2007,7,29,107,1682,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-17,2007,7,29,108,1652.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1504,0.91,1100,404,55,7,12,2,328,100,18,22,12,400,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-18,2007,7,29,109,1622.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1474,0.91,1100,374,55,7,11,1,300,100,18,21,11,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-04-19,2007,7,29,110,1592.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-20,2007,7,29,111,1563.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2008-04-21,2007,7,30,112,1534.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1387,0.9,1100,287,55,7,9,-1,217,100,18,19,9,289,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-22,2007,7,30,113,1506,0.13,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-23,2007,7,30,114,1477.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1329,0.9,1100,229,52,7,7,-3,166,97,18,17,7,238,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-04-24,2007,7,30,115,1449.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-04-25,2007,7,30,116,1421.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-26,2007,7,30,117,1393.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2008-04-27,2007,7,30,118,1347.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1200,0.89,1100,100,23,3,3,-7,78,68,14,13,3,150,1200,990,969,21,0.838,0.648,0.0308,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-04-28,2007,7,31,119,1302.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1155,0.89,1100,55,12,2,2,-8,47,57,13,12,2,119,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-29,2007,7,31,120,1258.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1111,0.88,1100,11,2,0,0,-10,19,47,11,10,0,91,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2008-04-30,2007,7,31,121,1221.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1073,0.88,1073,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.756,0.588,0.0274,1.34,0.0628,4,0.295,1.64,0.0765,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2008-05-01,2007,8,31,122,1184.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,992.2,0.84,992.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.062,20.2,0.955,0.98,0.936,46.9,46,184,4410
2008-05-02,2007,8,31,123,1159.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,967.1,0.83,967.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
2008-05-03,2007,8,31,124,1134.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,942.3,0.83,942.3,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.0569,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2008-05-04,2007,8,31,125,1115.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,923.3,0.83,923.3,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0178,0.947,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2008-05-05,2007,8,32,126,1096.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,904.5,0.82,904.5,0,0,0,0,-10,10,47,10,10,0,125,971,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2008-05-06,2007,8,32,127,1072.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,880.6,0.82,880.6,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0515,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2008-05-07,2007,8,32,128,1049.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,857.1,0.82,857.1,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2008-05-08,2007,8,32,129,1031.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,839.2,0.81,839.2,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.484,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2008-05-09,2007,8,32,130,1013.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,821.5,0.81,821.5,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.337,0.0153,0.805,0.0365,4,0.22,1.02,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2008-05-10,2007,8,32,131,996.03,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,804,0.81,804,0,0,0,0,-10,10,47,10,10,0,125,871,990,967.9,22.1,0.452,0.328,0.0148,0.78,0.0353,4,0.214,0.994,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2008-05-11,2007,8,32,132,978.88,0.21,5,Dry,42,9,8,6,82,147,0.15,831.9,0.85,831.9,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.47,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.1,40.3,161,3870
2008-05-12,2007,8,33,133,962.02,0.21,5,Dry,42,9,8,6,82,147,0.15,815,0.85,815,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.333,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2008-05-13,2007,8,33,134,945.47,0.21,5,Dry,42,9,8,6,82,147,0.15,798.5,0.84,798.5,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.44,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2008-05-14,2007,8,33,135,929.24,0.22,5,Dry,42,9,8,6,82,147,0.16,782.2,0.84,782.2,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.318,0.0142,0.743,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2008-05-15,2007,8,33,136,913.35,0.22,5,Dry,42,9,8,6,82,147,0.16,766.4,0.84,766.4,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.411,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2008-05-16,2007,8,33,137,897.82,0.23,5,Dry,42,9,8,6,82,147,0.16,750.8,0.84,750.8,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2008-05-17,2007,8,33,138,886.97,0.23,5,Dry,42,9,8,6,82,147,0.17,740,0.83,740,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.275,0.957,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-18,2007,8,33,139,876.32,0.23,5,Dry,42,9,8,6,82,147,0.17,729.3,0.83,729.3,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2008-05-19,2007,8,34,140,865.89,0.24,5,Dry,42,9,8,6,82,147,0.17,718.9,0.83,718.9,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2008-05-20,2007,8,34,141,855.69,0.24,5,Dry,42,9,8,6,82,147,0.17,708.7,0.83,708.7,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2008-05-21,2007,8,34,142,845.73,0.24,5,Dry,42,9,8,6,82,147,0.17,698.7,0.83,698.7,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2008-05-22,2007,8,34,143,836.05,0.25,5,Dry,42,9,8,6,82,147,0.18,689,0.82,689,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2008-05-23,2007,8,34,144,826.64,0.25,5,Dry,42,9,8,6,82,147,0.18,679.6,0.82,679.6,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2008-05-24,2007,8,34,145,817.55,0.25,5,Dry,42,9,8,6,82,147,0.18,670.5,0.82,670.5,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3260
2008-05-25,2007,8,34,146,808.8,0.26,5,Dry,42,9,8,6,82,147,0.18,661.8,0.82,661.8,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2008-05-26,2007,8,35,147,803.73,0.26,5,Dry,42,9,8,6,82,147,0.18,656.7,0.82,656.7,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2008-05-27,2007,8,35,148,795.63,0.26,5,Dry,42,9,8,6,82,147,0.18,648.6,0.81,648.6,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-28,2007,8,35,149,788.01,0.27,5,Dry,42,9,8,6,82,147,0.19,641,0.81,641,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2008-05-29,2007,8,35,150,780.99,0.27,5,Dry,42,9,8,6,82,147,0.19,634,0.81,634,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2008-05-30,2007,8,35,151,774.78,0.27,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2008-05-31,2007,8,35,152,768.66,0.27,5,Dry,42,9,8,6,82,147,0.19,621.7,0.81,621.7,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.00939,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-06-01,2007,9,35,153,757.45,0.28,5,Dry,39,9,7,5,59,119,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.321,0.227,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2008-06-02,2007,9,36,154,745.69,0.28,5,Dry,39,9,7,5,59,119,0.16,626.7,0.84,626.7,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.0095,0.534,0.0231,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2008-06-03,2007,9,36,155,734.48,0.29,5,Dry,39,9,7,5,59,119,0.16,615.5,0.84,615.5,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.308,0.212,0.00916,0.52,0.0224,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
