date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-04,2007,9,36,156,723.27,0.29,5,Dry,39,9,7,5,59,119,0.17,604.3,0.83,604.3,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.205,0.00882,0.506,0.0218,3,0.214,0.72,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2008-06-05,2007,9,36,157,713.15,0.3,5,Dry,39,9,7,5,59,119,0.17,594.1,0.83,594.1,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.00851,0.493,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2008-06-06,2007,9,36,158,702.49,0.3,5,Dry,39,9,7,5,59,119,0.17,583.5,0.83,583.5,0,0,0,0,-5,5,39,9,7,0,64,638,990,966.7,23.3,0.289,0.191,0.00819,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2008-06-07,2007,9,36,159,691.82,0.31,5,Dry,39,9,7,5,59,119,0.17,572.8,0.83,572.8,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00787,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2008-06-08,2007,9,36,160,681.16,0.31,5,Dry,39,9,7,5,59,119,0.17,562.2,0.82,562.2,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00755,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2008-06-09,2007,9,37,161,671.04,0.32,5,Dry,39,9,7,5,59,119,0.18,552,0.82,552,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2008-06-10,2007,9,37,162,662.02,0.32,5,Dry,39,9,7,5,59,119,0.18,543,0.82,543,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00698,0.43,0.0183,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2008-06-11,2007,9,37,163,654.09,0.33,5,Dry,39,9,7,5,59,119,0.18,535.1,0.82,535.1,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00675,0.42,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2008-06-12,2007,9,37,164,644.52,0.33,5,Dry,39,9,7,5,59,119,0.18,525.5,0.81,525.5,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2008-06-13,2007,9,37,165,635.5,0.33,5,Dry,39,9,7,5,59,119,0.19,516.5,0.81,516.5,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.0062,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2008-06-14,2007,9,37,166,625.93,0.34,5,Dry,39,9,7,5,59,119,0.19,506.9,0.81,506.9,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2008-06-15,2007,9,37,167,616.9,0.34,5,Dry,39,9,7,5,59,119,0.19,497.9,0.81,497.9,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0159,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2008-06-16,2007,9,38,168,607.88,0.35,5,Dry,39,9,7,5,59,119,0.2,488.9,0.8,488.9,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00548,0.365,0.0154,3,0.162,0.528,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2008-06-17,2007,9,38,169,599.95,0.35,5,Dry,39,9,7,5,59,119,0.2,480.9,0.8,480.9,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2008-06-18,2007,9,38,170,591.47,0.36,5,Dry,39,9,7,5,59,119,0.2,472.5,0.8,472.5,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00514,0.348,0.0147,2,0.261,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2008-06-19,2007,9,38,171,583,0.36,5,Dry,39,9,7,5,59,119,0.2,464,0.8,464,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2008-06-20,2007,9,38,172,575.07,0.37,5,Dry,39,9,7,5,59,119,0.21,456.1,0.79,456.1,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2008-06-21,2007,9,38,173,567.14,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,406.1,0.72,406.1,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0907,0.0038,0.292,0.0123,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2008-06-22,2007,9,38,174,560.3,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,399.3,0.71,399.3,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0875,0.00366,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.8,85.7,2060
2008-06-23,2007,9,39,175,552.92,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,391.9,0.71,391.9,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.084,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.2,2020
2008-06-24,2007,9,39,176,545.54,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,384.5,0.7,384.5,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0805,0.00336,0.274,0.0115,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
2008-06-25,2007,9,39,177,538.15,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,377.1,0.7,377.1,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.077,0.00321,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81.1,1950
2008-06-26,2007,9,39,178,530.77,0.39,4,Mod_Dry,45,10,9,9,88,161,0.3,369.8,0.7,369.8,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0735,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.93,40.6,39.7,79.4,1910
2008-06-27,2007,9,39,179,523.93,0.39,4,Mod_Dry,45,10,9,9,88,161,0.31,362.9,0.69,362.9,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0703,0.00292,0.257,0.0107,2,0.187,0.444,0.0185,23.6,0.95,0.976,0.927,39.9,38.9,77.9,1870
2008-06-28,2007,9,39,180,517.1,0.4,4,Mod_Dry,45,10,9,9,88,161,0.31,356.1,0.69,356.1,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0671,0.00279,0.251,0.0104,2,0.183,0.434,0.018,23.6,0.949,0.974,0.925,39.2,38.2,76.4,1830
2008-06-29,2007,9,39,181,511.36,0.4,4,Mod_Dry,45,10,9,9,88,161,0.32,350.4,0.69,350.4,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0644,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.6,37.5,75.1,1800
2008-06-30,2007,9,40,182,505.07,0.4,4,Mod_Dry,45,10,9,9,88,161,0.32,344.1,0.68,344.1,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.18,0.0614,0.00254,0.241,0.00999,2,0.175,0.416,0.0172,23.7,0.948,0.972,0.921,37.9,36.8,73.7,1770
2008-07-01,2007,10,40,183,498.78,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,363.8,0.73,363.8,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0707,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
2008-07-02,2007,10,40,184,492.49,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,357.5,0.73,357.5,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.183,0.0677,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.7,0.949,0.975,0.926,39.5,38.5,77.1,1850
2008-07-03,2007,10,40,185,486.2,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,351.2,0.72,351.2,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0648,0.00267,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,38.9,37.8,75.7,1820
2008-07-04,2007,10,40,186,480.46,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,345.5,0.72,345.5,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.4,1780
2008-07-05,2007,10,40,187,474.72,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,339.7,0.72,339.7,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0593,0.00245,0.236,0.00971,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
2008-07-06,2007,10,40,188,468.97,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0566,0.00233,0.231,0.0095,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2008-07-07,2007,10,41,189,464.32,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,329.3,0.71,329.3,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00934,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2008-07-08,2007,10,41,190,459.13,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,324.1,0.71,324.1,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00915,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
2008-07-09,2007,10,41,191,453.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,318.9,0.7,318.9,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0495,0.00203,0.218,0.00897,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2008-07-10,2007,10,41,192,448.74,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,313.7,0.7,313.7,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2008-07-11,2007,10,41,193,443.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,308.5,0.7,308.5,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.2,66.5,1600
2008-07-12,2007,10,41,194,438.35,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2008-07-13,2007,10,41,195,433.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,298.7,0.69,298.7,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2008-07-14,2007,10,42,196,429.05,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,294.1,0.69,294.1,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00809,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2008-07-15,2007,10,42,197,424.4,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,289.4,0.68,289.4,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0356,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2008-07-16,2007,10,42,198,419.75,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2008-07-17,2007,10,42,199,415.11,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2008-07-18,2007,10,42,200,411.55,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,276.6,0.67,276.6,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0295,0.0012,0.183,0.00747,2,0.129,0.313,0.0127,24.2,0.936,0.97,0.907,30.7,29.8,59.6,1430
2008-07-19,2007,10,42,201,407.45,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,272.4,0.67,272.4,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.153,0.0276,0.00112,0.18,0.00733,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2008-07-20,2007,10,42,202,403.35,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2008-07-21,2007,10,43,203,399.25,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,264.3,0.66,264.3,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0237,0.000964,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2008-07-22,2007,10,43,204,395.14,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,260.1,0.66,260.1,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000885,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2008-07-23,2007,10,43,205,391.04,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,256,0.66,256,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000805,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1330
2008-07-24,2007,10,43,206,386.94,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,251.9,0.65,251.9,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000726,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2008-07-25,2007,10,43,207,382.84,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,247.8,0.65,247.8,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2008-07-26,2007,10,43,208,379.29,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,244.3,0.64,244.3,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2008-07-27,2007,10,43,209,375.73,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,240.7,0.64,240.7,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,25.9,51.9,1250
2008-07-28,2007,10,44,210,372.18,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,237.2,0.64,237.2,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.6,51.1,1230
2008-07-29,2007,10,44,211,368.62,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,233.6,0.63,233.6,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2008-07-30,2007,10,44,212,365.07,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,230.1,0.63,230.1,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2008-07-31,2007,10,44,213,361.51,0.52,4,Mod_Dry,42,9,8,6,70,135,0.37,226.5,0.63,226.5,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2008-08-01,2007,11,44,214,357.96,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2008-08-02,2007,11,44,215,354.4,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,239.4,0.68,239.4,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000648,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2008-08-03,2007,11,44,216,350.3,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,235.3,0.67,235.3,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0158,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
2008-08-04,2007,11,45,217,346.2,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,231.2,0.67,231.2,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0986,0.249,0.01,24.6,0.923,0.97,0.896,25.8,25,50,1200
2008-08-05,2007,11,45,218,342.1,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,227.1,0.66,227.1,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2008-08-06,2007,11,45,219,338.54,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,223.5,0.66,223.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2008-08-07,2007,11,45,220,334.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,220,0.66,220,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.00058,0.146,0.00584,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-08-08,2007,11,45,221,331.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,216.4,0.65,216.4,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2008-08-09,2007,11,45,222,327.88,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,212.9,0.65,212.9,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000555,0.143,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2008-08-10,2007,11,45,223,324.32,0.56,4,Mod_Dry,39,7,5,4,60,115,0.35,209.3,0.65,209.3,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2008-08-11,2007,11,46,224,321.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2008-08-12,2007,11,46,225,318.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203.9,0.64,203.9,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2008-08-13,2007,11,46,226,315.85,0.57,4,Mod_Dry,39,7,5,4,60,115,0.36,200.8,0.64,200.8,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2008-08-14,2007,11,46,227,312.84,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2008-08-15,2007,11,46,228,309.83,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.8,0.63,194.8,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2008-08-16,2007,11,46,229,306.82,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2008-08-17,2007,11,46,230,303.82,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,188.8,0.62,188.8,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2008-08-18,2007,11,47,231,300.81,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.8,0.62,185.8,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2008-08-19,2007,11,47,232,297.8,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.931,42.2,41.4,41.4,992
2008-08-20,2007,11,47,233,295.34,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2008-08-21,2007,11,47,234,292.88,0.6,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2008-08-22,2007,11,47,235,290.42,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,175.4,0.6,175.4,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2008-08-23,2007,11,47,236,287.96,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2008-08-24,2007,11,47,237,285.5,0.61,4,Mod_Dry,39,7,5,4,60,115,0.4,170.5,0.6,170.5,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,919
2008-08-25,2007,11,48,238,283.04,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2008-08-26,2007,11,48,239,280.57,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165.6,0.59,165.6,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2008-08-27,2007,11,48,240,278.11,0.62,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00961,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2008-08-28,2007,11,48,241,275.65,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2008-08-29,2007,11,48,242,273.19,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.2,0.58,158.2,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2008-08-30,2007,11,48,243,271.82,0.63,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2008-08-31,2007,11,48,244,269.91,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,154.9,0.57,154.9,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,830
2008-09-01,2007,12,49,245,266.9,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,175.9,0.66,175.9,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000424,0.124,0.00491,1,0.18,0.304,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2008-09-02,2007,12,49,246,262.8,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.00041,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.976,0.923,39.8,38.8,38.8,931
2008-09-03,2007,12,49,247,259.25,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,168.3,0.65,168.3,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.0101,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2008-09-04,2007,12,49,248,255.69,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,164.7,0.64,164.7,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00975,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,889
2008-09-05,2007,12,49,249,252.14,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.1,0.64,161.1,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00945,0.000374,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.3,36.1,36.1,868
2008-09-06,2007,12,49,250,249.68,0.67,4,Mod_Dry,34,6,4,3,44,91,0.36,158.7,0.64,158.7,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2008-09-07,2007,12,49,251,246.67,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2008-09-08,2007,12,50,252,243.66,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.7,0.63,152.7,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00873,0.000344,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2008-09-09,2007,12,50,253,240.65,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00847,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2008-09-10,2007,12,50,254,237.64,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.6,0.62,146.6,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2008-09-11,2007,12,50,255,235.18,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2008-09-12,2007,12,50,256,232.72,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,141.7,0.61,141.7,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.2,0.935,0.97,0.907,32.7,31.7,31.7,762
2008-09-13,2007,12,50,257,230.26,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000298,0.108,0.00424,1,0.131,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2008-09-14,2007,12,50,258,227.8,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-09-15,2007,12,51,259,225.34,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2008-09-16,2007,12,51,260,222.88,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-09-17,2007,12,51,261,221.51,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2008-09-18,2007,12,51,262,219.6,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-09-19,2007,12,51,263,217.68,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-09-20,2007,12,51,264,215.77,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2008-09-21,2007,12,51,265,213.86,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-09-22,2007,12,52,266,211.94,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2008-09-23,2007,12,52,267,210.03,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2008-09-24,2007,12,52,268,208.11,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-09-25,2007,12,52,269,206.2,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-09-26,2007,12,52,270,204.29,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-09-27,2007,12,52,271,202.37,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-09-28,2007,12,52,272,200.46,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,198.54,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.00709,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,197.18,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,106.2,0.54,106.2,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00478,0.000187,0.0933,0.00365,1,0.0858,0.179,0.007,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,195.81,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-10-02,2008,1,1,276,193.89,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,648
2008-10-03,2008,1,1,277,191.98,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2008-10-04,2008,1,1,278,190.07,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-10-05,2008,1,1,279,188.15,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-06,2008,1,1,280,186.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-07,2008,1,1,281,184.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-08,2008,1,2,282,182.41,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2008-10-09,2008,1,2,283,180.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2008-10-10,2008,1,2,284,178.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2008-10-11,2008,1,2,285,177.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00353,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2008-10-12,2008,1,2,286,175.85,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2008-10-13,2008,1,2,287,174.48,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2008-10-14,2008,1,2,288,173.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0776,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2008-10-15,2008,1,3,289,171.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-16,2008,1,3,290,171.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.47,0.57,98.47,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2008-10-17,2008,1,3,291,171.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.2,0.57,98.2,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2008-10-18,2008,1,3,292,169.83,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.83,0.57,96.83,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2008-10-19,2008,1,3,293,168.47,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,95.47,0.57,95.47,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2008-10-20,2008,1,3,294,168.19,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2008-10-21,2008,1,3,295,167.37,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.37,0.56,94.37,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2008-10-22,2008,1,4,296,167.64,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,94.64,0.56,94.64,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2008-10-23,2008,1,4,297,169.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.56,0.57,96.56,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2008-10-24,2008,1,4,298,168.74,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,95.74,0.57,95.74,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2008-10-25,2008,1,4,299,166.82,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.82,0.56,93.82,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00372,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2008-10-26,2008,1,4,300,164.91,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,91.91,0.56,91.91,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2008-10-27,2008,1,4,301,163,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,90,0.55,90,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.00329,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
2008-10-28,2008,1,4,302,161.08,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.08,0.55,88.08,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
2008-10-29,2008,1,5,303,159.72,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,86.72,0.54,86.72,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2008-10-30,2008,1,5,304,158.35,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,85.35,0.54,85.35,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.003,0.000118,0.0821,0.00322,1,0.0577,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
2008-10-31,2008,1,5,305,156.98,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,83.98,0.54,83.98,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.0559,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2008-11-01,2008,2,5,306,156.71,0.92,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2008-11-02,2008,2,5,307,159.72,0.92,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2008-11-03,2008,2,5,308,164.36,0.91,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-11-04,2008,2,5,309,170.65,0.9,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2008-11-05,2008,2,6,310,174.75,0.89,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2008-11-06,2008,2,6,311,176.12,0.88,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2008-11-07,2008,2,6,312,181.32,0.87,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2008-11-08,2008,2,6,313,183.78,0.86,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2008-11-09,2008,2,6,314,184.6,0.86,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2008-11-10,2008,2,6,315,185.97,0.85,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-11-11,2008,2,6,316,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2008-11-12,2008,2,7,317,192.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2008-11-13,2008,2,7,318,194.44,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0994,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2008-11-14,2008,2,7,319,192.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2008-11-15,2008,2,7,320,190.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2008-11-16,2008,2,7,321,189.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2008-11-17,2008,2,7,322,187.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2008-11-18,2008,2,7,323,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-11-19,2008,2,8,324,194.99,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-11-20,2008,2,8,325,198.54,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2008-11-21,2008,2,8,326,202.64,0.81,5,Dry,23,4,2,2,19,50,0.25,152.6,0.75,152.6,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00872,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2008-11-22,2008,2,8,327,205.11,0.8,5,Dry,23,4,2,2,19,50,0.24,155.1,0.76,155.1,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00893,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2008-11-23,2008,2,8,328,209.21,0.78,5,Dry,23,4,2,2,19,50,0.24,159.2,0.76,159.2,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00928,0.000363,0.111,0.00435,1,0.157,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36,36,865
2008-11-24,2008,2,8,329,211.67,0.78,5,Dry,23,4,2,2,19,50,0.24,161.7,0.76,161.7,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2008-11-25,2008,2,8,330,210.85,0.78,5,Dry,23,4,2,2,19,50,0.24,160.8,0.76,160.8,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00942,0.000369,0.112,0.00438,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,875
2008-11-26,2008,2,9,331,210.03,0.78,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,870
2008-11-27,2008,2,9,332,213.04,0.77,5,Dry,23,4,2,2,19,50,0.23,163,0.77,163,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00961,0.000376,0.113,0.00442,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,888
2008-11-28,2008,2,9,333,216.04,0.76,5,Dry,23,4,2,2,19,50,0.23,166,0.77,166,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00986,0.000387,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.918,38.8,37.7,37.7,905
2008-11-29,2008,2,9,334,217.41,0.76,5,Dry,23,4,2,2,19,50,0.23,167.4,0.77,167.4,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00998,0.000391,0.115,0.0045,1,0.169,0.283,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2008-11-30,2008,2,9,335,217.68,0.75,5,Dry,23,4,2,2,19,50,0.23,167.7,0.77,167.7,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-12-01,2008,3,9,336,219.6,0.75,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2008-12-02,2008,3,9,337,220.42,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2008-12-03,2008,3,10,338,218.5,0.75,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2008-12-04,2008,3,10,339,216.59,0.76,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-12-05,2008,3,10,340,215.77,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2008-12-06,2008,3,10,341,215.5,0.76,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2008-12-07,2008,3,10,342,213.58,0.77,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2008-12-08,2008,3,10,343,213.86,0.77,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2008-12-09,2008,3,10,344,215.77,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2008-12-10,2008,3,11,345,217.14,0.76,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2008-12-11,2008,3,11,346,220.14,0.75,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.113,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2008-12-12,2008,3,11,347,223.15,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2008-12-13,2008,3,11,348,226.16,0.73,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2008-12-14,2008,3,11,349,227.53,0.72,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2008-12-15,2008,3,11,350,228.89,0.72,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2008-12-16,2008,3,11,351,229.17,0.72,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2008-12-17,2008,3,12,352,229.99,0.72,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2008-12-18,2008,3,12,353,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2008-12-19,2008,3,12,354,236,0.7,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2008-12-20,2008,3,12,355,239.01,0.69,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,987
2008-12-21,2008,3,12,356,242.02,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-12-22,2008,3,12,357,243.93,0.68,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2008-12-23,2008,3,12,358,245.85,0.68,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.95,0.98,0.931,43.6,42.7,42.7,1020
2008-12-24,2008,3,13,359,248.86,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-25,2008,3,13,360,248.04,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2008-12-26,2008,3,13,361,246.67,0.67,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2008-12-27,2008,3,13,362,248.58,0.67,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2008-12-28,2008,3,13,363,248.86,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-29,2008,3,13,364,247.49,0.67,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2008-12-30,2008,3,13,365,248.86,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-31,2008,3,14,366,253.5,0.66,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.4,44.4,1070
2009-01-01,2008,4,14,1,257.06,0.65,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2009-01-02,2008,4,14,2,257.33,0.65,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2009-01-03,2008,4,14,3,259.25,0.65,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
