date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-04,2008,4,14,4,260.61,0.65,5,Dry,29,5,4,2,33,73,0.28,187.6,0.72,187.6,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2009-01-05,2008,4,14,5,259.79,0.65,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-01-06,2008,4,14,6,263.89,0.64,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-01-07,2008,4,15,7,269.64,0.63,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2009-01-08,2008,4,15,8,275.93,0.62,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2009-01-09,2008,4,15,9,280.03,0.61,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-01-10,2008,4,15,10,283.58,0.61,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2009-01-11,2008,4,15,11,287.14,0.6,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-01-12,2008,4,15,12,287.96,0.6,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-01-13,2008,4,15,13,288.78,0.6,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-01-14,2008,4,16,14,290.69,0.6,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-01-15,2008,4,16,15,294.79,0.59,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-01-16,2008,4,16,16,301.08,0.58,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2009-01-17,2008,4,16,17,305.73,0.58,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2009-01-18,2008,4,16,18,310.93,0.57,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2009-01-19,2008,4,16,19,313.93,0.57,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2009-01-20,2008,4,16,20,316.94,0.56,5,Dry,29,5,4,2,33,73,0.23,243.9,0.77,243.9,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2009-01-21,2008,4,17,21,321.59,0.56,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2009-01-22,2008,4,17,22,325.14,0.56,5,Dry,29,5,4,2,33,73,0.23,252.1,0.78,252.1,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000721,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2009-01-23,2008,4,17,23,329.25,0.55,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000799,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2009-01-24,2008,4,17,24,333.35,0.55,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000878,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1360
2009-01-25,2008,4,17,25,337.45,0.54,5,Dry,29,5,4,2,33,73,0.22,264.4,0.78,264.4,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2009-01-26,2008,4,17,26,341.55,0.54,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2009-01-27,2008,4,17,27,343.47,0.54,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2009-01-28,2008,4,18,28,344.83,0.53,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2009-01-29,2008,4,18,29,350.03,0.53,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2009-01-30,2008,4,18,30,354.68,0.52,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2009-01-31,2008,4,18,31,359.87,0.52,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2009-02-01,2008,5,18,32,366.16,0.51,5,Dry,31,6,4,3,41,85,0.23,281.2,0.77,281.2,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0317,0.00128,0.181,0.00731,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2009-02-02,2008,5,18,33,371.9,0.51,5,Dry,31,6,4,3,41,85,0.23,286.9,0.77,286.9,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0344,0.00139,0.186,0.0075,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.5,1500
2009-02-03,2008,5,18,34,379.29,0.5,5,Dry,31,6,4,3,41,85,0.22,294.3,0.78,294.3,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64.1,1540
2009-02-04,2008,5,19,35,386.12,0.49,5,Dry,31,6,4,3,41,85,0.22,301.1,0.78,301.1,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0411,0.00167,0.197,0.008,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.5,1570
2009-02-05,2008,5,19,36,394.6,0.49,5,Dry,31,6,4,3,41,85,0.21,309.6,0.79,309.6,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0451,0.00183,0.204,0.0083,2,0.151,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.3,1620
2009-02-06,2008,5,19,37,403.62,0.48,5,Dry,31,6,4,3,41,85,0.21,318.6,0.79,318.6,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0494,0.00201,0.212,0.00862,2,0.158,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2009-02-07,2008,5,19,38,413.74,0.47,5,Dry,31,6,4,3,41,85,0.2,328.7,0.8,328.7,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00897,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2009-02-08,2008,5,19,39,421.67,0.46,5,Dry,31,6,4,3,41,85,0.2,336.7,0.8,336.7,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0579,0.00236,0.227,0.00925,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.1,1760
2009-02-09,2008,5,19,40,430.14,0.46,5,Dry,31,6,4,3,41,85,0.2,345.1,0.8,345.1,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2009-02-10,2008,5,19,41,443,0.45,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2009-02-11,2008,5,20,42,456.94,0.44,5,Dry,31,6,4,3,41,85,0.19,371.9,0.81,371.9,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0746,0.00306,0.256,0.0105,2,0.194,0.449,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
2009-02-12,2008,5,20,43,471.98,0.43,5,Dry,31,6,4,3,41,85,0.18,387,0.82,387,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0817,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
2009-02-13,2008,5,20,44,485.38,0.42,5,Dry,31,6,4,3,41,85,0.17,400.4,0.82,400.4,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-02-14,2008,5,20,45,499.32,0.41,5,Dry,31,6,4,3,41,85,0.17,414.3,0.83,414.3,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2009-02-15,2008,5,20,46,514.36,0.4,5,Dry,31,6,4,3,41,85,0.17,429.4,0.83,429.4,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.536,0.0222,23.5,0.957,0.98,0.938,47.4,46.5,93,2230
2009-02-16,2008,5,20,47,528.31,0.39,5,Dry,31,6,4,3,41,85,0.16,443.3,0.84,443.3,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2009-02-17,2008,5,20,48,541.16,0.38,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2009-02-18,2008,5,21,49,552.92,0.38,5,Dry,31,6,4,3,41,85,0.15,467.9,0.85,467.9,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2009-02-19,2008,5,21,50,563.04,0.37,5,Dry,31,6,4,3,41,85,0.15,478,0.85,478,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2009-02-20,2008,5,21,51,574.79,0.37,5,Dry,31,6,4,3,41,85,0.15,489.8,0.85,489.8,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2009-02-21,2008,5,21,52,584.91,0.36,5,Dry,31,6,4,3,41,85,0.14,499.9,0.85,499.9,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
2009-02-22,2008,5,21,53,593.93,0.35,5,Dry,31,6,4,3,41,85,0.14,508.9,0.86,508.9,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2009-02-23,2008,5,21,54,599.68,0.35,5,Dry,31,6,4,3,41,85,0.14,514.7,0.86,514.7,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2009-02-24,2008,5,21,55,603.78,0.35,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2009-02-25,2008,5,22,56,610.07,0.35,5,Dry,31,6,4,3,41,85,0.14,525.1,0.86,525.1,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00641,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2009-02-26,2008,5,22,57,618.54,0.34,5,Dry,31,6,4,3,41,85,0.14,533.5,0.86,533.5,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2009-02-27,2008,5,22,58,627.02,0.34,5,Dry,31,6,4,3,41,85,0.14,542,0.86,542,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2009-02-28,2008,5,22,59,634.4,0.34,5,Dry,31,6,4,3,41,85,0.13,549.4,0.87,549.4,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2009-03-01,2008,6,22,60,641.79,0.33,5,Dry,36,8,6,4,53,107,0.17,534.8,0.83,534.8,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00672,0.417,0.0177,3,0.183,0.6,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
2009-03-02,2008,6,22,61,648.07,0.33,5,Dry,36,8,6,4,53,107,0.17,541.1,0.83,541.1,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.00691,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2009-03-03,2008,6,22,62,653.82,0.33,5,Dry,36,8,6,4,53,107,0.16,546.8,0.84,546.8,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2009-03-04,2008,6,23,63,662.29,0.32,5,Dry,36,8,6,4,53,107,0.16,555.3,0.84,555.3,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2009-03-05,2008,6,23,64,670.77,0.32,5,Dry,36,8,6,4,53,107,0.16,563.8,0.84,563.8,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.178,0.00758,0.453,0.0193,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,39.9,39,117,2810
2009-03-06,2008,6,23,65,680.34,0.31,5,Dry,36,8,6,4,53,107,0.16,573.3,0.84,573.3,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.201,0.665,0.0285,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2009-03-07,2008,6,23,66,690.46,0.31,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.287,0.191,0.00817,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2009-03-08,2008,6,23,67,700.57,0.3,5,Dry,36,8,6,4,53,107,0.15,593.6,0.85,593.6,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00848,0.49,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2009-03-09,2008,6,23,68,713.43,0.3,5,Dry,36,8,6,4,53,107,0.15,606.4,0.85,606.4,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.3,0.206,0.00887,0.506,0.0218,3,0.215,0.721,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2009-03-10,2008,6,23,69,723.54,0.29,5,Dry,36,8,6,4,53,107,0.15,616.5,0.85,616.5,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.305,0.213,0.00917,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
2009-03-11,2008,6,24,70,737.49,0.29,5,Dry,36,8,6,4,53,107,0.14,630.5,0.85,630.5,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.0096,0.535,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2009-03-12,2008,6,24,71,756.36,0.28,5,Dry,36,8,6,4,53,107,0.14,649.4,0.86,649.4,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2009-03-13,2008,6,24,72,773.67,0.27,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2009-03-14,2008,6,24,73,790.99,0.26,5,Dry,36,8,6,4,53,107,0.14,684,0.86,684,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2009-03-15,2008,6,24,74,815.77,0.25,5,Dry,36,8,6,4,53,107,0.13,708.8,0.87,708.8,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.274,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2009-03-16,2008,6,24,75,847.71,0.24,5,Dry,36,8,6,4,53,107,0.13,740.7,0.87,740.7,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.95,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2009-03-17,2008,6,24,76,886.97,0.23,5,Dry,36,8,6,4,53,107,0.12,780,0.88,780,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2009-03-18,2008,6,25,77,933.84,0.22,5,Dry,36,8,6,4,53,107,0.12,826.8,0.89,826.8,0,0,0,0,-4,4,36,8,6,0,57,877,990,967.6,22.4,0.458,0.339,0.0152,0.797,0.0356,4,0.222,1.02,0.0455,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2009-03-19,2008,6,25,78,988.65,0.2,5,Dry,36,8,6,4,53,107,0.11,881.6,0.89,881.6,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.873,0.0394,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.4,42.6,170,4090
2009-03-20,2008,6,25,79,1056.9,0.19,5,Dry,36,8,6,4,53,107,0.1,949.9,0.9,949.9,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.57,0.399,0.0182,0.969,0.0442,4,0.263,1.23,0.0562,20.7,0.956,0.98,0.937,46,45.1,181,4330
2009-03-21,2008,6,25,80,1134.3,0.18,5,Dry,36,8,6,4,53,107,0.094,1027,0.91,1027,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.665,0.484,0.0223,1.15,0.053,4,0.285,1.44,0.0662,20.2,0.955,0.98,0.936,48.7,47.7,191,4580
2009-03-22,2008,6,25,81,1215.4,0.16,5,Dry,36,8,6,4,53,107,0.088,1108,0.91,1100,8,2,0,0,-4,10,38,8,6,0,63,1150,990,968.6,21.4,0.775,0.648,0.0302,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2009-03-23,2008,6,25,82,1311.7,0.15,5,Dry,36,8,6,4,53,107,0.082,1205,0.92,1100,105,24,3,3,-1,76,60,11,9,3,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-03-24,2008,6,25,83,1405.7,0.14,5,Dry,36,8,6,4,53,107,0.076,1299,0.92,1100,199,45,6,6,2,140,81,14,12,6,193,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.9,47.9,192,4600
2009-03-25,2008,6,26,84,1464.8,0.13,5,Dry,36,8,6,4,53,107,0.073,1358,0.93,1100,258,58,8,8,4,180,94,16,14,8,233,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-03-26,2008,6,26,85,1525.1,0.13,5,Dry,36,8,6,4,53,107,0.07,1418,0.93,1100,318,64,10,10,6,228,100,18,16,10,281,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-03-27,2008,6,26,86,1586.4,0.12,5,Dry,36,8,6,4,53,107,0.067,1479,0.93,1100,379,64,10,12,7,286,100,18,18,11,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-03-28,2008,6,26,87,1648.8,0.11,5,Dry,36,8,6,4,53,107,0.065,1542,0.94,1100,442,64,10,13,9,346,100,18,19,13,399,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2009-03-29,2008,6,26,88,1712.1,0.11,5,Dry,36,8,6,4,53,107,0.063,1605,0.94,1100,505,64,10,15,11,405,100,18,21,15,458,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-03-30,2008,6,26,89,1776.3,0.099,5,Dry,36,8,6,4,53,107,0.06,1669,0.94,1100,569,64,10,17,13,465,100,18,23,17,518,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2009-03-31,2008,6,26,90,1841.5,0.093,5,Dry,36,8,6,4,53,107,0.058,1734,0.94,1100,634,64,10,19,15,526,100,18,25,19,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-01,2008,7,27,91,1907.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2009-04-02,2008,7,27,92,1974.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.075,1826,0.93,1100,726,55,7,15,12,637,100,18,25,22,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-04-03,2008,7,27,93,2049.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2009-04-04,2008,7,27,94,2125.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.07,1977,0.93,1100,877,55,7,15,16,784,100,18,25,26,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2009-04-05,2008,7,27,95,2194.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.067,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-04-06,2008,7,27,96,2257.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.066,2109,0.93,1100,1010,55,7,15,20,912,100,18,25,30,984,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-04-07,2008,7,27,97,2298.1,0.051,4,Mod_Dry,45,11,10,10,72,148,0.064,2150,0.94,1100,1050,55,7,15,22,951,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-08,2008,7,28,98,2324.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.064,2176,0.94,1100,1080,55,7,15,22,977,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2009-04-09,2008,7,28,99,2343,0.048,4,Mod_Dry,45,11,10,10,72,148,0.063,2195,0.94,1100,1100,55,7,15,23,995,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2009-04-10,2008,7,28,100,2361.8,0.046,4,Mod_Dry,45,11,10,10,72,148,0.063,2214,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-11,2008,7,28,101,2373.1,0.045,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-04-12,2008,7,28,102,2376.9,0.045,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-04-13,2008,7,28,103,2373.1,0.045,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-04-14,2008,7,28,104,2369.4,0.045,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2009-04-15,2008,7,29,105,2358.1,0.046,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-16,2008,7,29,106,2346.8,0.047,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2009-04-17,2008,7,29,107,2328,0.049,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-04-18,2008,7,29,108,2309.3,0.05,3,Normal,54,13,14,19,117,217,0.094,2092,0.91,1100,992,46,5,11,11,919,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2009-04-19,2008,7,29,109,2290.7,0.052,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-20,2008,7,29,110,2272.1,0.053,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2009-04-21,2008,7,29,111,2246.1,0.055,3,Normal,54,13,14,19,117,217,0.097,2029,0.9,1100,929,46,5,11,9,858,100,18,25,28,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2009-04-22,2008,7,30,112,2212.9,0.057,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-04-23,2008,7,30,113,2179.8,0.06,3,Normal,54,13,14,19,117,217,0.1,1963,0.9,1100,863,46,5,11,7,794,100,18,25,26,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2009-04-24,2008,7,30,114,2146.9,0.062,3,Normal,54,13,14,19,117,217,0.1,1930,0.9,1100,830,46,5,11,6,762,100,18,25,25,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2009-04-25,2008,7,30,115,2114.2,0.065,3,Normal,54,13,14,19,117,217,0.1,1897,0.9,1100,797,46,5,11,5,730,100,18,25,24,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2009-04-26,2008,7,30,116,2074.4,0.068,3,Normal,54,13,14,19,117,217,0.1,1857,0.9,1100,757,46,5,11,4,691,100,18,25,23,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-04-27,2008,7,30,117,2034.9,0.072,3,Normal,54,13,14,19,117,217,0.11,1818,0.89,1100,718,46,5,11,3,653,100,18,25,22,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-28,2008,7,30,118,1995.7,0.076,3,Normal,54,13,14,19,117,217,0.11,1779,0.89,1100,679,46,5,11,1,616,100,18,25,20,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2009-04-29,2008,7,31,119,1956.7,0.079,3,Normal,54,13,14,19,117,217,0.11,1740,0.89,1100,640,46,5,11,0,578,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-04-30,2008,7,31,120,1918,0.084,3,Normal,54,13,14,19,117,217,0.11,1701,0.89,1100,601,46,5,11,-1,540,100,18,25,18,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2009-05-01,2008,8,31,121,1879.6,0.089,4,Mod_Dry,47,10,10,10,115,192,0.1,1688,0.9,1100,588,53,8,15,8,504,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2009-05-02,2008,8,31,122,1841.5,0.093,4,Mod_Dry,47,10,10,10,115,192,0.1,1649,0.9,1100,549,53,8,15,6,467,100,18,25,16,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-05-03,2008,8,31,123,1803.6,0.097,4,Mod_Dry,47,10,10,10,115,192,0.11,1612,0.89,1100,512,53,8,15,5,431,100,18,25,15,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2009-05-04,2008,8,31,124,1766.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-05-05,2008,8,31,125,1728.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-05-06,2008,8,32,126,1692,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2009-05-07,2008,8,32,127,1662,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2009-05-08,2008,8,32,128,1632.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-05-09,2008,8,32,129,1602.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-05-10,2008,8,32,130,1573.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1381,0.88,1100,281,53,8,9,-2,213,100,18,19,8,328,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-05-11,2008,8,32,131,1544.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2009-05-12,2008,8,32,132,1515.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2009-05-13,2008,8,33,133,1486.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2009-05-14,2008,8,33,134,1458.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-15,2008,8,33,135,1430.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2009-05-16,2008,8,33,136,1402.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-17,2008,8,33,137,1362.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-05-18,2008,8,33,138,1311.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-05-19,2008,8,33,139,1267.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1075,0.85,1075,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2009-05-20,2008,8,34,140,1224,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0231,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2009-05-21,2008,8,34,141,1187,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,995,0.84,995,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2009-05-22,2008,8,34,142,1150.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,958.8,0.83,958.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2009-05-23,2008,8,34,143,1120.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,928.7,0.83,928.7,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.388,0.0179,0.955,0.044,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2009-05-24,2008,8,34,144,1091.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,899.1,0.82,899.1,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.913,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2009-05-25,2008,8,34,145,1067.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,875.4,0.82,875.4,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2009-05-26,2008,8,34,146,1044,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,852,0.82,852,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
2009-05-27,2008,8,35,147,1021,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,829,0.81,829,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2009-05-28,2008,8,35,148,998.51,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,806.5,0.81,806.5,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.329,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2009-05-29,2008,8,35,149,981.31,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,789.3,0.8,789.3,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.29,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2009-05-30,2008,8,35,150,964.41,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,772.4,0.8,772.4,0,0,0,0,-10,10,47,10,10,0,125,839,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
2009-05-31,2008,8,35,151,947.81,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,755.8,0.8,755.8,0,0,0,0,-10,10,47,10,10,0,125,823,990,967.7,22.3,0.408,0.305,0.0137,0.713,0.032,3,0.282,0.995,0.0446,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2009-06-01,2008,9,35,152,931.53,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,770.5,0.83,770.5,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2009-06-02,2008,9,35,153,915.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,754.6,0.82,754.6,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2009-06-03,2008,9,36,154,900.02,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,739,0.82,739,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2009-06-04,2008,9,36,155,884.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,723.8,0.82,723.8,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.929,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2009-06-05,2008,9,36,156,870.03,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,709,0.81,709,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.64,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2009-06-06,2008,9,36,157,855.69,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,694.7,0.81,694.7,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2009-06-07,2008,9,36,158,841.83,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,680.8,0.81,680.8,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.854,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2009-06-08,2008,9,36,159,832.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2009-06-09,2008,9,36,160,822.97,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,662,0.8,662,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2009-06-10,2008,9,37,161,814.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,653,0.8,653,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2009-06-11,2008,9,37,162,805.41,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,644.4,0.8,644.4,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.561,0.0245,3,0.232,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2009-06-12,2008,9,37,163,797.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,636.2,0.8,636.2,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00986,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2009-06-13,2008,9,37,164,786.55,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,625.5,0.8,625.5,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2009-06-14,2008,9,37,165,779.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.314,0.214,0.00932,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2009-06-15,2008,9,37,166,771.64,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,610.6,0.79,610.6,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00908,0.519,0.0225,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2009-06-16,2008,9,37,167,762.37,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,601.4,0.79,601.4,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.00879,0.507,0.022,3,0.213,0.72,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2009-06-17,2008,9,38,168,749.52,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,588.5,0.79,588.5,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.0084,0.491,0.0213,3,0.207,0.699,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2009-06-18,2008,9,38,169,738.31,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,577.3,0.78,577.3,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.187,0.00806,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2009-06-19,2008,9,38,170,726.55,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,565.5,0.78,565.5,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.284,0.179,0.00771,0.463,0.02,3,0.197,0.66,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2780
2009-06-20,2008,9,38,171,714.79,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,553.8,0.78,553.8,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00735,0.449,0.0193,3,0.192,0.64,0.0275,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2009-06-21,2008,9,38,172,703.58,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,542.6,0.77,542.6,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.271,0.163,0.00702,0.435,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2009-06-22,2008,9,38,173,693.47,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,532.5,0.77,532.5,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.157,0.00672,0.422,0.0181,3,0.182,0.604,0.0259,22.7,0.949,0.971,0.922,37.5,36.4,109,2620
2009-06-23,2008,9,38,174,682.8,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,521.8,0.76,521.8,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.259,0.15,0.0064,0.409,0.0175,3,0.177,0.586,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2570
2009-06-24,2008,9,39,175,672.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,511.1,0.76,511.1,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00608,0.396,0.0169,3,0.173,0.568,0.0243,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2009-06-25,2008,9,39,176,662.02,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,501,0.76,501,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00579,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2009-06-26,2008,9,39,177,653,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,492,0.75,492,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.242,0.131,0.00559,0.374,0.0159,2,0.275,0.648,0.0276,22.8,0.956,0.98,0.937,52.7,48.2,96.4,2310
2009-06-27,2008,9,39,178,643.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,482.4,0.75,482.4,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.127,0.00539,0.364,0.0155,2,0.268,0.632,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-06-28,2008,9,39,179,633.86,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,472.9,0.75,472.9,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.615,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-06-29,2008,9,39,180,624.29,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,463.3,0.74,463.3,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00499,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2009-06-30,2008,9,39,181,615.26,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,454.3,0.74,454.3,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.0048,0.334,0.0141,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-07-01,2008,10,40,182,607.33,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,472.3,0.78,472.3,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.612,0.0258,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2009-07-02,2008,10,40,183,598.86,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,463.9,0.78,463.9,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2009-07-03,2008,10,40,184,590.38,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,455.4,0.77,455.4,0,0,0,0,-6,6,42,9,8,0,76,514,990,966.3,23.7,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2009-07-04,2008,10,40,185,582.45,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,447.4,0.77,447.4,0,0,0,0,-6,6,42,9,8,0,76,506,990,966.2,23.8,0.214,0.11,0.00463,0.325,0.0136,2,0.245,0.569,0.0239,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2009-07-05,2008,10,40,186,574.52,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,439.5,0.77,439.5,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94.1,2260
2009-07-06,2008,10,40,187,567.68,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,432.7,0.76,432.7,0,0,0,0,-6,6,42,9,8,0,76,492,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.3,46.4,92.7,2230
2009-07-07,2008,10,40,188,560.3,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,425.3,0.76,425.3,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0997,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2009-07-08,2008,10,41,189,552.92,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,417.9,0.76,417.9,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0963,0.00403,0.3,0.0126,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2009-07-09,2008,10,41,190,545.54,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,410.5,0.75,410.5,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0928,0.00387,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2009-07-10,2008,10,41,191,538.7,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,403.7,0.75,403.7,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0895,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
2009-07-11,2008,10,41,192,531.86,0.39,3,Normal,50,10,9,9,108,186,0.35,345.9,0.65,345.9,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2009-07-12,2008,10,41,193,526.12,0.39,3,Normal,50,10,9,9,108,186,0.35,340.1,0.65,340.1,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0595,0.00248,0.239,0.00996,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2009-07-13,2008,10,41,194,519.83,0.4,3,Normal,50,10,9,9,108,186,0.36,333.8,0.64,333.8,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0566,0.00235,0.234,0.00974,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71.1,1710
2009-07-14,2008,10,41,195,513.54,0.4,3,Normal,50,10,9,9,108,186,0.36,327.5,0.64,327.5,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.175,0.0536,0.00223,0.229,0.00951,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1670
2009-07-15,2008,10,42,196,507.25,0.4,3,Normal,50,10,9,9,108,186,0.37,321.3,0.63,321.3,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0506,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2009-07-16,2008,10,42,197,500.97,0.41,3,Normal,50,10,9,9,108,186,0.37,315,0.63,315,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0477,0.00197,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2009-07-17,2008,10,42,198,494.68,0.41,3,Normal,50,10,9,9,108,186,0.38,308.7,0.62,308.7,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2009-07-18,2008,10,42,199,488.93,0.41,3,Normal,50,10,9,9,108,186,0.38,302.9,0.62,302.9,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00173,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2009-07-19,2008,10,42,200,483.19,0.42,3,Normal,50,10,9,9,108,186,0.39,297.2,0.61,297.2,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2009-07-20,2008,10,42,201,477.45,0.42,3,Normal,50,10,9,9,108,186,0.39,291.4,0.61,291.4,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2009-07-21,2008,10,42,202,472.8,0.43,3,Normal,50,10,9,9,108,186,0.39,286.8,0.61,286.8,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0344,0.00142,0.195,0.00805,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2009-07-22,2008,10,43,203,467.61,0.43,3,Normal,50,10,9,9,108,186,0.4,281.6,0.6,281.6,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0319,0.00131,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2009-07-23,2008,10,43,204,462.41,0.43,3,Normal,50,10,9,9,108,186,0.4,276.4,0.6,276.4,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2009-07-24,2008,10,43,205,457.22,0.44,3,Normal,50,10,9,9,108,186,0.41,271.2,0.59,271.2,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2009-07-25,2008,10,43,206,452.02,0.44,3,Normal,50,10,9,9,108,186,0.41,266,0.59,266,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1360
2009-07-26,2008,10,43,207,446.82,0.45,3,Normal,50,10,9,9,108,186,0.42,260.8,0.58,260.8,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000906,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2009-07-27,2008,10,43,208,442.18,0.45,3,Normal,50,10,9,9,108,186,0.42,256.2,0.58,256.2,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000816,0.17,0.00697,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2009-07-28,2008,10,43,209,437.53,0.45,3,Normal,50,10,9,9,108,186,0.42,251.5,0.57,251.5,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0177,0.000725,0.166,0.00681,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2009-07-29,2008,10,44,210,432.88,0.46,3,Normal,50,10,9,9,108,186,0.43,246.9,0.57,246.9,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000684,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2009-07-30,2008,10,44,211,428.23,0.46,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2009-07-31,2008,10,44,212,423.58,0.46,3,Normal,50,10,9,9,108,186,0.44,237.6,0.56,237.6,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2009-08-01,2008,11,44,213,418.93,0.47,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000962,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2009-08-02,2008,11,44,214,412.64,0.47,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.00084,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2009-08-03,2008,11,44,215,406.9,0.48,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000728,0.164,0.00667,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2009-08-04,2008,11,44,216,401.16,0.48,3,Normal,47,8,6,5,89,155,0.39,246.2,0.61,246.2,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
2009-08-05,2008,11,45,217,396.51,0.49,3,Normal,47,8,6,5,89,155,0.39,241.5,0.61,241.5,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
