date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-08-06,2008,11,45,218,391.32,0.49,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2009-08-07,2008,11,45,219,386.12,0.49,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2009-08-08,2008,11,45,220,380.93,0.5,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00614,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-08-09,2008,11,45,221,375.73,0.5,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-08-10,2008,11,45,222,371.08,0.51,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-08-11,2008,11,45,223,366.43,0.51,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2009-08-12,2008,11,46,224,362.88,0.52,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2009-08-13,2008,11,46,225,358.78,0.52,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2009-08-14,2008,11,46,226,354.68,0.52,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
2009-08-15,2008,11,46,227,350.57,0.53,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2009-08-16,2008,11,46,228,346.47,0.53,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2009-08-17,2008,11,46,229,342.37,0.54,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2009-08-18,2008,11,46,230,338.82,0.54,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2009-08-19,2008,11,47,231,335.26,0.54,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2009-08-20,2008,11,47,232,331.71,0.55,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2009-08-21,2008,11,47,233,328.15,0.55,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2009-08-22,2008,11,47,234,324.6,0.56,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2009-08-23,2008,11,47,235,322.14,0.56,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,893
2009-08-24,2008,11,47,236,319.13,0.56,3,Normal,47,8,6,5,89,155,0.49,164.1,0.51,164.1,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.0097,0.000388,0.125,0.00499,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
2009-08-25,2008,11,47,237,316.12,0.57,3,Normal,47,8,6,5,89,155,0.49,161.1,0.51,161.1,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00945,0.000378,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,858
2009-08-26,2008,11,48,238,313.11,0.57,3,Normal,47,8,6,5,89,155,0.49,158.1,0.51,158.1,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00919,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2009-08-27,2008,11,48,239,310.11,0.57,3,Normal,47,8,6,5,89,155,0.5,155.1,0.5,155.1,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00893,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2009-08-28,2008,11,48,240,307.1,0.58,3,Normal,47,8,6,5,89,155,0.51,152.1,0.49,152.1,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00868,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.7,33.7,810
2009-08-29,2008,11,48,241,304.09,0.58,3,Normal,47,8,6,5,89,155,0.51,149.1,0.49,149.1,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,793
2009-08-30,2008,11,48,242,301.08,0.58,3,Normal,47,8,6,5,89,155,0.52,146.1,0.48,146.1,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00817,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
2009-08-31,2008,11,48,243,298.07,0.59,3,Normal,47,8,6,5,89,155,0.52,143.1,0.48,143.1,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,760
2009-09-01,2008,12,48,244,295.07,0.59,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-09-02,2008,12,49,245,290.97,0.6,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,934
2009-09-03,2008,12,49,246,287.41,0.6,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2009-09-04,2008,12,49,247,283.86,0.61,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2009-09-05,2008,12,49,248,281.39,0.61,3,Normal,40,6,4,3,65,118,0.42,163.4,0.58,163.4,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00964,0.000383,0.12,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2009-09-06,2008,12,49,249,278.39,0.62,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2009-09-07,2008,12,49,250,275.38,0.62,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2009-09-08,2008,12,49,251,272.37,0.63,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2009-09-09,2008,12,50,252,269.36,0.63,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2009-09-10,2008,12,50,253,266.36,0.64,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2009-09-11,2008,12,50,254,263.35,0.64,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-09-12,2008,12,50,255,260.34,0.65,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.0044,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2009-09-13,2008,12,50,256,257.88,0.65,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2009-09-14,2008,12,50,257,255.42,0.66,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2009-09-15,2008,12,50,258,252.96,0.66,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2009-09-16,2008,12,51,259,250.5,0.67,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2009-09-17,2008,12,51,260,248.04,0.67,3,Normal,40,6,4,3,65,118,0.48,130,0.52,130,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2009-09-18,2008,12,51,261,245.57,0.68,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2009-09-19,2008,12,51,262,243.11,0.68,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
2009-09-20,2008,12,51,263,241.75,0.69,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2009-09-21,2008,12,51,264,239.83,0.69,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.8,27,27,648
2009-09-22,2008,12,51,265,237.92,0.7,3,Normal,40,6,4,3,65,118,0.5,119.9,0.5,119.9,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00594,0.000234,0.101,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2009-09-23,2008,12,52,266,236,0.7,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00797,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2009-09-24,2008,12,52,267,234.09,0.71,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00562,0.000221,0.0998,0.00393,1,0.0992,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2009-09-25,2008,12,52,268,232.18,0.71,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0966,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2009-09-26,2008,12,52,269,230.26,0.72,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2009-09-27,2008,12,52,270,228.35,0.72,3,Normal,40,6,4,3,65,118,0.52,110.3,0.48,110.3,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00513,0.000202,0.0973,0.00382,1,0.0915,0.189,0.00742,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
2009-09-28,2008,12,52,271,226.43,0.73,3,Normal,40,6,4,3,65,118,0.52,108.4,0.48,108.4,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00497,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,574
2009-09-29,2008,12,52,272,224.52,0.73,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.0048,0.000189,0.0956,0.00376,1,0.0863,0.182,0.00715,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
2009-09-30,2008,12,53,273,222.61,0.74,3,Normal,40,6,4,3,65,118,0.53,104.6,0.47,104.6,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00464,0.000182,0.0947,0.00372,1,0.0837,0.178,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,552
2009-10-01,2009,1,1,274,221.24,0.74,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2009-10-02,2009,1,1,275,219.87,0.75,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-10-03,2009,1,1,276,217.96,0.75,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2009-10-04,2009,1,1,277,216.59,0.76,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-05,2009,1,1,278,213.58,0.77,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2009-10-06,2009,1,1,279,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2009-10-07,2009,1,1,280,210.3,0.78,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2009-10-08,2009,1,2,281,208.39,0.79,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-10-09,2009,1,2,282,206.47,0.79,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2009-10-10,2009,1,2,283,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-10-11,2009,1,2,284,202.64,0.81,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2009-10-12,2009,1,2,285,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2009-10-13,2009,1,2,286,199.36,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2009-10-14,2009,1,2,287,198,0.82,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2009-10-15,2009,1,3,288,196.08,0.82,3,Normal,37,5,3,2,50,97,0.49,99.08,0.51,99.08,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2009-10-16,2009,1,3,289,194.17,0.83,3,Normal,37,5,3,2,50,97,0.5,97.17,0.5,97.17,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,192.8,0.83,3,Normal,37,5,3,2,50,97,0.5,95.8,0.5,95.8,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0718,0.161,0.00629,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,191.43,0.84,3,Normal,37,5,3,2,50,97,0.51,94.43,0.49,94.43,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00378,0.000148,0.0885,0.00346,1,0.07,0.158,0.0062,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,189.52,0.84,3,Normal,37,5,3,2,50,97,0.51,92.52,0.49,92.52,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00361,0.000141,0.0877,0.00343,1,0.0674,0.155,0.00606,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,188.7,0.85,3,Normal,37,5,3,2,50,97,0.51,91.7,0.49,91.7,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00354,0.000139,0.0873,0.00341,1,0.0663,0.154,0.00601,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,187.88,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2009-10-22,2009,1,4,295,185.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2009-10-23,2009,1,4,296,184.05,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2009-10-24,2009,1,4,297,182.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2009-10-25,2009,1,4,298,181.32,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
2009-10-26,2009,1,4,299,179.95,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0869,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2009-10-27,2009,1,4,300,178.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2009-10-28,2009,1,4,301,177.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00353,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2009-10-29,2009,1,5,302,175.85,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2009-10-30,2009,1,5,303,175.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2009-10-31,2009,1,5,304,174.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2009-11-01,2009,2,5,305,177.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,110.8,0.62,110.8,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00516,0.000202,0.0921,0.00361,1,0.092,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2009-11-02,2009,2,5,306,182.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.099,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-11-03,2009,2,5,307,187.61,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2009-11-04,2009,2,5,308,191.16,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2009-11-05,2009,2,6,309,194.72,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2009-11-06,2009,2,6,310,198.27,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-07,2009,2,6,311,199.09,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-11-08,2009,2,6,312,197.18,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2009-11-09,2009,2,6,313,195.81,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-11-10,2009,2,6,314,197.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-11-11,2009,2,6,315,199.64,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2009-11-12,2009,2,7,316,198.27,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-13,2009,2,7,317,196.36,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2009-11-14,2009,2,7,318,195.54,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0932,0.00668,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2009-11-15,2009,2,7,319,198,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-16,2009,2,7,320,203.19,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2009-11-17,2009,2,7,321,208.39,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2009-11-18,2009,2,7,322,213.04,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146,0.69,146,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2009-11-19,2009,2,8,323,216.59,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2009-11-20,2009,2,8,324,220.14,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2009-11-21,2009,2,8,325,220.42,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2009-11-22,2009,2,8,326,217.41,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.11,0.00429,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2009-11-23,2009,2,8,327,217.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2009-11-24,2009,2,8,328,217.96,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-25,2009,2,8,329,215.5,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2009-11-26,2009,2,9,330,216.32,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-27,2009,2,9,331,220.42,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2009-11-28,2009,2,9,332,223.43,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,846
2009-11-29,2009,2,9,333,226.43,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,35.9,35.9,863
2009-11-30,2009,2,9,334,225.61,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2009-12-01,2009,3,9,335,226.43,0.73,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2009-12-02,2009,3,9,336,226.71,0.73,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2009-12-03,2009,3,10,337,226.98,0.73,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2009-12-04,2009,3,10,338,227.25,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2009-12-05,2009,3,10,339,226.98,0.73,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2009-12-06,2009,3,10,340,228.35,0.72,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2009-12-07,2009,3,10,341,232.45,0.71,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2009-12-08,2009,3,10,342,236.55,0.7,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2009-12-09,2009,3,10,343,240.65,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2009-12-10,2009,3,11,344,244.75,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2009-12-11,2009,3,11,345,248.31,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2009-12-12,2009,3,11,346,251.86,0.66,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2009-12-13,2009,3,11,347,252.14,0.66,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2009-12-14,2009,3,11,348,252.96,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-12-15,2009,3,11,349,255.97,0.65,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-12-16,2009,3,11,350,255.69,0.66,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-12-17,2009,3,12,351,254.32,0.66,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2009-12-18,2009,3,12,352,253.5,0.66,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.4,44.4,1070
2009-12-19,2009,3,12,353,251.59,0.66,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2009-12-20,2009,3,12,354,251.32,0.66,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-12-21,2009,3,12,355,252.68,0.66,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-12-22,2009,3,12,356,256.79,0.65,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2009-12-23,2009,3,12,357,258.7,0.65,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2009-12-24,2009,3,13,358,258.97,0.65,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2009-12-25,2009,3,13,359,260.89,0.65,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2009-12-26,2009,3,13,360,260.07,0.65,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2009-12-27,2009,3,13,361,259.25,0.65,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2009-12-28,2009,3,13,362,260.61,0.65,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2009-12-29,2009,3,13,363,264.72,0.64,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2009-12-30,2009,3,13,364,268.82,0.63,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2009-12-31,2009,3,14,365,272.92,0.62,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2010-01-01,2009,4,14,1,277.02,0.62,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2010-01-02,2009,4,14,2,280.03,0.61,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2010-01-03,2009,4,14,3,280.3,0.61,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2010-01-04,2009,4,14,4,281.12,0.61,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2010-01-05,2009,4,14,5,283.58,0.61,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2010-01-06,2009,4,14,6,289.87,0.6,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-01-07,2009,4,15,7,294.52,0.59,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-01-08,2009,4,15,8,300.81,0.58,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2010-01-09,2009,4,15,9,306.55,0.58,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2010-01-10,2009,4,15,10,312.29,0.57,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-01-11,2009,4,15,11,318.04,0.56,5,Dry,29,5,4,2,33,73,0.23,245,0.77,245,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2010-01-12,2009,4,15,12,324.32,0.56,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2010-01-13,2009,4,15,13,331.71,0.55,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000846,0.161,0.00647,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2010-01-14,2009,4,16,14,336.36,0.54,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2010-01-15,2009,4,16,15,341,0.54,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2010-01-16,2009,4,16,16,349.48,0.53,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2010-01-17,2009,4,16,17,357.41,0.52,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2010-01-18,2009,4,16,18,366.98,0.51,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2010-01-19,2009,4,16,19,376,0.5,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2010-01-20,2009,4,16,20,385.57,0.5,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2010-01-21,2009,4,17,21,396.24,0.49,5,Dry,29,5,4,2,33,73,0.18,323.2,0.82,323.2,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2010-01-22,2009,4,17,22,409.09,0.47,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2010-01-23,2009,4,17,23,419.21,0.47,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2010-01-24,2009,4,17,24,429.87,0.46,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2010-01-25,2009,4,17,25,441.08,0.45,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2010-01-26,2009,4,17,26,457.22,0.44,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2010-01-27,2009,4,17,27,477.72,0.42,5,Dry,29,5,4,2,33,73,0.15,404.7,0.85,404.7,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.7,24.3,0.192,0.09,0.00371,0.282,0.0116,2,0.216,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2010-01-28,2009,4,18,28,497.68,0.41,5,Dry,29,5,4,2,33,73,0.15,424.7,0.85,424.7,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0994,0.00412,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47.1,46.1,92.3,2210
2010-01-29,2009,4,18,29,518.19,0.4,5,Dry,29,5,4,2,33,73,0.14,445.2,0.86,445.2,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2010-01-30,2009,4,18,30,537.61,0.39,5,Dry,29,5,4,2,33,73,0.14,464.6,0.86,464.6,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2010-01-31,2009,4,18,31,552.1,0.38,5,Dry,29,5,4,2,33,73,0.13,479.1,0.87,479.1,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.346,0.0144,2,0.266,0.611,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-02-01,2009,5,18,32,568.23,0.37,5,Dry,31,6,4,3,41,85,0.15,483.2,0.85,483.2,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-02-02,2009,5,18,33,586,0.36,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2010-02-03,2009,5,18,34,604.32,0.35,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2010-02-04,2009,5,19,35,622.64,0.34,5,Dry,31,6,4,3,41,85,0.14,537.6,0.86,537.6,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00678,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2010-02-05,2009,5,19,36,642.06,0.33,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2010-02-06,2009,5,19,37,658.74,0.32,5,Dry,31,6,4,3,41,85,0.13,573.7,0.87,573.7,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2010-02-07,2009,5,19,38,674.87,0.32,5,Dry,31,6,4,3,41,85,0.13,589.9,0.87,589.9,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2010-02-08,2009,5,19,39,692.64,0.31,5,Dry,31,6,4,3,41,85,0.12,607.6,0.88,607.6,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2010-02-09,2009,5,19,40,712.06,0.3,5,Dry,31,6,4,3,41,85,0.12,627.1,0.88,627.1,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00946,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2010-02-10,2009,5,19,41,733.66,0.29,5,Dry,31,6,4,3,41,85,0.12,648.7,0.88,648.7,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.318,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2010-02-11,2009,5,20,42,756.9,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,651.9,0.86,651.9,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.236,0.0102,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2010-02-12,2009,5,20,43,775.94,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,670.9,0.86,670.9,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2010-02-13,2009,5,20,44,794.06,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2010-02-14,2009,5,20,45,815.77,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,710.8,0.87,710.8,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2010-02-15,2009,5,20,46,843.78,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,738.8,0.88,738.8,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2010-02-16,2009,5,20,47,878.43,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,773.4,0.88,773.4,0,0,0,0,-4,4,36,6,5,0,58,820,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0318,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2010-02-17,2009,5,20,48,920.11,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,815.1,0.89,815.1,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2010-02-18,2009,5,21,49,969.21,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,864.2,0.89,864.2,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.846,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2010-02-19,2009,5,21,50,1026.1,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,921.1,0.9,921.1,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.926,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
2010-02-20,2009,5,21,51,1085.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.097,980.8,0.9,980.8,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.596,0.414,0.019,1.01,0.0462,4,0.274,1.28,0.0588,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2010-02-21,2009,5,21,52,1153.6,0.17,3,Normal,43,7,5,4,78,137,0.12,1017,0.88,1017,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.657,0.46,0.0213,1.12,0.0517,4,0.283,1.4,0.0648,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2010-02-22,2009,5,21,53,1224,0.16,3,Normal,43,7,5,4,78,137,0.11,1087,0.89,1087,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.76,0.619,0.0289,1.38,0.0644,4,0.297,1.68,0.0783,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2010-02-23,2009,5,21,54,1302.8,0.15,3,Normal,43,7,5,4,78,137,0.1,1166,0.9,1100,66,15,2,2,-2,49,58,9,7,2,127,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2010-02-24,2009,5,21,55,1390.3,0.14,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-25,2009,5,22,56,1436.7,0.14,3,Normal,43,7,5,4,78,137,0.095,1300,0.91,1100,200,45,6,6,2,141,88,13,11,6,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-02-26,2009,5,22,57,1483.8,0.13,3,Normal,43,7,5,4,78,137,0.092,1347,0.91,1100,247,56,7,8,3,173,99,14,13,7,251,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-02-27,2009,5,22,58,1525.1,0.13,3,Normal,43,7,5,4,78,137,0.09,1388,0.91,1100,288,57,9,9,5,208,100,16,14,9,286,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-02-28,2009,5,22,59,1566.9,0.12,3,Normal,43,7,5,4,78,137,0.087,1430,0.91,1100,330,57,10,10,6,247,100,17,15,10,325,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-03-01,2009,6,22,60,1609.3,0.12,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2010-03-02,2009,6,22,61,1658.7,0.11,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2010-03-03,2009,6,22,62,1715.4,0.11,3,Normal,49,9,9,9,107,183,0.11,1532,0.89,1100,432,51,9,13,4,355,100,18,22,13,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2010-03-04,2009,6,23,63,1772.9,0.1,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2010-03-05,2009,6,23,64,1824.2,0.095,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-03-06,2009,6,23,65,1876.1,0.089,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-03-07,2009,6,23,66,1935.5,0.082,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-08,2009,6,23,67,1995.7,0.076,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2010-03-09,2009,6,23,68,2063.6,0.069,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
