date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-10,2009,6,23,69,2146.9,0.062,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-03-11,2009,6,24,70,2238.7,0.055,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2010-03-12,2009,6,24,71,2309.3,0.05,3,Normal,49,9,9,9,107,183,0.079,2126,0.92,1100,1030,51,9,16,22,928,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-03-13,2009,6,24,72,2373.1,0.045,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-03-14,2009,6,24,73,2437.5,0.04,3,Normal,49,9,9,9,107,183,0.075,2254,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-03-15,2009,6,24,74,2502.4,0.037,3,Normal,49,9,9,9,107,183,0.073,2319,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-03-16,2009,6,24,75,2567.8,0.034,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2010-03-17,2009,6,24,76,2626,0.032,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-03-18,2009,6,25,77,2676.8,0.029,3,Normal,49,9,9,9,107,183,0.068,2494,0.93,1100,1390,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-03-19,2009,6,25,78,2712.1,0.028,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2010-03-20,2009,6,25,79,2739.6,0.027,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-03-21,2009,6,25,80,2767.3,0.025,3,Normal,49,9,9,9,107,183,0.066,2584,0.93,1100,1480,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-03-22,2009,6,25,81,2795,0.024,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2010-03-23,2009,6,25,82,2822.8,0.023,3,Normal,49,9,9,9,107,183,0.065,2640,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-03-24,2009,6,25,83,2842.7,0.022,3,Normal,49,9,9,9,107,183,0.064,2660,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2010-03-25,2009,6,26,84,2862.7,0.021,3,Normal,49,9,9,9,107,183,0.064,2680,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2010-03-26,2009,6,26,85,2874.7,0.02,3,Normal,49,9,9,9,107,183,0.064,2692,0.94,1100,1590,51,9,16,39,1480,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2010-03-27,2009,6,26,86,2878.7,0.02,3,Normal,49,9,9,9,107,183,0.064,2696,0.94,1100,1600,51,9,16,39,1480,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-03-28,2009,6,26,87,2882.7,0.02,3,Normal,49,9,9,9,107,183,0.064,2700,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-03-29,2009,6,26,88,2886.7,0.02,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2010-03-30,2009,6,26,89,2890.7,0.02,3,Normal,49,9,9,9,107,183,0.063,2708,0.94,1100,1610,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2010-03-31,2009,6,26,90,2886.7,0.02,3,Normal,49,9,9,9,107,183,0.063,2704,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2010-04-01,2009,7,27,91,2882.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-04-02,2009,7,27,92,2878.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-04-03,2009,7,27,93,2882.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2010-04-04,2009,7,27,94,2886.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2010-04-05,2009,7,27,95,2890.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2010-04-06,2009,7,27,96,2902.8,0.019,3,Normal,54,13,14,19,117,217,0.075,2686,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2010-04-07,2009,7,27,97,2922.8,0.018,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2010-04-08,2009,7,28,98,2951,0.017,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2010-04-09,2009,7,28,99,2979.3,0.016,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2010-04-10,2009,7,28,100,3015.8,0.015,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2010-04-11,2009,7,28,101,3052.3,0.014,3,Normal,54,13,14,19,117,217,0.071,2835,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-12,2009,7,28,102,3080.9,0.012,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.5,35.4,141,3390
2010-04-13,2009,7,28,103,3101.3,0.012,3,Normal,54,13,14,19,117,217,0.07,2884,0.93,1100,1780,46,5,11,35,1690,100,18,25,54,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-14,2009,7,28,104,3121.8,0.011,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-15,2009,7,29,105,3134.1,0.011,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-16,2009,7,29,106,3146.4,0.01,3,Normal,54,13,14,19,117,217,0.069,2929,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-04-17,2009,7,29,107,3150.5,0.01,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-18,2009,7,29,108,3154.7,0.0099,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-19,2009,7,29,109,3158.8,0.0099,3,Normal,54,13,14,19,117,217,0.069,2942,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2010-04-20,2009,7,29,110,3154.7,0.0099,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-21,2009,7,29,111,3150.5,0.01,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-22,2009,7,30,112,3146.4,0.01,3,Normal,54,13,14,19,117,217,0.069,2929,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-04-23,2009,7,30,113,3134.1,0.011,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-24,2009,7,30,114,3121.8,0.011,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-25,2009,7,30,115,3109.5,0.011,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-26,2009,7,30,116,3097.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2010-04-27,2009,7,30,117,3085,0.012,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-04-28,2009,7,30,118,3072.7,0.013,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-04-29,2009,7,31,119,3052.3,0.014,3,Normal,54,13,14,19,117,217,0.071,2835,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-30,2009,7,31,120,3032,0.014,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2010-05-01,2009,8,31,121,3011.7,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2691,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-05-02,2009,8,31,122,2991.4,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2670,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2010-05-03,2009,8,31,123,2963.1,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2010-05-04,2009,8,31,124,2934.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-05-05,2009,8,31,125,2898.7,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2010-05-06,2009,8,32,126,2862.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2010-05-07,2009,8,32,127,2818.8,0.023,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3570
2010-05-08,2009,8,32,128,2775.2,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2010-05-09,2009,8,32,129,2731.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-05-10,2009,8,32,130,2688.5,0.029,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2010-05-11,2009,8,32,131,2645.5,0.031,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-05-12,2009,8,32,132,2602.7,0.033,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2010-05-13,2009,8,33,133,2560.1,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-05-14,2009,8,33,134,2517.7,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-05-15,2009,8,33,135,2475.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2010-05-16,2009,8,33,136,2433.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.13,2113,0.87,1100,1010,35,4,8,7,959,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-05-17,2009,8,33,137,2392,0.044,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-05-18,2009,8,33,138,2350.5,0.047,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-05-19,2009,8,33,139,2309.3,0.05,2,Mod_Wet,65,14,17,23,202,321,0.14,1988,0.86,1100,888,35,4,8,4,837,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2010-05-20,2009,8,34,140,2268.3,0.053,2,Mod_Wet,65,14,17,23,202,321,0.14,1947,0.86,1100,847,35,4,8,2,798,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-05-21,2009,8,34,141,2205.5,0.058,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-05-22,2009,8,34,142,2143.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-05-23,2009,8,34,143,2088.8,0.067,2,Mod_Wet,65,14,17,23,202,321,0.15,1768,0.85,1100,668,35,4,8,-3,624,100,18,25,20,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2010-05-24,2009,8,34,144,2034.9,0.072,2,Mod_Wet,65,14,17,23,202,321,0.16,1714,0.84,1100,614,35,4,8,-5,572,100,18,25,18,774,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2010-05-25,2009,8,34,145,1981.4,0.077,2,Mod_Wet,65,14,17,23,202,321,0.16,1660,0.84,1100,560,35,4,8,-6,519,100,18,25,17,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-05-26,2009,8,34,146,1928.5,0.083,2,Mod_Wet,65,14,17,23,202,321,0.17,1608,0.83,1100,508,35,4,8,-8,469,100,18,25,15,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-05-27,2009,8,35,147,1883.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.17,1562,0.83,1100,462,35,4,8,-9,424,100,18,25,14,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-05-28,2009,8,35,148,1838,0.093,2,Mod_Wet,65,14,17,23,202,321,0.17,1517,0.82,1100,417,35,4,8,-10,380,100,18,25,13,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2010-05-29,2009,8,35,149,1793.4,0.098,2,Mod_Wet,65,14,17,23,202,321,0.18,1472,0.82,1100,372,35,4,8,-12,337,100,18,25,11,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2010-05-30,2009,8,35,150,1749.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.18,1428,0.82,1100,328,35,4,8,-13,294,100,18,25,10,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-05-31,2009,8,35,151,1705.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.19,1384,0.81,1100,284,35,4,8,-14,251,100,18,25,9,453,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-06-01,2009,9,35,152,1668.6,0.11,3,Normal,53,12,12,13,120,210,0.13,1459,0.87,1100,359,47,6,11,-2,297,100,18,23,11,417,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-06-02,2009,9,35,153,1632.3,0.11,3,Normal,53,12,12,13,120,210,0.13,1422,0.87,1100,322,47,6,10,-3,262,100,18,22,10,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2010-06-03,2009,9,36,154,1596.2,0.12,3,Normal,53,12,12,13,120,210,0.13,1386,0.87,1100,286,47,6,9,-4,228,100,18,21,9,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-06-04,2009,9,36,155,1560.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1350,0.86,1100,250,47,6,8,-5,194,100,18,20,8,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-06-05,2009,9,36,156,1525.1,0.13,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-06-06,2009,9,36,157,1496.4,0.13,3,Normal,53,12,12,13,120,210,0.14,1286,0.86,1100,186,42,6,6,-7,139,95,18,18,6,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2010-06-07,2009,9,36,158,1468,0.13,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-08,2009,9,36,159,1439.8,0.14,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-06-09,2009,9,36,160,1411.9,0.14,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-06-10,2009,9,37,161,1378.1,0.14,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2010-06-11,2009,9,37,162,1326.6,0.15,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-06-12,2009,9,37,163,1282.1,0.16,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.77,0.585,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2010-06-13,2009,9,37,164,1238.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1028,0.83,1028,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.706,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
2010-06-14,2009,9,37,165,1201.2,0.17,3,Normal,53,12,12,13,120,210,0.17,991.2,0.82,991.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
2010-06-15,2009,9,37,166,1164.7,0.17,3,Normal,53,12,12,13,120,210,0.18,954.7,0.82,954.7,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0463,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
2010-06-16,2009,9,37,167,1134.3,0.18,3,Normal,53,12,12,13,120,210,0.18,924.3,0.81,924.3,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2010-06-17,2009,9,38,168,1104.5,0.18,3,Normal,53,12,12,13,120,210,0.19,894.5,0.81,894.5,0,0,0,0,-13,13,53,12,12,0,133,971,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
2010-06-18,2009,9,38,169,1075.2,0.19,3,Normal,53,12,12,13,120,210,0.2,865.2,0.81,865.2,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.517,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
2010-06-19,2009,9,38,170,1051.7,0.19,3,Normal,53,12,12,13,120,210,0.2,841.7,0.8,841.7,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.842,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2010-06-20,2009,9,38,171,1028.6,0.2,3,Normal,53,12,12,13,120,210,0.2,818.6,0.8,818.6,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0467,21,0.953,0.976,0.931,40.1,39.2,157,3760
2010-06-21,2009,9,38,172,1006,0.2,3,Normal,53,12,12,13,120,210,0.21,796,0.79,796,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0352,4,0.211,0.989,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2010-06-22,2009,9,38,173,983.75,0.21,3,Normal,53,12,12,13,120,210,0.21,773.8,0.79,773.8,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.313,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2010-06-23,2009,9,38,174,966.81,0.21,3,Normal,53,12,12,13,120,210,0.22,756.8,0.78,756.8,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0325,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2010-06-24,2009,9,39,175,950.16,0.21,3,Normal,53,12,12,13,120,210,0.22,740.2,0.78,740.2,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.403,0.295,0.0132,0.698,0.0313,3,0.276,0.974,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2010-06-25,2009,9,39,176,933.84,0.22,3,Normal,53,12,12,13,120,210,0.23,723.8,0.78,723.8,0,0,0,0,-13,13,53,12,12,0,133,801,990,967.6,22.4,0.388,0.285,0.0127,0.673,0.0301,3,0.268,0.941,0.0421,21.4,0.957,0.98,0.937,48.5,47.5,143,3420
2010-06-26,2009,9,39,177,917.85,0.22,3,Normal,53,12,12,13,120,210,0.23,707.9,0.77,707.9,0,0,0,0,-13,13,53,12,12,0,133,785,990,967.6,22.4,0.373,0.274,0.0122,0.647,0.0289,3,0.261,0.908,0.0405,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2010-06-27,2009,9,39,178,902.22,0.23,3,Normal,53,12,12,13,120,210,0.23,692.2,0.77,692.2,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2010-06-28,2009,9,39,179,886.97,0.23,3,Normal,53,12,12,13,120,210,0.24,677,0.76,677,0,0,0,0,-13,13,53,12,12,0,133,754,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.027,3,0.247,0.855,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2010-06-29,2009,9,39,180,872.12,0.23,3,Normal,53,12,12,13,120,210,0.24,662.1,0.76,662.1,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2010-06-30,2009,9,39,181,857.71,0.24,3,Normal,53,12,12,13,120,210,0.24,647.7,0.76,647.7,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2010-07-01,2009,10,40,182,843.78,0.24,3,Normal,50,10,9,9,108,186,0.22,657.8,0.78,657.8,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.24,0.0106,0.58,0.0255,3,0.239,0.818,0.036,21.9,0.956,0.98,0.937,45,44.1,132,3180
2010-07-02,2009,10,40,183,830.37,0.25,3,Normal,50,10,9,9,108,186,0.22,644.4,0.78,644.4,0,0,0,0,-9,9,50,10,9,0,117,713,990,967.2,22.8,0.332,0.231,0.0102,0.563,0.0247,3,0.232,0.796,0.0349,22,0.956,0.98,0.937,44.3,43.4,130,3120
2010-07-03,2009,10,40,184,821.15,0.25,3,Normal,50,10,9,9,108,186,0.23,635.1,0.77,635.1,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00987,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
2010-07-04,2009,10,40,185,812.26,0.26,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
2010-07-05,2009,10,40,186,803.73,0.26,3,Normal,50,10,9,9,108,186,0.23,617.7,0.77,617.7,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.53,0.0232,3,0.22,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
2010-07-06,2009,10,40,187,795.63,0.26,3,Normal,50,10,9,9,108,186,0.23,609.6,0.77,609.6,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.3,124,2980
2010-07-07,2009,10,40,188,788.01,0.27,3,Normal,50,10,9,9,108,186,0.24,602,0.76,602,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.724,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2010-07-08,2009,10,41,189,780.99,0.27,3,Normal,50,10,9,9,108,186,0.24,595,0.76,595,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.198,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2010-07-09,2009,10,41,190,774.78,0.27,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2010-07-10,2009,10,41,191,767.57,0.28,3,Normal,50,10,9,9,108,186,0.24,581.6,0.76,581.6,0,0,0,0,-9,9,50,10,9,0,117,651,990,967,23,0.296,0.189,0.00823,0.486,0.0211,3,0.204,0.69,0.03,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2010-07-11,2009,10,41,192,755.26,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,528.3,0.7,528.3,0,0,0,0,-11,11,58,11,11,0,147,608,990,966.9,23.1,0.272,0.154,0.00667,0.426,0.0185,3,0.18,0.606,0.0263,22.5,0.949,0.97,0.92,36.8,35.7,107,2570
2010-07-12,2009,10,41,193,742.96,0.29,2,Mod_Wet,58,11,11,11,136,227,0.31,516,0.69,516,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.146,0.0063,0.411,0.0178,3,0.175,0.586,0.0253,22.5,0.948,0.97,0.919,36,35,105,2520
2010-07-13,2009,10,41,194,731.75,0.29,2,Mod_Wet,58,11,11,11,136,227,0.31,504.8,0.69,504.8,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.138,0.00596,0.397,0.0171,3,0.17,0.567,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2010-07-14,2009,10,41,195,719.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,493,0.69,493,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2010-07-15,2009,10,42,196,708.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,481.2,0.68,481.2,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.245,0.126,0.00542,0.372,0.016,2,0.267,0.639,0.0275,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-07-16,2009,10,42,197,698.11,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,471.1,0.68,471.1,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.121,0.00521,0.361,0.0155,2,0.26,0.622,0.0267,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2010-07-17,2009,10,42,198,687.45,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,460.4,0.67,460.4,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2010-07-18,2009,10,42,199,676.79,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,449.8,0.67,449.8,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2010-07-19,2009,10,42,200,666.12,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,439.1,0.66,439.1,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00453,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2010-07-20,2009,10,42,201,656,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,429,0.65,429,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2010-07-21,2009,10,42,202,646.98,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,420,0.65,420,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0972,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2010-07-22,2009,10,43,203,637.41,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,410.4,0.64,410.4,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0927,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2010-07-23,2009,10,43,204,627.84,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,400.8,0.64,400.8,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0882,0.00374,0.293,0.0124,2,0.213,0.506,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,84.9,2040
2010-07-24,2009,10,43,205,618.82,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,391.8,0.63,391.8,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0839,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2010-07-25,2009,10,43,206,610.89,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,383.9,0.63,383.9,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0802,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.2,0.953,0.979,0.933,41.6,40.7,81.4,1950
2010-07-26,2009,10,43,207,602.41,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,375.4,0.62,375.4,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0762,0.00322,0.272,0.0115,2,0.196,0.468,0.0198,23.2,0.952,0.977,0.93,40.7,39.8,79.5,1910
2010-07-27,2009,10,43,208,593.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,366.9,0.62,366.9,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0722,0.00304,0.265,0.0112,2,0.19,0.456,0.0192,23.3,0.951,0.976,0.928,39.8,38.8,77.7,1860
2010-07-28,2009,10,43,209,585.46,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,358.5,0.61,358.5,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0682,0.00287,0.258,0.0109,2,0.184,0.443,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.8,1820
2010-07-29,2009,10,44,210,577.53,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,350.5,0.61,350.5,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.187,0.0645,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74.1,1780
2010-07-30,2009,10,44,211,569.6,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.6,0.6,342.6,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2010-07-31,2009,10,44,212,562.76,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,335.8,0.6,335.8,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0575,0.00241,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.6,35.5,70.9,1700
2010-08-01,2009,11,44,213,554.29,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,370.3,0.67,370.3,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0738,0.00309,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.1,1900
2010-08-02,2009,11,44,214,546.36,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,362.4,0.66,362.4,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.07,0.00293,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2010-08-03,2009,11,44,215,538.43,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,354.4,0.66,354.4,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0663,0.00276,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2010-08-04,2009,11,44,216,531.59,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,347.6,0.65,347.6,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0631,0.00263,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
2010-08-05,2009,11,45,217,524.21,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,340.2,0.65,340.2,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0596,0.00248,0.24,0.00999,2,0.172,0.412,0.0172,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2010-08-06,2009,11,45,218,516.82,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,332.8,0.64,332.8,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0561,0.00233,0.234,0.00973,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.9,1700
2010-08-07,2009,11,45,219,509.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,325.4,0.64,325.4,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1660
2010-08-08,2009,11,45,220,502.61,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2010-08-09,2009,11,45,221,495.77,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2010-08-10,2009,11,45,222,488.93,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,304.9,0.62,304.9,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0429,0.00177,0.211,0.00872,2,0.148,0.359,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2010-08-11,2009,11,45,223,483.19,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2010-08-12,2009,11,46,224,476.9,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0372,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2010-08-13,2009,11,46,225,470.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
2010-08-14,2009,11,46,226,464.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2010-08-15,2009,11,46,227,458.58,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.157,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2010-08-16,2009,11,46,228,452.84,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,268.8,0.59,268.8,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2010-08-17,2009,11,46,229,447.1,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2010-08-18,2009,11,46,230,442.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,258.4,0.58,258.4,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2010-08-19,2009,11,47,231,437.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2010-08-20,2009,11,47,232,432.06,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2010-08-21,2009,11,47,233,426.86,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2010-08-22,2009,11,47,234,421.67,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2010-08-23,2009,11,47,235,416.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2010-08-24,2009,11,47,236,411.82,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2010-08-25,2009,11,47,237,407.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-08-26,2009,11,48,238,402.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2010-08-27,2009,11,48,239,397.88,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
2010-08-28,2009,11,48,240,393.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,209.2,0.53,209.2,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.00601,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2010-08-29,2009,11,48,241,389.68,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2010-08-30,2009,11,48,242,385.57,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,201.6,0.52,201.6,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2010-08-31,2009,11,48,243,381.47,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2010-09-01,2009,12,48,244,376.28,0.5,2,Mod_Wet,46,7,6,4,75,138,0.37,238.3,0.63,238.3,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2010-09-02,2009,12,49,245,369.99,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,232,0.63,232,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2010-09-03,2009,12,49,246,364.25,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,226.3,0.62,226.3,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-09-04,2009,12,49,247,359.6,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-09-05,2009,12,49,248,354.4,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2010-09-06,2009,12,49,249,349.21,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,211.2,0.6,211.2,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2010-09-07,2009,12,49,250,344.01,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2010-09-08,2009,12,49,251,339.36,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2010-09-09,2009,12,50,252,334.72,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-09-10,2009,12,50,253,330.07,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2010-09-11,2009,12,50,254,326.51,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2010-09-12,2009,12,50,255,322.41,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2010-09-13,2009,12,50,256,318.31,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2010-09-14,2009,12,50,257,314.21,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00516,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2010-09-15,2009,12,50,258,310.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2010-09-16,2009,12,51,259,306.55,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2010-09-17,2009,12,51,260,303,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2010-09-18,2009,12,51,261,299.44,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,161.4,0.54,161.4,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00947,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37.1,35.9,35.9,863
2010-09-19,2009,12,51,262,295.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2010-09-20,2009,12,51,263,292.33,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,154.3,0.53,154.3,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.3,34.3,824
2010-09-21,2009,12,51,264,289.87,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2010-09-22,2009,12,51,265,286.86,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2010-09-23,2009,12,52,266,283.86,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2010-09-24,2009,12,52,267,280.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.8,0.51,142.8,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000313,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-09-25,2009,12,52,268,277.84,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2010-09-26,2009,12,52,269,274.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.00949,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2010-09-27,2009,12,52,270,271.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,133.8,0.49,133.8,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00712,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2010-09-28,2009,12,52,271,268.82,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,130.8,0.49,130.8,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00687,0.000272,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,695
2010-09-29,2009,12,52,272,265.81,0.64,2,Mod_Wet,46,7,6,4,75,138,0.52,127.8,0.48,127.8,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00661,0.000262,0.108,0.00428,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2010-09-30,2009,12,53,273,262.8,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124.8,0.47,124.8,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00862,25,0.929,0.97,0.901,28.5,27.6,27.6,662
2010-10-01,2010,1,1,274,260.34,0.65,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-02,2010,1,1,275,257.33,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-10-03,2010,1,1,276,255.97,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2010-10-04,2010,1,1,277,252.96,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
