date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-05,2010,1,1,278,249.95,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,139.9,0.56,139.9,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-10-06,2010,1,1,279,246.94,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,136.9,0.56,136.9,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2010-10-07,2010,1,1,280,243.93,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00713,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,716
2010-10-08,2010,1,2,281,240.93,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2010-10-09,2010,1,2,282,237.92,0.7,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.22,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2010-10-10,2010,1,2,283,235.46,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-11,2010,1,2,284,233,0.71,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2010-10-12,2010,1,2,285,230.54,0.72,3,Normal,37,5,3,2,50,97,0.42,133.5,0.58,133.5,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0985,0.0071,0.000279,0.106,0.00416,1,0.123,0.228,0.00899,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2010-10-13,2010,1,2,286,228.07,0.72,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-14,2010,1,2,287,226.71,0.73,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2010-10-15,2010,1,3,288,226.43,0.73,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2010-10-16,2010,1,3,289,224.52,0.73,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2010-10-17,2010,1,3,290,221.51,0.74,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00633,0.000249,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2010-10-18,2010,1,3,291,220.14,0.75,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2010-10-19,2010,1,3,292,218.23,0.75,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2010-10-20,2010,1,3,293,216.86,0.76,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2010-10-21,2010,1,3,294,214.4,0.77,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2010-10-22,2010,1,4,295,211.94,0.78,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2010-10-23,2010,1,4,296,210.57,0.78,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2010-10-24,2010,1,4,297,208.66,0.79,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2010-10-25,2010,1,4,298,207.84,0.79,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2010-10-26,2010,1,4,299,209.75,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2010-10-27,2010,1,4,300,209.48,0.78,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2010-10-28,2010,1,4,301,207.02,0.79,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2010-10-29,2010,1,5,302,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2010-10-30,2010,1,5,303,202.1,0.81,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,199.91,0.81,3,Normal,36,5,3,2,47,93,0.47,106.9,0.54,106.9,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,203.47,0.8,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.09,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2010-11-03,2010,2,5,307,208.11,0.79,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00553,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2010-11-04,2010,2,5,308,208.39,0.79,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2010-11-05,2010,2,6,309,211.39,0.78,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-11-06,2010,2,6,310,214.4,0.77,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-11-07,2010,2,6,311,212.49,0.77,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2010-11-08,2010,2,6,312,211.12,0.78,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2010-11-09,2010,2,6,313,210.85,0.78,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2010-11-10,2010,2,6,314,211.67,0.78,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.201,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2010-11-11,2010,2,6,315,210.85,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2010-11-12,2010,2,7,316,213.31,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2010-11-13,2010,2,7,317,217.96,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2010-11-14,2010,2,7,318,219.87,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2010-11-15,2010,2,7,319,216.86,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2010-11-16,2010,2,7,320,214.4,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000324,0.108,0.00424,1,0.141,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2010-11-17,2010,2,7,321,213.04,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146,0.69,146,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2010-11-18,2010,2,7,322,212.76,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2010-11-19,2010,2,8,323,212.49,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2010-11-20,2010,2,8,324,210.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00795,0.000311,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2010-11-21,2010,2,8,325,208.66,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2010-11-22,2010,2,8,326,210.03,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2010-11-23,2010,2,8,327,212.49,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2010-11-24,2010,2,8,328,214.95,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2010-11-25,2010,2,8,329,219.6,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.149,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,826
2010-11-26,2010,2,9,330,221.51,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2010-11-27,2010,2,9,331,219.6,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.149,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,826
2010-11-28,2010,2,9,332,220.97,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2010-11-29,2010,2,9,333,225.07,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.1,0.7,158.1,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2010-11-30,2010,2,9,334,226.43,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.4,0.7,159.4,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.0093,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,35.9,35.9,863
2010-12-01,2010,3,9,335,228.89,0.72,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2010-12-02,2010,3,9,336,233.54,0.71,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2010-12-03,2010,3,10,337,237.1,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2010-12-04,2010,3,10,338,240.65,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2010-12-05,2010,3,10,339,242.02,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2010-12-06,2010,3,10,340,243.39,0.68,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2010-12-07,2010,3,10,341,246.94,0.67,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-12-08,2010,3,10,342,250.5,0.67,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2010-12-09,2010,3,10,343,252.96,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-12-10,2010,3,11,344,255.97,0.65,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2010-12-11,2010,3,11,345,256.79,0.65,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2010-12-12,2010,3,11,346,257.06,0.65,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2010-12-13,2010,3,11,347,260.07,0.65,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2010-12-14,2010,3,11,348,263.07,0.64,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2010-12-15,2010,3,11,349,267.18,0.63,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2010-12-16,2010,3,11,350,268.54,0.63,5,Dry,26,4,3,2,24,59,0.22,209.5,0.78,209.5,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2010-12-17,2010,3,12,351,267.72,0.63,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2010-12-18,2010,3,12,352,265.81,0.64,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.133,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2010-12-19,2010,3,12,353,267.72,0.63,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2010-12-20,2010,3,12,354,274.01,0.62,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2010-12-21,2010,3,12,355,279.75,0.61,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-22,2010,3,12,356,286.04,0.61,5,Dry,26,4,3,2,24,59,0.21,227,0.79,227,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2010-12-23,2010,3,12,357,290.69,0.6,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2010-12-24,2010,3,13,358,294.79,0.59,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-12-25,2010,3,13,359,299.99,0.59,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00591,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2010-12-26,2010,3,13,360,308.47,0.58,5,Dry,26,4,3,2,24,59,0.19,249.5,0.81,249.5,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2010-12-27,2010,3,13,361,318.04,0.56,5,Dry,26,4,3,2,24,59,0.19,259,0.81,259,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.00085,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.7,1360
2010-12-28,2010,3,13,362,329.25,0.55,5,Dry,26,4,3,2,24,59,0.18,270.3,0.82,270.3,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0266,0.00106,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2010-12-29,2010,3,13,363,341.55,0.54,5,Dry,26,4,3,2,24,59,0.17,282.6,0.83,282.6,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0324,0.0013,0.179,0.0072,2,0.133,0.312,0.0126,24.6,0.936,0.97,0.908,31.9,30.9,61.9,1480
2010-12-30,2010,3,13,364,353.86,0.52,5,Dry,26,4,3,2,24,59,0.17,294.9,0.83,294.9,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0382,0.00154,0.189,0.00763,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.5,1550
2010-12-31,2010,3,14,365,367.8,0.51,5,Dry,26,4,3,2,24,59,0.16,308.8,0.84,308.8,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.0448,0.00181,0.201,0.00811,2,0.151,0.352,0.0142,24.4,0.942,0.97,0.913,34.8,33.8,67.5,1620
2011-01-01,2010,4,14,1,380.11,0.5,5,Dry,29,5,4,2,33,73,0.19,307.1,0.81,307.1,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2011-01-02,2010,4,14,2,392.96,0.49,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.05,0.00203,0.212,0.0086,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2011-01-03,2010,4,14,3,406.9,0.48,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2011-01-04,2010,4,14,4,418.11,0.47,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2011-01-05,2010,4,14,5,428.78,0.46,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2011-01-06,2010,4,14,6,442.72,0.45,5,Dry,29,5,4,2,33,73,0.17,369.7,0.83,369.7,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0735,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.9,1940
2011-01-07,2010,4,15,7,458.86,0.44,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.4,2020
2011-01-08,2010,4,15,8,475.54,0.42,5,Dry,29,5,4,2,33,73,0.15,402.5,0.85,402.5,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2011-01-09,2010,4,15,9,495.5,0.41,5,Dry,29,5,4,2,33,73,0.15,422.5,0.85,422.5,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0984,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.9,45.9,91.8,2200
2011-01-10,2010,4,15,10,517.1,0.4,5,Dry,29,5,4,2,33,73,0.14,444.1,0.86,444.1,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.1,2310
2011-01-11,2010,4,15,11,538.7,0.38,4,Mod_Dry,34,5,4,3,45,91,0.17,447.7,0.83,447.7,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2011-01-12,2010,4,15,12,560.3,0.37,4,Mod_Dry,34,5,4,3,45,91,0.16,469.3,0.84,469.3,0,0,0,0,-3,3,34,5,4,0,48,512,990,966.1,23.9,0.218,0.121,0.00505,0.338,0.0142,2,0.259,0.597,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2011-01-13,2010,4,15,13,583,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,492,0.84,492,0,0,0,0,-3,3,34,5,4,0,48,535,990,966.2,23.8,0.231,0.131,0.00552,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2011-01-14,2010,4,16,14,604.05,0.35,4,Mod_Dry,34,5,4,3,45,91,0.15,513,0.85,513,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00607,0.386,0.0163,3,0.173,0.56,0.0236,23.1,0.948,0.97,0.919,36.7,35.6,107,2570
2011-01-15,2010,4,16,15,626.75,0.34,4,Mod_Dry,34,5,4,3,45,91,0.14,535.8,0.85,535.8,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.255,0.159,0.00673,0.414,0.0176,3,0.184,0.598,0.0253,23,0.95,0.972,0.923,38.2,37.2,112,2680
2011-01-16,2010,4,16,16,648.89,0.33,4,Mod_Dry,34,5,4,3,45,91,0.14,557.9,0.86,557.9,0,0,0,0,-3,3,34,5,4,0,48,601,990,966.5,23.5,0.268,0.174,0.00739,0.442,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2011-01-17,2010,4,16,17,672.68,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,581.7,0.86,581.7,0,0,0,0,-3,3,34,5,4,0,48,625,990,966.6,23.4,0.282,0.19,0.0081,0.471,0.0201,3,0.204,0.675,0.0288,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2011-01-18,2010,4,16,18,698.66,0.31,4,Mod_Dry,34,5,4,3,45,91,0.13,607.7,0.87,607.7,0,0,0,0,-3,3,34,5,4,0,48,651,990,966.7,23.3,0.296,0.207,0.00888,0.503,0.0216,3,0.216,0.719,0.0309,22.6,0.955,0.98,0.936,42.8,42,126,3020
2011-01-19,2010,4,16,19,723,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,632,0.87,632,0,0,0,0,-3,3,34,5,4,0,48,675,990,966.8,23.2,0.31,0.223,0.00962,0.533,0.023,3,0.227,0.76,0.0328,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2011-01-20,2010,4,16,20,746.79,0.28,4,Mod_Dry,34,5,4,3,45,91,0.12,655.8,0.88,655.8,0,0,0,0,-3,3,34,5,4,0,48,699,990,966.9,23.1,0.324,0.239,0.0103,0.563,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
2011-01-21,2010,4,17,21,767.84,0.28,3,Normal,41,6,4,3,66,120,0.16,647.8,0.84,647.8,0,0,0,0,-3,3,41,6,4,0,69,699,990,967,23,0.324,0.234,0.0102,0.557,0.0242,3,0.234,0.791,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3180
2011-01-22,2010,4,17,22,778.39,0.27,3,Normal,41,6,4,3,66,120,0.15,658.4,0.85,658.4,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.33,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0352,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
2011-01-23,2010,4,17,23,790.99,0.26,3,Normal,41,6,4,3,66,120,0.15,671,0.85,671,0,0,0,0,-3,3,41,6,4,0,69,722,990,967.1,22.9,0.337,0.249,0.0109,0.586,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2011-01-24,2010,4,17,24,805.41,0.26,3,Normal,41,6,4,3,66,120,0.15,685.4,0.85,685.4,0,0,0,0,-3,3,41,6,4,0,69,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2011-01-25,2010,4,17,25,821.15,0.25,3,Normal,41,6,4,3,66,120,0.15,701.1,0.85,701.1,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2011-01-26,2010,4,17,26,841.83,0.24,3,Normal,41,6,4,3,66,120,0.14,721.8,0.86,721.8,0,0,0,0,-3,3,41,6,4,0,69,773,990,967.3,22.7,0.366,0.283,0.0125,0.649,0.0285,3,0.267,0.916,0.0403,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2011-01-27,2010,4,17,27,863.83,0.24,3,Normal,41,6,4,3,66,120,0.14,743.8,0.86,743.8,0,0,0,0,-3,3,41,6,4,0,69,795,990,967.4,22.6,0.383,0.298,0.0132,0.68,0.03,3,0.277,0.958,0.0423,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2011-01-28,2010,4,18,28,886.97,0.23,3,Normal,41,6,4,3,66,120,0.14,767,0.86,767,0,0,0,0,-3,3,41,6,4,0,69,818,990,967.4,22.6,0.404,0.31,0.0138,0.714,0.0317,3,0.285,0.998,0.0443,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2011-01-29,2010,4,18,29,911.11,0.22,3,Normal,41,6,4,3,66,120,0.13,791.1,0.87,791.1,0,0,0,0,-3,3,41,6,4,0,69,842,990,967.5,22.5,0.426,0.322,0.0143,0.748,0.0333,4,0.209,0.957,0.0426,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2011-01-30,2010,4,18,30,945.47,0.21,3,Normal,41,6,4,3,66,120,0.13,825.5,0.87,825.5,0,0,0,0,-3,3,41,6,4,0,69,876,990,967.7,22.3,0.457,0.339,0.0152,0.796,0.0357,4,0.221,1.02,0.0456,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2011-01-31,2010,4,18,31,986.2,0.2,3,Normal,41,6,4,3,66,120,0.12,866.2,0.88,866.2,0,0,0,0,-3,3,41,6,4,0,69,917,990,967.8,22.2,0.495,0.358,0.0162,0.853,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.7,41.9,167,4020
2011-02-01,2010,5,18,32,1028.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.16,866.6,0.84,866.6,0,0,0,0,-5,5,49,8,7,0,98,931,990,968,22,0.507,0.358,0.0163,0.865,0.0393,4,0.235,1.1,0.05,20.9,0.955,0.98,0.935,42.4,41.6,166,3990
2011-02-02,2010,5,18,33,1077.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.15,915.9,0.85,915.9,0,0,0,0,-5,5,49,8,7,0,98,980,990,968.1,21.9,0.552,0.382,0.0175,0.934,0.0427,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.3,43.5,174,4170
2011-02-03,2010,5,18,34,1134.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.14,972.3,0.86,972.3,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.605,0.41,0.0189,1.01,0.0468,4,0.271,1.29,0.0593,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2011-02-04,2010,5,19,35,1192.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.691,0.492,0.0229,1.18,0.055,4,0.286,1.47,0.0683,20,0.955,0.98,0.936,48.3,47.4,189,4550
2011-02-05,2010,5,19,36,1252.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.779,0.627,0.0294,1.41,0.066,4,0.298,1.7,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
2011-02-06,2010,5,19,37,1314.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.12,1153,0.88,1100,53,12,2,2,-3,40,61,10,9,2,133,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-07,2010,5,19,38,1384.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1222,0.88,1100,122,28,4,4,-1,87,77,12,11,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-02-08,2010,5,19,39,1424.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-02-09,2010,5,19,40,1464.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-02-10,2010,5,19,41,1506,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-02-11,2010,5,20,42,1541.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1379,0.9,1100,279,51,8,9,3,208,100,16,16,8,301,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0758,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-02-12,2010,5,20,43,1576.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-13,2010,5,20,44,1612.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2011-02-14,2010,5,20,45,1648.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-02-15,2010,5,20,46,1685.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.096,1523,0.9,1100,423,51,10,13,8,341,100,18,20,13,434,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-02-16,2010,5,20,47,1722.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-02-17,2010,5,20,48,1752.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.092,1591,0.91,1100,491,51,10,15,10,405,100,18,22,15,498,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-02-18,2010,5,21,49,1776.3,0.099,2,Mod_Wet,49,8,7,5,93,162,0.091,1614,0.91,1100,514,51,10,16,10,427,100,18,23,15,520,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2011-02-19,2010,5,21,50,1800.2,0.097,2,Mod_Wet,49,8,7,5,93,162,0.09,1638,0.91,1100,538,51,10,16,11,450,100,18,23,16,543,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-02-20,2010,5,21,51,1824.2,0.095,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-02-21,2010,5,21,52,1841.5,0.093,2,Mod_Wet,49,8,7,5,93,162,0.088,1679,0.91,1100,579,51,10,18,12,488,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-02-22,2010,5,21,53,1858.8,0.091,2,Mod_Wet,49,8,7,5,93,162,0.087,1697,0.91,1100,597,51,10,18,13,505,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-02-23,2010,5,21,54,1869.2,0.09,2,Mod_Wet,49,8,7,5,93,162,0.087,1707,0.91,1100,607,51,10,18,13,515,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2011-02-24,2010,5,21,55,1879.6,0.089,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-02-25,2010,5,22,56,1883.1,0.088,2,Mod_Wet,49,8,7,5,93,162,0.086,1721,0.91,1100,621,51,10,18,14,528,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-02-26,2010,5,22,57,1886.5,0.088,2,Mod_Wet,49,8,7,5,93,162,0.086,1725,0.91,1100,625,51,10,18,14,532,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-02-27,2010,5,22,58,1890,0.087,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-02-28,2010,5,22,59,1893.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.086,1732,0.91,1100,632,51,10,18,14,539,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2011-03-01,2010,6,22,60,1897,0.087,2,Mod_Wet,59,11,12,13,144,239,0.13,1658,0.87,1100,558,41,7,13,4,493,100,18,25,17,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2011-03-02,2010,6,22,61,1900.5,0.086,2,Mod_Wet,59,11,12,13,144,239,0.13,1662,0.87,1100,562,41,7,13,4,497,100,18,25,17,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-03-03,2010,6,22,62,1904,0.086,2,Mod_Wet,59,11,12,13,144,239,0.13,1665,0.87,1100,565,41,7,13,4,500,100,18,25,17,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-03-04,2010,6,23,63,1914.5,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1675,0.88,1100,575,41,7,13,4,510,100,18,25,17,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-03-05,2010,6,23,64,1925,0.083,2,Mod_Wet,59,11,12,13,144,239,0.12,1686,0.88,1100,586,41,7,13,5,520,100,18,25,18,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-06,2010,6,23,65,1935.5,0.082,2,Mod_Wet,59,11,12,13,144,239,0.12,1697,0.88,1100,597,41,7,13,5,531,100,18,25,18,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-07,2010,6,23,66,1946.1,0.08,2,Mod_Wet,59,11,12,13,144,239,0.12,1707,0.88,1100,607,41,7,13,5,541,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-08,2010,6,23,67,1956.7,0.079,2,Mod_Wet,59,11,12,13,144,239,0.12,1718,0.88,1100,618,41,7,13,6,551,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-09,2010,6,23,68,1967.3,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1728,0.88,1100,628,41,7,13,6,561,100,18,25,19,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-10,2010,6,23,69,1977.9,0.077,2,Mod_Wet,59,11,12,13,144,239,0.12,1739,0.88,1100,639,41,7,13,6,572,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2011-03-11,2010,6,24,70,1981.4,0.077,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-12,2010,6,24,71,1985,0.077,3,Normal,49,9,9,9,107,183,0.092,1802,0.91,1100,702,51,9,16,12,614,100,18,25,21,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-13,2010,6,24,72,1995.7,0.076,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-03-14,2010,6,24,73,2006.3,0.075,3,Normal,49,9,9,9,107,183,0.091,1823,0.91,1100,723,51,9,16,13,634,100,18,25,22,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-15,2010,6,24,74,2017,0.073,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-03-16,2010,6,24,75,2027.7,0.072,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-03-17,2010,6,24,76,2038.5,0.071,3,Normal,49,9,9,9,107,183,0.09,1855,0.91,1100,755,51,9,16,14,665,100,18,25,23,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-18,2010,6,25,77,2049.2,0.07,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2011-03-19,2010,6,25,78,2067.2,0.069,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-03-20,2010,6,25,79,2085.2,0.067,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2011-03-21,2010,6,25,80,2103.3,0.066,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-03-22,2010,6,25,81,2121.4,0.064,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-03-23,2010,6,25,82,2139.6,0.063,3,Normal,49,9,9,9,107,183,0.086,1957,0.91,1100,857,51,9,16,17,764,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-03-24,2010,6,25,83,2157.8,0.061,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-03-25,2010,6,26,84,2176.1,0.06,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-03-26,2010,6,26,85,2201.8,0.058,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-03-27,2010,6,26,86,2227.6,0.056,3,Normal,49,9,9,9,107,183,0.082,2045,0.92,1100,945,51,9,16,19,850,100,18,25,28,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-03-28,2010,6,26,87,2260.9,0.054,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2011-03-29,2010,6,26,88,2286.9,0.052,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-03-30,2010,6,26,89,2313.1,0.05,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-03-31,2010,6,26,90,2346.8,0.047,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2011-04-01,2010,7,27,91,2388.2,0.044,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-02,2010,7,27,92,2429.9,0.041,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-03,2010,7,27,93,2479.4,0.038,3,Normal,54,13,14,19,117,217,0.087,2262,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-04,2010,7,27,94,2537,0.036,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-04-05,2010,7,27,95,2602.7,0.033,3,Normal,54,13,14,19,117,217,0.083,2386,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2011-04-06,2010,7,27,96,2668.9,0.03,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-04-07,2010,7,27,97,2735.7,0.027,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-08,2010,7,28,98,2802.9,0.024,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2011-04-09,2010,7,28,99,2862.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2011-04-10,2010,7,28,100,2914.8,0.019,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-04-11,2010,7,28,101,2959.1,0.017,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2011-04-12,2010,7,28,102,2995.5,0.016,3,Normal,54,13,14,19,117,217,0.072,2778,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-04-13,2010,7,28,103,3023.9,0.015,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2011-04-14,2010,7,28,104,3044.2,0.014,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2011-04-15,2010,7,29,105,3056.4,0.013,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-04-16,2010,7,29,106,3068.6,0.013,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2011-04-17,2010,7,29,107,3072.7,0.013,3,Normal,54,13,14,19,117,217,0.071,2856,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-04-18,2010,7,29,108,3068.6,0.013,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2011-04-19,2010,7,29,109,3056.4,0.013,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-04-20,2010,7,29,110,3036.1,0.014,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2011-04-21,2010,7,29,111,3007.6,0.015,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2011-04-22,2010,7,30,112,2979.3,0.016,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2011-04-23,2010,7,30,113,2951,0.017,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2011-04-24,2010,7,30,114,2914.8,0.019,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-04-25,2010,7,30,115,2878.7,0.02,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-04-26,2010,7,30,116,2842.7,0.022,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2011-04-27,2010,7,30,117,2806.9,0.023,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-04-28,2010,7,30,118,2763.3,0.025,3,Normal,54,13,14,19,117,217,0.079,2546,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-04-29,2010,7,31,119,2719.9,0.027,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2011-04-30,2010,7,31,120,2676.8,0.029,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-05-01,2010,8,31,121,2633.8,0.031,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-05-02,2010,8,31,122,2591.1,0.033,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-05-03,2010,8,31,123,2548.5,0.035,3,Normal,55,13,13,17,178,276,0.11,2273,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2011-05-04,2010,8,31,124,2506.2,0.037,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-05-05,2010,8,31,125,2464.1,0.039,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
