date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-06,2010,8,32,126,2422.3,0.041,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-07,2010,8,32,127,2380.7,0.045,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-08,2010,8,32,128,2339.3,0.048,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-05-09,2010,8,32,129,2298.1,0.051,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-05-10,2010,8,32,130,2257.2,0.054,3,Normal,55,13,13,17,178,276,0.12,1981,0.88,1100,881,45,5,12,9,810,100,18,25,26,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-05-11,2010,8,32,131,2201.8,0.058,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-05-12,2010,8,32,132,2146.9,0.062,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-05-13,2010,8,33,133,2099.7,0.066,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-05-14,2010,8,33,134,2052.8,0.07,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-15,2010,8,33,135,2006.3,0.075,3,Normal,55,13,13,17,178,276,0.14,1730,0.86,1100,630,45,5,12,2,566,100,18,25,19,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-05-16,2010,8,33,136,1960.2,0.079,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-05-17,2010,8,33,137,1914.5,0.084,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-05-18,2010,8,33,138,1869.2,0.09,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2011-05-19,2010,8,33,139,1831.1,0.094,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-05-20,2010,8,34,140,1793.4,0.098,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2011-05-21,2010,8,34,141,1755.9,0.1,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-22,2010,8,34,142,1718.8,0.1,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2011-05-23,2010,8,34,143,1682,0.11,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-05-24,2010,8,34,144,1645.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-05-25,2010,8,34,145,1609.3,0.12,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2011-05-26,2010,8,34,146,1573.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1297,0.82,1100,197,45,5,6,-11,152,100,18,19,6,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-05-27,2010,8,35,147,1544.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1268,0.82,1100,168,38,5,5,-12,132,93,18,18,5,310,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2011-05-28,2010,8,35,148,1515.5,0.13,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2011-05-29,2010,8,35,149,1486.9,0.13,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2011-05-30,2010,8,35,150,1458.5,0.13,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-05-31,2010,8,35,151,1430.5,0.14,3,Normal,55,13,13,17,178,276,0.19,1154,0.81,1100,54,12,2,2,-15,53,67,15,15,2,231,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-06-01,2010,9,35,152,1402.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-02,2010,9,35,153,1362.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1153,0.85,1100,53,12,2,2,-11,48,65,14,14,2,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-06-03,2010,9,36,154,1311.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-06-04,2010,9,36,155,1267.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1057,0.83,1057,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.552,0.026,1.3,0.0612,4,0.291,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2011-06-05,2010,9,36,156,1224,0.16,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.454,0.0212,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2011-06-06,2010,9,36,157,1187,0.17,3,Normal,53,12,12,13,120,210,0.18,977,0.82,977,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0191,1.04,0.0485,4,0.272,1.32,0.0611,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2011-06-07,2010,9,36,158,1150.8,0.17,3,Normal,53,12,12,13,120,210,0.18,940.8,0.82,940.8,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.394,0.0182,0.981,0.0454,4,0.26,1.24,0.0574,20.4,0.955,0.98,0.936,44.9,44,176,4220
2011-06-08,2010,9,36,159,1120.7,0.18,3,Normal,53,12,12,13,120,210,0.19,910.7,0.81,910.7,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2011-06-09,2010,9,36,160,1091.1,0.18,3,Normal,53,12,12,13,120,210,0.19,881.1,0.81,881.1,0,0,0,0,-13,13,53,12,12,0,133,958,990,968.2,21.8,0.532,0.365,0.0168,0.897,0.0411,4,0.24,1.14,0.0521,20.7,0.955,0.98,0.936,42.6,41.8,167,4010
2011-06-10,2010,9,37,161,1062.1,0.19,3,Normal,53,12,12,13,120,210,0.2,852.1,0.8,852.1,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.505,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2011-06-11,2010,9,37,162,1038.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,877.8,0.84,877.8,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.0509,20.9,0.955,0.98,0.936,42.9,42,168,4030
2011-06-12,2010,9,37,163,1016,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,855,0.84,855,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2011-06-13,2010,9,37,164,993.57,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,832.6,0.84,832.6,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.223,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2011-06-14,2010,9,37,165,971.62,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,810.6,0.83,810.6,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2011-06-15,2010,9,37,166,950.16,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,789.2,0.83,789.2,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.0339,4,0.209,0.966,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2011-06-16,2010,9,37,167,933.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,772.8,0.83,772.8,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2011-06-17,2010,9,38,168,917.85,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,756.9,0.82,756.9,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2011-06-18,2010,9,38,169,902.22,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,741.2,0.82,741.2,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2011-06-19,2010,9,38,170,886.97,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,726,0.82,726,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0294,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2011-06-20,2010,9,38,171,872.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,711.1,0.81,711.1,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2011-06-21,2010,9,38,172,857.71,0.24,3,Normal,53,12,12,13,120,210,0.24,647.7,0.76,647.7,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2011-06-22,2010,9,38,173,843.78,0.24,3,Normal,53,12,12,13,120,210,0.25,633.8,0.75,633.8,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.33,0.224,0.00987,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2011-06-23,2010,9,38,174,830.37,0.25,3,Normal,53,12,12,13,120,210,0.25,620.4,0.75,620.4,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00946,0.538,0.0236,3,0.222,0.76,0.0334,22,0.955,0.98,0.936,42.6,41.8,125,3010
2011-06-24,2010,9,39,175,817.55,0.25,3,Normal,53,12,12,13,120,210,0.26,607.5,0.74,607.5,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00906,0.522,0.0229,3,0.216,0.738,0.0323,22.1,0.954,0.98,0.935,41.9,41,123,2950
2011-06-25,2010,9,39,176,808.8,0.26,3,Normal,53,12,12,13,120,210,0.26,598.8,0.74,598.8,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00879,0.512,0.0224,3,0.212,0.724,0.0316,22.1,0.954,0.979,0.934,41.3,40.5,121,2910
2011-06-26,2010,9,39,177,800.44,0.26,3,Normal,53,12,12,13,120,210,0.26,590.4,0.74,590.4,0,0,0,0,-13,13,53,12,12,0,133,667,990,967.1,22.9,0.306,0.195,0.00853,0.501,0.0219,3,0.208,0.709,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2011-06-27,2010,9,39,178,792.52,0.26,3,Normal,53,12,12,13,120,210,0.27,582.5,0.73,582.5,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.301,0.19,0.00829,0.491,0.0214,3,0.205,0.696,0.0304,22.2,0.953,0.977,0.931,40.3,39.4,118,2840
2011-06-28,2010,9,39,179,785.12,0.27,3,Normal,53,12,12,13,120,210,0.27,575.1,0.73,575.1,0,0,0,0,-13,13,53,12,12,0,133,652,990,967,23,0.297,0.185,0.00807,0.482,0.021,3,0.201,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
2011-06-29,2010,9,39,180,778.39,0.27,3,Normal,53,12,12,13,120,210,0.27,568.4,0.73,568.4,0,0,0,0,-13,13,53,12,12,0,133,645,990,967,23,0.293,0.181,0.00786,0.474,0.0206,3,0.198,0.672,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,115,2770
2011-06-30,2010,9,39,181,770.57,0.27,3,Normal,53,12,12,13,120,210,0.27,560.6,0.73,560.6,0,0,0,0,-13,13,53,12,12,0,133,638,990,967,23,0.289,0.175,0.00762,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,38,114,2730
2011-07-01,2010,10,40,182,759.91,0.28,3,Normal,50,10,9,9,108,186,0.24,573.9,0.76,573.9,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.008,0.476,0.0207,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2011-07-02,2010,10,40,183,747.61,0.28,3,Normal,50,10,9,9,108,186,0.25,561.6,0.75,561.6,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.176,0.00762,0.461,0.02,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2011-07-03,2010,10,40,184,736.39,0.29,3,Normal,50,10,9,9,108,186,0.25,550.4,0.75,550.4,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.279,0.169,0.00728,0.447,0.0193,3,0.19,0.637,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2011-07-04,2010,10,40,185,724.64,0.29,3,Normal,50,10,9,9,108,186,0.26,538.6,0.74,538.6,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0186,3,0.185,0.618,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2011-07-05,2010,10,40,186,712.88,0.3,3,Normal,50,10,9,9,108,186,0.26,526.9,0.74,526.9,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00658,0.418,0.018,3,0.18,0.598,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2590
2011-07-06,2010,10,40,187,702.76,0.3,3,Normal,50,10,9,9,108,186,0.27,516.8,0.73,516.8,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.259,0.146,0.00628,0.406,0.0174,3,0.175,0.581,0.0249,22.7,0.948,0.97,0.919,36.4,35.3,106,2540
2011-07-07,2010,10,40,188,692.1,0.31,3,Normal,50,10,9,9,108,186,0.27,506.1,0.73,506.1,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00596,0.392,0.0168,3,0.17,0.563,0.0241,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2011-07-08,2010,10,41,189,681.43,0.31,3,Normal,50,10,9,9,108,186,0.27,495.4,0.73,495.4,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00568,0.38,0.0163,3,0.165,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2011-07-09,2010,10,41,190,670.77,0.32,3,Normal,50,10,9,9,108,186,0.28,484.8,0.72,484.8,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00546,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-07-10,2010,10,41,191,660.65,0.32,3,Normal,50,10,9,9,108,186,0.28,474.6,0.72,474.6,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.235,0.123,0.00525,0.359,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-07-11,2010,10,41,192,651.63,0.33,3,Normal,50,10,9,9,108,186,0.28,465.6,0.71,465.6,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.23,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2011-07-12,2010,10,41,193,642.06,0.33,3,Normal,50,10,9,9,108,186,0.29,456.1,0.71,456.1,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.339,0.0144,2,0.25,0.59,0.0251,22.9,0.958,0.98,0.939,49.1,48.2,96.3,2310
2011-07-13,2010,10,41,194,632.49,0.34,3,Normal,50,10,9,9,108,186,0.29,446.5,0.71,446.5,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.5,2270
2011-07-14,2010,10,41,195,622.92,0.34,3,Normal,50,10,9,9,108,186,0.3,436.9,0.7,436.9,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.319,0.0135,2,0.237,0.557,0.0236,23.1,0.957,0.98,0.938,47.3,46.3,92.7,2220
2011-07-15,2010,10,42,196,613.89,0.34,3,Normal,50,10,9,9,108,186,0.3,427.9,0.7,427.9,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.938,46.4,45.4,90.9,2180
2011-07-16,2010,10,42,197,605.97,0.35,3,Normal,50,10,9,9,108,186,0.31,420,0.69,420,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2011-07-17,2010,10,42,198,597.49,0.35,3,Normal,50,10,9,9,108,186,0.31,411.5,0.69,411.5,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0932,0.00393,0.298,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2011-07-18,2010,10,42,199,589.01,0.36,3,Normal,50,10,9,9,108,186,0.32,403,0.68,403,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0892,0.00376,0.291,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2011-07-19,2010,10,42,200,580.54,0.36,3,Normal,50,10,9,9,108,186,0.32,394.5,0.68,394.5,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0852,0.00358,0.284,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2011-07-20,2010,10,42,201,572.61,0.37,3,Normal,50,10,9,9,108,186,0.33,386.6,0.68,386.6,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2011-07-21,2010,10,42,202,564.68,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,337.7,0.6,337.7,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.17,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2011-07-22,2010,10,43,203,557.84,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,330.8,0.59,330.8,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0552,0.00231,0.236,0.00987,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36,35,69.9,1680
2011-07-23,2010,10,43,204,550.46,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,323.5,0.59,323.5,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0517,0.00216,0.23,0.0096,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
2011-07-24,2010,10,43,205,543.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,316.1,0.58,316.1,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0482,0.00201,0.224,0.00933,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.9,1610
2011-07-25,2010,10,43,206,535.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,308.7,0.58,308.7,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00906,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2011-07-26,2010,10,43,207,528.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,301.3,0.57,301.3,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0412,0.00172,0.211,0.0088,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2011-07-27,2010,10,43,208,521.47,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,294.5,0.56,294.5,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.038,0.00158,0.206,0.00855,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.4,1500
2011-07-28,2010,10,43,209,514.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,287.6,0.56,287.6,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0348,0.00144,0.2,0.00831,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.4,30.5,61,1460
2011-07-29,2010,10,44,210,508.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.45,281.9,0.55,281.9,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0321,0.00133,0.195,0.0081,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1430
2011-07-30,2010,10,44,211,502.61,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,275.6,0.55,275.6,0,0,0,0,-11,11,58,11,11,0,147,356,990,965.9,24.1,0.161,0.0291,0.00121,0.19,0.00788,2,0.129,0.319,0.0132,23.8,0.936,0.97,0.908,30.1,29.2,58.4,1400
2011-07-31,2010,10,44,212,496.32,0.41,2,Mod_Wet,58,11,11,11,136,227,0.46,269.3,0.54,269.3,0,0,0,0,-11,11,58,11,11,0,147,349,990,965.8,24.2,0.159,0.0261,0.00108,0.185,0.00765,2,0.124,0.309,0.0128,23.9,0.934,0.97,0.906,29.4,28.6,57.1,1370
2011-08-01,2010,11,44,213,490.03,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0434,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2011-08-02,2010,11,44,214,482.64,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,298.6,0.62,298.6,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2011-08-03,2010,11,44,215,475.81,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2011-08-04,2010,11,44,216,470.07,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2011-08-05,2010,11,45,217,463.78,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2011-08-06,2010,11,45,218,457.49,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,273.5,0.6,273.5,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2011-08-07,2010,11,45,219,451.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2011-08-08,2010,11,45,220,445.46,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00718,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,27.9,55.9,1340
2011-08-09,2010,11,45,221,439.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2011-08-10,2010,11,45,222,433.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.4,1280
2011-08-11,2010,11,45,223,429.32,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2011-08-12,2010,11,46,224,424.13,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2011-08-13,2010,11,46,225,418.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2011-08-14,2010,11,46,226,413.74,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,229.7,0.56,229.7,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2011-08-15,2010,11,46,227,408.54,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,224.5,0.55,224.5,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2011-08-16,2010,11,46,228,403.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,219.3,0.54,219.3,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2011-08-17,2010,11,46,229,398.7,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2011-08-18,2010,11,46,230,394.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2011-08-19,2010,11,47,231,389.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2011-08-20,2010,11,47,232,384.75,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2011-08-21,2010,11,47,233,381.2,0.5,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2011-08-22,2010,11,47,234,377.1,0.5,3,Normal,47,8,6,5,89,155,0.41,222.1,0.59,222.1,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-08-23,2010,11,47,235,373,0.51,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2011-08-24,2010,11,47,236,368.89,0.51,3,Normal,47,8,6,5,89,155,0.42,213.9,0.58,213.9,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.146,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,48.9,48,48,1150
2011-08-25,2010,11,47,237,364.79,0.51,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2011-08-26,2010,11,48,238,360.69,0.52,3,Normal,47,8,6,5,89,155,0.43,205.7,0.57,205.7,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2011-08-27,2010,11,48,239,356.59,0.52,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-08-28,2010,11,48,240,352.49,0.53,3,Normal,47,8,6,5,89,155,0.44,197.5,0.56,197.5,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.3,44.3,1060
2011-08-29,2010,11,48,241,348.93,0.53,3,Normal,47,8,6,5,89,155,0.44,193.9,0.56,193.9,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1050
2011-08-30,2010,11,48,242,345.38,0.53,3,Normal,47,8,6,5,89,155,0.45,190.4,0.55,190.4,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2011-08-31,2010,11,48,243,341.82,0.54,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2011-09-01,2010,12,48,244,338.27,0.54,3,Normal,40,6,4,3,65,118,0.35,220.3,0.65,220.3,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0145,0.000581,0.145,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2011-09-02,2010,12,49,245,333.07,0.55,3,Normal,40,6,4,3,65,118,0.35,215.1,0.65,215.1,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000563,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2011-09-03,2010,12,49,246,327.88,0.55,3,Normal,40,6,4,3,65,118,0.36,209.9,0.64,209.9,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
2011-09-04,2010,12,49,247,322.68,0.56,3,Normal,40,6,4,3,65,118,0.37,204.7,0.63,204.7,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2011-09-05,2010,12,49,248,318.04,0.56,3,Normal,40,6,4,3,65,118,0.37,200,0.63,200,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.00051,0.137,0.00546,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-09-06,2010,12,49,249,313.39,0.57,3,Normal,40,6,4,3,65,118,0.38,195.4,0.62,195.4,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0124,0.000494,0.134,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2011-09-07,2010,12,49,250,309.83,0.57,3,Normal,40,6,4,3,65,118,0.38,191.8,0.62,191.8,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2011-09-08,2010,12,49,251,305.73,0.58,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2011-09-09,2010,12,50,252,301.63,0.58,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2011-09-10,2010,12,50,253,297.53,0.59,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2011-09-11,2010,12,50,254,293.43,0.59,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2011-09-12,2010,12,50,255,289.87,0.6,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2011-09-13,2010,12,50,256,286.32,0.61,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2011-09-14,2010,12,50,257,282.76,0.61,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00975,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2011-09-15,2010,12,50,258,279.21,0.62,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2011-09-16,2010,12,51,259,276.75,0.62,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2011-09-17,2010,12,51,260,273.74,0.62,3,Normal,40,6,4,3,65,118,0.43,155.7,0.57,155.7,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2011-09-18,2010,12,51,261,270.73,0.63,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2011-09-19,2010,12,51,262,267.72,0.63,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.114,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2011-09-20,2010,12,51,263,264.72,0.64,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2011-09-21,2010,12,51,264,261.71,0.64,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2011-09-22,2010,12,51,265,258.7,0.65,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2011-09-23,2010,12,52,266,255.69,0.66,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00745,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2011-09-24,2010,12,52,267,253.23,0.66,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2011-09-25,2010,12,52,268,250.77,0.67,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2011-09-26,2010,12,52,269,248.31,0.67,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,28.9,28.9,695
2011-09-27,2010,12,52,270,245.85,0.68,3,Normal,40,6,4,3,65,118,0.48,127.8,0.52,127.8,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,681
2011-09-28,2010,12,52,271,243.39,0.68,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2011-09-29,2010,12,52,272,240.93,0.69,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000244,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2011-09-30,2010,12,53,273,238.47,0.69,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2011-10-01,2011,1,1,274,236,0.7,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2011-10-02,2011,1,1,275,236.82,0.7,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00763,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2011-10-03,2011,1,1,276,237.64,0.7,3,Normal,37,5,3,2,50,97,0.41,140.6,0.59,140.6,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.0077,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2011-10-04,2011,1,1,277,234.64,0.7,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2011-10-05,2011,1,1,278,232.18,0.71,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-10-06,2011,1,1,279,229.72,0.72,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2011-10-07,2011,1,1,280,227.25,0.72,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-10-08,2011,1,2,281,224.79,0.73,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2011-10-09,2011,1,2,282,222.33,0.74,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.0064,0.000251,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2011-10-10,2011,1,2,283,219.87,0.75,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-10-11,2011,1,2,284,217.41,0.76,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2011-10-12,2011,1,2,285,214.95,0.76,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2011-10-13,2011,1,2,286,212.49,0.77,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2011-10-14,2011,1,2,287,210.03,0.78,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2011-10-15,2011,1,3,288,208.66,0.79,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2011-10-16,2011,1,3,289,206.75,0.79,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2011-10-17,2011,1,3,290,204.83,0.8,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2011-10-18,2011,1,3,291,202.92,0.8,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,203.74,0.8,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2011-10-20,2011,1,3,293,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2011-10-21,2011,1,3,294,202.64,0.81,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2011-10-22,2011,1,4,295,201.28,0.81,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2011-10-23,2011,1,4,296,199.91,0.81,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2011-10-24,2011,1,4,297,198,0.82,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2011-10-25,2011,1,4,298,194.99,0.83,3,Normal,37,5,3,2,50,97,0.5,97.99,0.5,97.99,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2011-10-26,2011,1,4,299,193.62,0.83,3,Normal,37,5,3,2,50,97,0.5,96.62,0.5,96.62,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.0729,0.162,0.00635,25.4,0,0,0,0,0,0,0
2011-10-27,2011,1,4,300,191.71,0.84,3,Normal,37,5,3,2,50,97,0.51,94.71,0.49,94.71,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000149,0.0886,0.00346,1,0.0704,0.159,0.00621,25.4,0,0,0,0,0,0,0
2011-10-28,2011,1,4,301,189.79,0.84,3,Normal,37,5,3,2,50,97,0.51,92.79,0.49,92.79,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00364,0.000142,0.0878,0.00343,1,0.0678,0.156,0.00608,25.4,0,0,0,0,0,0,0
2011-10-29,2011,1,5,302,187.88,0.85,3,Normal,37,5,3,2,50,97,0.52,90.88,0.48,90.88,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00347,0.000136,0.087,0.0034,1,0.0652,0.152,0.00595,25.4,0,0,0,0,0,0,0
2011-10-30,2011,1,5,303,185.97,0.85,3,Normal,37,5,3,2,50,97,0.52,88.97,0.48,88.97,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.00331,0.00013,0.0861,0.00337,1,0.0626,0.149,0.00582,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,184.05,0.86,3,Normal,37,5,3,2,50,97,0.53,87.05,0.47,87.05,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0821,0.00315,0.000123,0.0853,0.00334,1,0.06,0.145,0.00568,25.4,0,0,0,0,0,0,0
2011-11-01,2011,2,5,305,183.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-02,2011,2,5,306,183.5,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-11-03,2011,2,5,307,185.42,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-11-04,2011,2,5,308,185.69,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2011-11-05,2011,2,6,309,185.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2011-11-06,2011,2,6,310,187.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2011-11-07,2011,2,6,311,190.89,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2011-11-08,2011,2,6,312,192.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2011-11-09,2011,2,6,313,191.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2011-11-10,2011,2,6,314,189.52,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-11,2011,2,6,315,188.15,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000236,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-11-12,2011,2,7,316,187.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2011-11-13,2011,2,7,317,190.89,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2011-11-14,2011,2,7,318,192.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2011-11-15,2011,2,7,319,192.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2011-11-16,2011,2,7,320,193.35,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-17,2011,2,7,321,196.36,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2011-11-18,2011,2,7,322,198.82,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2011-11-19,2011,2,8,323,199.64,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2011-11-20,2011,2,8,324,200.46,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2011-11-21,2011,2,8,325,199.64,0.81,5,Dry,23,4,2,2,19,50,0.25,149.6,0.75,149.6,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00847,0.000331,0.107,0.00418,1,0.145,0.252,0.00983,25.3,0.938,0.97,0.91,34.9,33.9,33.9,813
2011-11-22,2011,2,8,326,197.72,0.82,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
2011-11-23,2011,2,8,327,197.45,0.82,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000324,0.106,0.00414,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2011-11-24,2011,2,8,328,200.46,0.81,5,Dry,23,4,2,2,19,50,0.25,150.5,0.75,150.5,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0989,0.00854,0.000334,0.107,0.0042,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2011-11-25,2011,2,8,329,203.47,0.8,5,Dry,23,4,2,2,19,50,0.25,153.5,0.75,153.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00879,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,834
2011-11-26,2011,2,9,330,207.57,0.79,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00432,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2011-11-27,2011,2,9,331,213.31,0.77,5,Dry,23,4,2,2,19,50,0.23,163.3,0.77,163.3,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00963,0.000377,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,889
2011-11-28,2011,2,9,332,216.86,0.76,5,Dry,23,4,2,2,19,50,0.23,166.9,0.77,166.9,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00993,0.00039,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2011-11-29,2011,2,9,333,219.32,0.75,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2011-11-30,2011,2,9,334,221.24,0.74,5,Dry,23,4,2,2,19,50,0.23,171.2,0.77,171.2,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000405,0.117,0.00457,1,0.174,0.29,0.0114,25.2,0.945,0.976,0.923,40,39,39,936
2011-12-01,2011,3,9,335,222.06,0.74,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2011-12-02,2011,3,9,336,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2011-12-03,2011,3,10,337,223.7,0.73,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
