date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-04,2011,3,10,338,225.61,0.73,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2011-12-05,2011,3,10,339,230.81,0.71,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2011-12-06,2011,3,10,340,232.18,0.71,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2011-12-07,2011,3,10,341,233.54,0.71,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2011-12-08,2011,3,10,342,237.1,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2011-12-09,2011,3,10,343,240.11,0.69,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2011-12-10,2011,3,11,344,243.11,0.68,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2011-12-11,2011,3,11,345,247.22,0.67,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2011-12-12,2011,3,11,346,250.77,0.67,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2011-12-13,2011,3,11,347,254.32,0.66,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2011-12-14,2011,3,11,348,257.88,0.65,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2011-12-15,2011,3,11,349,261.43,0.64,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2011-12-16,2011,3,11,350,264.99,0.64,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00527,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-12-17,2011,3,12,351,265.26,0.64,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-12-18,2011,3,12,352,265.54,0.64,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-19,2011,3,12,353,269.64,0.63,5,Dry,26,4,3,2,24,59,0.22,210.6,0.78,210.6,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2011-12-20,2011,3,12,354,273.19,0.62,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2011-12-21,2011,3,12,355,274.56,0.62,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2011-12-22,2011,3,12,356,274.29,0.62,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2011-12-23,2011,3,12,357,276.2,0.62,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-12-24,2011,3,13,358,279.75,0.61,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2011-12-25,2011,3,13,359,280.03,0.61,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2011-12-26,2011,3,13,360,278.66,0.62,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2011-12-27,2011,3,13,361,278.39,0.62,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2011-12-28,2011,3,13,362,276.47,0.62,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-12-29,2011,3,13,363,279.48,0.62,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-12-30,2011,3,13,364,284.13,0.61,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2011-12-31,2011,3,14,365,287.68,0.6,5,Dry,26,4,3,2,24,59,0.2,228.7,0.8,228.7,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2012-01-01,2011,4,14,1,289.05,0.6,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2012-01-02,2011,4,14,2,290.42,0.6,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2012-01-03,2011,4,14,3,291.24,0.6,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-01-04,2011,4,14,4,293.15,0.6,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2012-01-05,2011,4,14,5,296.16,0.59,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2012-01-06,2011,4,14,6,298.62,0.59,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.143,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2012-01-07,2011,4,15,7,301.08,0.58,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2012-01-08,2011,4,15,8,305.18,0.58,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2012-01-09,2011,4,15,9,308.74,0.57,5,Dry,29,5,4,2,33,73,0.24,235.7,0.76,235.7,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2012-01-10,2011,4,15,10,312.29,0.57,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.149,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2012-01-11,2011,4,15,11,315.85,0.57,5,Dry,29,5,4,2,33,73,0.23,242.8,0.77,242.8,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2012-01-12,2011,4,15,12,318.86,0.56,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2012-01-13,2011,4,15,13,324.05,0.56,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.0007,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2012-01-14,2011,4,16,14,329.79,0.55,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2012-01-15,2011,4,16,15,334.44,0.55,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2012-01-16,2011,4,16,16,339.64,0.54,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2012-01-17,2011,4,16,17,344.83,0.53,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2012-01-18,2011,4,16,18,350.03,0.53,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2012-01-19,2011,4,16,19,354.68,0.52,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2012-01-20,2011,4,16,20,360.42,0.52,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2012-01-21,2011,4,17,21,362.88,0.52,5,Dry,29,5,4,2,33,73,0.2,289.9,0.8,289.9,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2012-01-22,2011,4,17,22,365.89,0.51,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2012-01-23,2011,4,17,23,371.08,0.51,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2012-01-24,2011,4,17,24,374.09,0.51,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2012-01-25,2011,4,17,25,379.29,0.5,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2012-01-26,2011,4,17,26,388.86,0.49,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2012-01-27,2011,4,17,27,398.97,0.48,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2012-01-28,2011,4,18,28,409.09,0.47,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2012-01-29,2011,4,18,29,420.85,0.47,5,Dry,29,5,4,2,33,73,0.17,347.9,0.83,347.9,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
2012-01-30,2011,4,18,30,431.51,0.46,5,Dry,29,5,4,2,33,73,0.17,358.5,0.83,358.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.2,78.3,1880
2012-01-31,2011,4,18,31,440.54,0.45,5,Dry,29,5,4,2,33,73,0.17,367.5,0.83,367.5,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2012-02-01,2011,5,18,32,453.93,0.44,5,Dry,31,6,4,3,41,85,0.19,368.9,0.81,368.9,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2012-02-02,2011,5,18,33,467.33,0.43,5,Dry,31,6,4,3,41,85,0.18,382.3,0.82,382.3,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2012-02-03,2011,5,18,34,477.45,0.42,5,Dry,31,6,4,3,41,85,0.18,392.4,0.82,392.4,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.189,0.0842,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2012-02-04,2011,5,19,35,489.21,0.41,5,Dry,31,6,4,3,41,85,0.17,404.2,0.83,404.2,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2012-02-05,2011,5,19,36,503.15,0.41,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-02-06,2011,5,19,37,517.1,0.4,5,Dry,31,6,4,3,41,85,0.16,432.1,0.84,432.1,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.305,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2012-02-07,2011,5,19,38,529.95,0.39,5,Dry,31,6,4,3,41,85,0.16,444.9,0.84,444.9,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96.1,2310
2012-02-08,2011,5,19,39,542.8,0.38,5,Dry,31,6,4,3,41,85,0.16,457.8,0.84,457.8,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.0048,0.327,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2012-02-09,2011,5,19,40,554.56,0.38,5,Dry,31,6,4,3,41,85,0.15,469.6,0.85,469.6,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-02-10,2011,5,19,41,561.39,0.37,5,Dry,31,6,4,3,41,85,0.15,476.4,0.85,476.4,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2012-02-11,2011,5,20,42,567.14,0.37,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-02-12,2011,5,20,43,572.33,0.37,5,Dry,31,6,4,3,41,85,0.15,487.3,0.85,487.3,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2012-02-13,2011,5,20,44,576.43,0.36,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2012-02-14,2011,5,20,45,582.72,0.36,5,Dry,31,6,4,3,41,85,0.15,497.7,0.85,497.7,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2012-02-15,2011,5,20,46,585.73,0.36,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2012-02-16,2011,5,20,47,588.74,0.36,5,Dry,31,6,4,3,41,85,0.14,503.7,0.86,503.7,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.137,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2012-02-17,2011,5,20,48,593.39,0.36,5,Dry,31,6,4,3,41,85,0.14,508.4,0.86,508.4,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.141,0.00593,0.379,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2012-02-18,2011,5,21,49,596.94,0.35,5,Dry,31,6,4,3,41,85,0.14,511.9,0.86,511.9,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2012-02-19,2011,5,21,50,599.95,0.35,5,Dry,31,6,4,3,41,85,0.14,515,0.86,515,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00612,0.387,0.0163,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2012-02-20,2011,5,21,51,602.96,0.35,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2012-02-21,2011,5,21,52,602.14,0.35,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2012-02-22,2011,5,21,53,599.13,0.35,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2012-02-23,2011,5,21,54,599.4,0.35,5,Dry,31,6,4,3,41,85,0.14,514.4,0.86,514.4,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2012-02-24,2011,5,21,55,600.77,0.35,5,Dry,31,6,4,3,41,85,0.14,515.8,0.86,515.8,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00614,0.388,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2012-02-25,2011,5,22,56,600.5,0.35,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,37,35.8,108,2580
2012-02-26,2011,5,22,57,600.22,0.35,5,Dry,31,6,4,3,41,85,0.14,515.2,0.86,515.2,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2012-02-27,2011,5,22,58,604.32,0.35,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2012-02-28,2011,5,22,59,610.61,0.35,5,Dry,31,6,4,3,41,85,0.14,525.6,0.86,525.6,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2012-02-29,2011,5,22,60,618,0.34,5,Dry,31,6,4,3,41,85,0.14,533,0.86,533,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00665,0.41,0.0173,3,0.182,0.592,0.0251,23,0.949,0.972,0.923,38.1,37,111,2670
2012-03-01,2011,6,22,61,624.83,0.34,5,Dry,36,8,6,4,53,107,0.17,517.8,0.83,517.8,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00622,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.8,108,2580
2012-03-02,2011,6,22,62,632.76,0.34,5,Dry,36,8,6,4,53,107,0.17,525.8,0.83,525.8,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2012-03-03,2011,6,23,63,644.52,0.33,5,Dry,36,8,6,4,53,107,0.17,537.5,0.83,537.5,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.26,0.16,0.0068,0.42,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2012-03-04,2011,6,23,64,657.37,0.32,5,Dry,36,8,6,4,53,107,0.16,550.4,0.84,550.4,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00719,0.436,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-03-05,2011,6,23,65,669.68,0.32,5,Dry,36,8,6,4,53,107,0.16,562.7,0.84,562.7,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.452,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2012-03-06,2011,6,23,66,685.26,0.31,5,Dry,36,8,6,4,53,107,0.16,578.3,0.84,578.3,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2012-03-07,2011,6,23,67,702.49,0.3,5,Dry,36,8,6,4,53,107,0.15,595.5,0.85,595.5,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00854,0.492,0.0211,3,0.21,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2012-03-08,2011,6,23,68,720.81,0.3,5,Dry,36,8,6,4,53,107,0.15,613.8,0.85,613.8,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00909,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2012-03-09,2011,6,23,69,739.68,0.29,5,Dry,36,8,6,4,53,107,0.14,632.7,0.85,632.7,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.314,0.224,0.00966,0.538,0.0233,3,0.227,0.765,0.0331,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2012-03-10,2011,6,24,70,760.18,0.28,5,Dry,36,8,6,4,53,107,0.14,653.2,0.86,653.2,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.5,134,3210
2012-03-11,2011,6,24,71,773.67,0.27,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2012-03-12,2011,6,24,72,782.34,0.27,5,Dry,36,8,6,4,53,107,0.14,675.3,0.86,675.3,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2012-03-13,2011,6,24,73,792.52,0.26,5,Dry,36,8,6,4,53,107,0.14,685.5,0.86,685.5,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2012-03-14,2011,6,24,74,807.1,0.26,5,Dry,36,8,6,4,53,107,0.13,700.1,0.87,700.1,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.621,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2012-03-15,2011,6,24,75,822.97,0.25,5,Dry,36,8,6,4,53,107,0.13,716,0.87,716,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2012-03-16,2011,6,24,76,839.89,0.25,5,Dry,36,8,6,4,53,107,0.13,732.9,0.87,732.9,0,0,0,0,-4,4,36,8,6,0,57,783,990,967.3,22.7,0.372,0.291,0.0128,0.662,0.0291,3,0.272,0.935,0.0411,21.8,0.957,0.98,0.938,50,48.2,145,3470
2012-03-17,2011,6,25,77,861.78,0.24,5,Dry,36,8,6,4,53,107,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2012-03-18,2011,6,25,78,876.32,0.23,5,Dry,36,8,6,4,53,107,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2012-03-19,2011,6,25,79,886.97,0.23,5,Dry,36,8,6,4,53,107,0.12,780,0.88,780,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2012-03-20,2011,6,25,80,897.82,0.23,5,Dry,36,8,6,4,53,107,0.12,790.8,0.88,790.8,0,0,0,0,-4,4,36,8,6,0,57,841,990,967.5,22.5,0.425,0.322,0.0143,0.746,0.0332,4,0.209,0.956,0.0425,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2012-03-21,2011,6,25,81,908.87,0.22,5,Dry,36,8,6,4,53,107,0.12,801.9,0.88,801.9,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2012-03-22,2011,6,25,82,920.11,0.22,5,Dry,36,8,6,4,53,107,0.12,813.1,0.88,813.1,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2012-03-23,2011,6,25,83,931.53,0.22,5,Dry,36,8,6,4,53,107,0.12,824.5,0.89,824.5,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2012-03-24,2011,6,26,84,938.47,0.22,5,Dry,36,8,6,4,53,107,0.11,831.5,0.89,831.5,0,0,0,0,-4,4,36,8,6,0,57,881,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.0359,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2012-03-25,2011,6,26,85,945.47,0.21,5,Dry,36,8,6,4,53,107,0.11,838.5,0.89,838.5,0,0,0,0,-4,4,36,8,6,0,57,888,990,967.7,22.3,0.468,0.345,0.0155,0.813,0.0364,4,0.225,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,164,3930
2012-03-26,2011,6,26,86,952.52,0.21,5,Dry,36,8,6,4,53,107,0.11,845.5,0.89,845.5,0,0,0,0,-4,4,36,8,6,0,57,896,990,967.7,22.3,0.475,0.348,0.0156,0.823,0.0369,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42,41.2,165,3950
2012-03-27,2011,6,26,87,964.41,0.21,5,Dry,36,8,6,4,53,107,0.11,857.4,0.89,857.4,0,0,0,0,-4,4,36,8,6,0,57,907,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0377,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2012-03-28,2011,6,26,88,981.31,0.21,5,Dry,36,8,6,4,53,107,0.11,874.3,0.89,874.3,0,0,0,0,-4,4,36,8,6,0,57,924,990,967.8,22.2,0.501,0.362,0.0163,0.863,0.0389,4,0.238,1.1,0.0496,21.1,0.955,0.98,0.936,43.1,42.3,169,4060
2012-03-29,2011,6,26,89,993.57,0.2,5,Dry,36,8,6,4,53,107,0.11,886.6,0.89,886.6,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.512,0.368,0.0166,0.88,0.0398,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.7,171,4100
2012-03-30,2011,6,26,90,1006,0.2,5,Dry,36,8,6,4,53,107,0.11,899,0.89,899,0,0,0,0,-4,4,36,8,6,0,57,949,990,967.9,22.1,0.524,0.374,0.0169,0.898,0.0407,4,0.246,1.14,0.0518,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2012-03-31,2011,6,27,91,1018.5,0.2,5,Dry,36,8,6,4,53,107,0.1,911.5,0.9,911.5,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.535,0.38,0.0172,0.915,0.0415,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
2012-04-01,2011,7,27,92,1031.2,0.19,5,Dry,40,10,8,5,62,125,0.12,906.2,0.88,906.2,0,0,0,0,-5,5,40,10,8,0,67,964,990,968,22,0.538,0.378,0.0172,0.915,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.4,173,4160
2012-04-02,2011,7,27,93,1038.8,0.19,5,Dry,40,10,8,5,62,125,0.12,913.8,0.88,913.8,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0173,0.926,0.0421,4,0.251,1.18,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2012-04-03,2011,7,27,94,1046.5,0.19,5,Dry,40,10,8,5,62,125,0.12,921.5,0.88,921.5,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0175,0.937,0.0427,4,0.254,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2012-04-04,2011,7,27,95,1054.3,0.19,5,Dry,40,10,8,5,62,125,0.12,929.3,0.88,929.3,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.947,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2012-04-05,2011,7,27,96,1067.3,0.19,5,Dry,40,10,8,5,62,125,0.12,942.4,0.88,942.4,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.571,0.395,0.0181,0.966,0.0441,4,0.261,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2012-04-06,2011,7,27,97,1080.5,0.19,5,Dry,40,10,8,5,62,125,0.12,955.5,0.88,955.5,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2012-04-07,2011,7,28,98,1093.8,0.18,5,Dry,40,10,8,5,62,125,0.11,968.8,0.89,968.8,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2012-04-08,2011,7,28,99,1107.2,0.18,5,Dry,40,10,8,5,62,125,0.11,982.2,0.89,982.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.414,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.1,185,4430
2012-04-09,2011,7,28,100,1120.7,0.18,5,Dry,40,10,8,5,62,125,0.11,995.7,0.89,995.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,186,4480
2012-04-10,2011,7,28,101,1134.3,0.18,5,Dry,40,10,8,5,62,125,0.11,1009,0.89,1009,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.651,0.444,0.0205,1.09,0.0505,4,0.282,1.38,0.0635,20.3,0.956,0.98,0.936,48,47,188,4520
2012-04-11,2011,7,28,102,1153.6,0.17,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.679,0.487,0.0225,1.17,0.0539,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2012-04-12,2011,7,28,103,1173,0.17,5,Dry,40,10,8,5,62,125,0.11,1048,0.89,1048,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.4,21.6,0.707,0.531,0.0246,1.24,0.0574,4,0.29,1.53,0.0709,20,0.955,0.98,0.936,49.2,48.2,193,4620
2012-04-13,2011,7,28,104,1192.7,0.17,5,Dry,40,10,8,5,62,125,0.1,1068,0.9,1068,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.736,0.575,0.0268,1.31,0.061,4,0.294,1.6,0.0747,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2012-04-14,2011,7,29,105,1212.5,0.17,5,Dry,40,10,8,5,62,125,0.1,1088,0.9,1088,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.765,0.62,0.0289,1.39,0.0646,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-15,2011,7,29,106,1232.6,0.16,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-16,2011,7,29,107,1247.1,0.16,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-17,2011,7,29,108,1255.8,0.16,5,Dry,40,10,8,5,62,125,0.1,1131,0.9,1100,31,7,1,1,-4,26,47,11,9,1,88,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-18,2011,7,29,109,1258.7,0.16,5,Dry,40,10,8,5,62,125,0.099,1134,0.9,1100,34,8,1,1,-4,28,48,11,9,1,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-19,2011,7,29,110,1255.8,0.16,5,Dry,40,10,8,5,62,125,0.1,1131,0.9,1100,31,7,1,1,-4,26,47,11,9,1,88,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2012-04-20,2011,7,29,111,1247.1,0.16,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-21,2011,7,30,112,1232.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.773,0.613,0.0287,1.39,0.0649,4,0.297,1.68,0.0788,19.7,0.954,0.98,0.935,50,48.2,193,4630
2012-04-22,2011,7,30,113,1212.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.743,0.568,0.0265,1.31,0.0612,4,0.293,1.6,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2012-04-23,2011,7,30,114,1192.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.071,20,0.955,0.98,0.936,48.8,47.9,191,4600
2012-04-24,2011,7,30,115,1167.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1019,0.87,1019,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.677,0.467,0.0216,1.14,0.053,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48.1,47.1,189,4530
2012-04-25,2011,7,30,116,1142.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,994.5,0.87,994.5,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.42,0.0194,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2012-04-26,2011,7,30,117,1118,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,970,0.87,970,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.605,0.408,0.0188,1.01,0.0466,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2012-04-27,2011,7,30,118,1093.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,945.8,0.86,945.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0448,4,0.262,1.24,0.0568,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2012-04-28,2011,7,31,119,1070,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,922,0.86,922,0,0,0,0,-10,10,45,11,10,0,82,988,990,968.1,21.9,0.559,0.385,0.0176,0.945,0.0432,4,0.254,1.2,0.0548,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
2012-04-29,2011,7,31,120,1046.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,898.5,0.86,898.5,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.538,0.374,0.017,0.912,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2012-04-30,2011,7,31,121,1023.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.14,875.5,0.85,875.5,0,0,0,0,-10,10,45,11,10,0,82,942,990,968,22,0.517,0.363,0.0165,0.88,0.0399,4,0.238,1.12,0.0507,20.9,0.955,0.98,0.936,42.9,42,168,4030
2012-05-01,2011,8,31,122,1001,0.2,5,Dry,42,9,8,6,82,147,0.15,854,0.85,854,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2012-05-02,2011,8,31,123,978.88,0.21,5,Dry,42,9,8,6,82,147,0.15,831.9,0.85,831.9,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.47,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.1,40.3,161,3870
2012-05-03,2011,8,31,124,957.26,0.21,5,Dry,42,9,8,6,82,147,0.15,810.3,0.85,810.3,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2012-05-04,2011,8,31,125,936.15,0.22,5,Dry,42,9,8,6,82,147,0.16,789.1,0.84,789.1,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2012-05-05,2011,8,32,126,915.6,0.22,5,Dry,42,9,8,6,82,147,0.16,768.6,0.84,768.6,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2012-05-06,2011,8,32,127,895.63,0.23,5,Dry,42,9,8,6,82,147,0.16,748.6,0.84,748.6,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2012-05-07,2011,8,32,128,876.32,0.23,5,Dry,42,9,8,6,82,147,0.17,729.3,0.83,729.3,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2012-05-08,2011,8,32,129,857.71,0.24,5,Dry,42,9,8,6,82,147,0.17,710.7,0.83,710.7,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2012-05-09,2011,8,32,130,839.89,0.25,5,Dry,42,9,8,6,82,147,0.17,692.9,0.82,692.9,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2012-05-10,2011,8,32,131,822.97,0.25,5,Dry,42,9,8,6,82,147,0.18,676,0.82,676,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
2012-05-11,2011,8,32,132,810.52,0.26,5,Dry,42,9,8,6,82,147,0.18,663.5,0.82,663.5,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2012-05-12,2011,8,33,133,798.81,0.26,5,Dry,42,9,8,6,82,147,0.18,651.8,0.82,651.8,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.33,0.236,0.0103,0.567,0.0247,3,0.236,0.803,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2012-05-13,2011,8,33,134,788.01,0.27,5,Dry,42,9,8,6,82,147,0.19,641,0.81,641,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00999,0.554,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2012-05-14,2011,8,33,135,778.39,0.27,5,Dry,42,9,8,6,82,147,0.19,631.4,0.81,631.4,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00969,0.542,0.0236,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2012-05-15,2011,8,33,136,770.57,0.27,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2012-05-16,2011,8,33,137,756.63,0.28,5,Dry,42,9,8,6,82,147,0.19,609.6,0.81,609.6,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.306,0.208,0.00902,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2012-05-17,2011,8,33,138,740.5,0.29,5,Dry,42,9,8,6,82,147,0.2,593.5,0.8,593.5,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.197,0.00853,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2012-05-18,2011,8,33,139,726,0.29,5,Dry,42,9,8,6,82,147,0.2,579,0.8,579,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2012-05-19,2011,8,34,140,710.97,0.3,5,Dry,42,9,8,6,82,147,0.21,564,0.79,564,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.281,0.178,0.00764,0.458,0.0197,3,0.196,0.655,0.0281,22.6,0.952,0.975,0.928,39.7,38.7,116,2780
2012-05-20,2011,8,34,141,697.57,0.31,5,Dry,42,9,8,6,82,147,0.21,550.6,0.79,550.6,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.0189,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2012-05-21,2011,8,34,142,683.62,0.31,5,Dry,42,9,8,6,82,147,0.21,536.6,0.79,536.6,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00682,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
2012-05-22,2011,8,34,143,671.32,0.32,5,Dry,42,9,8,6,82,147,0.22,524.3,0.78,524.3,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2012-05-23,2011,8,34,144,658.47,0.32,5,Dry,42,9,8,6,82,147,0.22,511.5,0.78,511.5,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00608,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
2012-05-24,2011,8,34,145,645.61,0.33,5,Dry,42,9,8,6,82,147,0.23,498.6,0.77,498.6,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
2012-05-25,2011,8,34,146,634.4,0.34,5,Dry,42,9,8,6,82,147,0.23,487.4,0.77,487.4,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0155,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-05-26,2011,8,35,147,622.64,0.34,5,Dry,42,9,8,6,82,147,0.24,475.6,0.76,475.6,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.617,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-05-27,2011,8,35,148,611.43,0.35,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2012-05-28,2011,8,35,149,601.32,0.35,5,Dry,42,9,8,6,82,147,0.24,454.3,0.76,454.3,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-05-29,2011,8,35,150,590.65,0.36,5,Dry,42,9,8,6,82,147,0.25,443.6,0.75,443.6,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00457,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2012-05-30,2011,8,35,151,579.99,0.36,5,Dry,42,9,8,6,82,147,0.25,433,0.75,433,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00435,0.313,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
2012-05-31,2011,8,35,152,570.97,0.37,5,Dry,42,9,8,6,82,147,0.26,424,0.74,424,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-06-01,2011,9,35,153,561.39,0.37,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2012-06-02,2011,9,36,154,551.82,0.38,5,Dry,39,9,7,5,59,119,0.22,432.8,0.78,432.8,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00432,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.5,93,2230
2012-06-03,2011,9,36,155,543.89,0.38,5,Dry,39,9,7,5,59,119,0.22,424.9,0.78,424.9,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0995,0.00416,0.304,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.7,91.5,2200
2012-06-04,2011,9,36,156,535.42,0.39,5,Dry,39,9,7,5,59,119,0.22,416.4,0.78,416.4,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0956,0.00398,0.297,0.0124,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2160
2012-06-05,2011,9,36,157,526.94,0.39,5,Dry,39,9,7,5,59,119,0.23,407.9,0.77,407.9,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0915,0.00381,0.29,0.0121,2,0.218,0.508,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.1,2110
2012-06-06,2011,9,36,158,518.47,0.4,5,Dry,39,9,7,5,59,119,0.23,399.5,0.77,399.5,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0875,0.00364,0.283,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-06-07,2011,9,36,159,510.54,0.4,5,Dry,39,9,7,5,59,119,0.23,391.5,0.77,391.5,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0838,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2030
2012-06-08,2011,9,36,160,503.7,0.4,5,Dry,39,9,7,5,59,119,0.24,384.7,0.76,384.7,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2012-06-09,2011,9,37,161,496.32,0.41,5,Dry,39,9,7,5,59,119,0.24,377.3,0.76,377.3,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2012-06-10,2011,9,37,162,488.93,0.41,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2012-06-11,2011,9,37,163,481.55,0.42,5,Dry,39,9,7,5,59,119,0.25,362.6,0.75,362.6,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2012-06-12,2011,9,37,164,474.72,0.42,5,Dry,39,9,7,5,59,119,0.25,355.7,0.75,355.7,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2012-06-13,2011,9,37,165,467.88,0.43,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2012-06-14,2011,9,37,166,462.14,0.43,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.061,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2012-06-15,2011,9,37,167,455.85,0.44,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2012-06-16,2011,9,38,168,449.56,0.44,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.055,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
2012-06-17,2011,9,38,169,443.27,0.45,5,Dry,39,9,7,5,59,119,0.27,324.3,0.73,324.3,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0521,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70,1680
2012-06-18,2011,9,38,170,437.53,0.45,5,Dry,39,9,7,5,59,119,0.27,318.5,0.73,318.5,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00887,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2012-06-19,2011,9,38,171,431.79,0.46,5,Dry,39,9,7,5,59,119,0.28,312.8,0.72,312.8,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.00191,0.212,0.00867,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2012-06-20,2011,9,38,172,426.04,0.46,5,Dry,39,9,7,5,59,119,0.28,307,0.72,307,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0439,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.4,1590
2012-06-21,2011,9,38,173,421.39,0.46,5,Dry,39,9,7,5,59,119,0.28,302.4,0.72,302.4,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2012-06-22,2011,9,38,174,416.2,0.47,5,Dry,39,9,7,5,59,119,0.29,297.2,0.71,297.2,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0393,0.0016,0.199,0.00812,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2012-06-23,2011,9,39,175,411,0.47,5,Dry,39,9,7,5,59,119,0.29,292,0.71,292,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00794,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2012-06-24,2011,9,39,176,405.81,0.48,5,Dry,39,9,7,5,59,119,0.29,286.8,0.71,286.8,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00775,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2012-06-25,2011,9,39,177,400.61,0.48,5,Dry,39,9,7,5,59,119,0.3,281.6,0.7,281.6,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0319,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
2012-06-26,2011,9,39,178,395.42,0.49,5,Dry,39,9,7,5,59,119,0.3,276.4,0.7,276.4,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2012-06-27,2011,9,39,179,390.77,0.49,5,Dry,39,9,7,5,59,119,0.3,271.8,0.69,271.8,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0273,0.00111,0.178,0.00723,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2012-06-28,2011,9,39,180,386.12,0.49,5,Dry,39,9,7,5,59,119,0.31,267.1,0.69,267.1,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0251,0.00102,0.174,0.00707,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2012-06-29,2011,9,39,181,381.47,0.5,5,Dry,39,9,7,5,59,119,0.31,262.5,0.69,262.5,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000927,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2012-06-30,2011,9,40,182,376.82,0.5,5,Dry,39,9,7,5,59,119,0.32,257.8,0.68,257.8,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000837,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
2012-07-01,2011,10,40,183,373.27,0.51,5,Dry,37,8,6,4,53,108,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00693,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
2012-07-02,2011,10,40,184,369.17,0.51,5,Dry,37,8,6,4,53,108,0.29,261.2,0.71,261.2,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.0009,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
2012-07-03,2011,10,40,185,365.07,0.51,5,Dry,37,8,6,4,53,108,0.3,257.1,0.7,257.1,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0203,0.000821,0.165,0.00664,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.8,1340
2012-07-04,2011,10,40,186,360.97,0.52,5,Dry,37,8,6,4,53,108,0.3,253,0.7,253,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000742,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2012-07-05,2011,10,40,187,356.86,0.52,5,Dry,37,8,6,4,53,108,0.3,248.9,0.7,248.9,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2012-07-06,2011,10,40,188,352.76,0.53,5,Dry,37,8,6,4,53,108,0.31,244.8,0.69,244.8,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000667,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.4,26.5,53.1,1270
2012-07-07,2011,10,41,189,348.66,0.53,5,Dry,37,8,6,4,53,108,0.31,240.7,0.69,240.7,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.138,0.0162,0.000652,0.155,0.00622,2,0.105,0.26,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.2,1250
2012-07-08,2011,10,41,190,345.11,0.53,5,Dry,37,8,6,4,53,108,0.31,237.1,0.69,237.1,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2012-07-09,2011,10,41,191,341.55,0.54,5,Dry,37,8,6,4,53,108,0.32,233.6,0.68,233.6,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
