date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-07-10,2011,10,41,192,338,0.54,5,Dry,37,8,6,4,53,108,0.32,230,0.68,230,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2012-07-11,2011,10,41,193,334.44,0.55,5,Dry,37,8,6,4,53,108,0.32,226.4,0.68,226.4,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-07-12,2011,10,41,194,330.89,0.55,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-07-13,2011,10,41,195,327.33,0.55,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-07-14,2011,10,42,196,324.87,0.56,5,Dry,37,8,6,4,53,108,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2012-07-15,2011,10,42,197,321.86,0.56,5,Dry,37,8,6,4,53,108,0.34,213.9,0.66,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-07-16,2011,10,42,198,318.86,0.56,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2012-07-17,2011,10,42,199,315.85,0.57,5,Dry,37,8,6,4,53,108,0.34,207.8,0.66,207.8,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2012-07-18,2011,10,42,200,312.84,0.57,5,Dry,37,8,6,4,53,108,0.34,204.8,0.66,204.8,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2012-07-19,2011,10,42,201,309.83,0.57,5,Dry,37,8,6,4,53,108,0.35,201.8,0.65,201.8,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-07-20,2011,10,42,202,306.82,0.58,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2012-07-21,2011,10,43,203,303.82,0.58,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2012-07-22,2011,10,43,204,300.81,0.58,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-07-23,2011,10,43,205,297.8,0.59,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2012-07-24,2011,10,43,206,294.79,0.59,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2012-07-25,2011,10,43,207,292.33,0.6,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2012-07-26,2011,10,43,208,289.87,0.6,5,Dry,37,8,6,4,53,108,0.37,181.9,0.63,181.9,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2012-07-27,2011,10,43,209,287.41,0.6,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
2012-07-28,2011,10,44,210,284.95,0.61,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2012-07-29,2011,10,44,211,282.49,0.61,5,Dry,37,8,6,4,53,108,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2012-07-30,2011,10,44,212,280.03,0.61,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2012-07-31,2011,10,44,213,277.57,0.62,5,Dry,37,8,6,4,53,108,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2012-08-01,2011,11,44,214,275.11,0.62,5,Dry,34,7,5,3,44,93,0.34,182.1,0.66,182.1,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.188,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2012-08-02,2011,11,44,215,272.1,0.63,5,Dry,34,7,5,3,44,93,0.34,179.1,0.66,179.1,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2012-08-03,2011,11,44,216,269.09,0.63,5,Dry,34,7,5,3,44,93,0.35,176.1,0.65,176.1,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,956
2012-08-04,2011,11,45,217,266.08,0.64,5,Dry,34,7,5,3,44,93,0.35,173.1,0.65,173.1,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,938
2012-08-05,2011,11,45,218,263.07,0.64,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2012-08-06,2011,11,45,219,260.07,0.65,5,Dry,34,7,5,3,44,93,0.36,167.1,0.64,167.1,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2012-08-07,2011,11,45,220,257.06,0.65,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2012-08-08,2011,11,45,221,254.05,0.66,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2012-08-09,2011,11,45,222,251.59,0.66,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2012-08-10,2011,11,45,223,249.13,0.67,5,Dry,34,7,5,3,44,93,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00902,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2012-08-11,2011,11,46,224,246.67,0.67,5,Dry,34,7,5,3,44,93,0.38,153.7,0.62,153.7,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00881,0.000348,0.115,0.00453,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2012-08-12,2011,11,46,225,244.21,0.68,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2012-08-13,2011,11,46,226,241.75,0.69,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2012-08-14,2011,11,46,227,239.29,0.69,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2012-08-15,2011,11,46,228,236.82,0.7,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2012-08-16,2011,11,46,229,235.46,0.7,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00786,0.00031,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2012-08-17,2011,11,46,230,233.54,0.71,5,Dry,34,7,5,3,44,93,0.4,140.5,0.6,140.5,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
2012-08-18,2011,11,47,231,231.63,0.71,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000296,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
2012-08-19,2011,11,47,232,229.72,0.72,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-08-20,2011,11,47,233,227.8,0.72,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00721,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2012-08-21,2011,11,47,234,225.89,0.73,5,Dry,34,7,5,3,44,93,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2012-08-22,2011,11,47,235,223.97,0.73,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2012-08-23,2011,11,47,236,222.06,0.74,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-08-24,2011,11,47,237,220.14,0.75,5,Dry,34,7,5,3,44,93,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00656,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2012-08-25,2011,11,48,238,218.23,0.75,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00639,0.000251,0.102,0.00402,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2012-08-26,2011,11,48,239,216.32,0.76,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.102,0.00398,1,0.109,0.211,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2012-08-27,2011,11,48,240,214.4,0.77,5,Dry,34,7,5,3,44,93,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-08-28,2011,11,48,241,212.49,0.77,5,Dry,34,7,5,3,44,93,0.44,119.5,0.56,119.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00591,0.000231,0.0998,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2012-08-29,2011,11,48,242,210.57,0.78,5,Dry,34,7,5,3,44,93,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00574,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2012-08-30,2011,11,48,243,208.66,0.79,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00558,0.000218,0.0982,0.00384,1,0.0986,0.197,0.0077,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-08-31,2011,11,48,244,207.29,0.79,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00546,0.000214,0.0976,0.00382,1,0.0968,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2012-09-01,2011,12,49,245,204.83,0.8,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2012-09-02,2011,12,49,246,202.37,0.81,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.102,0.00401,1,0.118,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-09-03,2011,12,49,247,199.36,0.81,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.114,0.216,0.00842,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2012-09-04,2011,12,49,248,196.36,0.82,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2012-09-05,2011,12,49,249,193.35,0.83,5,Dry,30,6,4,2,30,72,0.37,121.3,0.63,121.3,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00606,0.000237,0.0985,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2012-09-06,2011,12,49,250,190.89,0.84,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.2,0.00784,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2012-09-07,2011,12,49,251,188.43,0.85,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-09-08,2011,12,50,252,185.97,0.85,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-09-09,2011,12,50,253,183.5,0.86,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000204,0.0942,0.00369,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2012-09-10,2011,12,50,254,181.04,0.87,5,Dry,30,6,4,2,30,72,0.4,109,0.6,109,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2012-09-11,2011,12,50,255,179.68,0.87,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-09-12,2011,12,50,256,177.76,0.88,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2012-09-13,2011,12,50,257,175.85,0.89,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2012-09-14,2011,12,50,258,173.93,0.89,5,Dry,30,6,4,2,30,72,0.41,101.9,0.59,101.9,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2012-09-15,2011,12,51,259,172.02,0.89,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2012-09-16,2011,12,51,260,170.11,0.9,5,Dry,30,6,4,2,30,72,0.42,98.11,0.58,98.11,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.0749,0.163,0.00639,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2012-09-17,2011,12,51,261,168.19,0.9,5,Dry,30,6,4,2,30,72,0.43,96.19,0.57,96.19,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2012-09-18,2011,12,51,262,166.28,0.9,5,Dry,30,6,4,2,30,72,0.43,94.28,0.57,94.28,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2012-09-19,2011,12,51,263,164.36,0.91,5,Dry,30,6,4,2,30,72,0.44,92.36,0.56,92.36,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.0036,0.000141,0.0858,0.00336,1,0.0672,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2012-09-20,2011,12,51,264,163,0.91,5,Dry,30,6,4,2,30,72,0.44,91,0.56,91,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2012-09-21,2011,12,51,265,161.63,0.91,5,Dry,30,6,4,2,30,72,0.45,89.63,0.56,89.63,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0635,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2012-09-22,2011,12,52,266,160.26,0.92,5,Dry,30,6,4,2,30,72,0.45,88.26,0.55,88.26,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,469
2012-09-23,2011,12,52,267,158.89,0.92,5,Dry,30,6,4,2,30,72,0.45,86.89,0.55,86.89,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00561,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2012-09-24,2011,12,52,268,157.53,0.92,5,Dry,30,6,4,2,30,72,0.46,85.53,0.54,85.53,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2012-09-25,2011,12,52,269,156.16,0.92,5,Dry,30,6,4,2,30,72,0.46,84.16,0.54,84.16,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2012-09-26,2011,12,52,270,154.79,0.93,5,Dry,30,6,4,2,30,72,0.47,82.79,0.54,82.79,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2012-09-27,2011,12,52,271,153.43,0.93,5,Dry,30,6,4,2,30,72,0.47,81.43,0.53,81.43,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-09-28,2011,12,52,272,152.06,0.93,5,Dry,30,6,4,2,30,72,0.47,80.06,0.53,80.06,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2012-09-29,2011,12,53,273,151.79,0.93,5,Dry,30,6,4,2,30,72,0.47,79.79,0.53,79.79,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000993,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2012-09-30,2011,12,53,274,150.97,0.93,5,Dry,30,6,4,2,30,72,0.48,78.97,0.52,78.97,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2012-10-01,2012,1,1,275,149.05,0.93,5,Dry,24,4,2,2,20,52,0.35,97.05,0.65,97.05,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2012-10-02,2012,1,1,276,147.68,0.94,5,Dry,24,4,2,2,20,52,0.35,95.68,0.65,95.68,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
2012-10-03,2012,1,1,277,146.32,0.94,5,Dry,24,4,2,2,20,52,0.35,94.32,0.65,94.32,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2012-10-04,2012,1,1,278,144.95,0.94,5,Dry,24,4,2,2,20,52,0.36,92.95,0.64,92.95,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2012-10-05,2012,1,1,279,143.58,0.94,5,Dry,24,4,2,2,20,52,0.36,91.58,0.64,91.58,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000139,0.082,0.00321,1,0.0661,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2012-10-06,2012,1,1,280,142.22,0.94,5,Dry,24,4,2,2,20,52,0.37,90.22,0.63,90.22,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2012-10-07,2012,1,1,281,140.85,0.94,5,Dry,24,4,2,2,20,52,0.37,88.85,0.63,88.85,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,472
2012-10-08,2012,1,2,282,139.48,0.95,5,Dry,24,4,2,2,20,52,0.37,87.48,0.63,87.48,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-09,2012,1,2,283,139.21,0.95,5,Dry,24,4,2,2,20,52,0.37,87.21,0.63,87.21,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2012-10-10,2012,1,2,284,138.39,0.95,5,Dry,24,4,2,2,20,52,0.38,86.39,0.62,86.39,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2012-10-11,2012,1,2,285,139.21,0.95,5,Dry,24,4,2,2,20,52,0.37,87.21,0.63,87.21,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2012-10-12,2012,1,2,286,138.39,0.95,5,Dry,24,4,2,2,20,52,0.38,86.39,0.62,86.39,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
2012-10-13,2012,1,2,287,139.21,0.95,5,Dry,24,4,2,2,20,52,0.37,87.21,0.63,87.21,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2012-10-14,2012,1,2,288,139.48,0.95,5,Dry,24,4,2,2,20,52,0.37,87.48,0.63,87.48,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-10-15,2012,1,3,289,137.57,0.95,5,Dry,24,4,2,2,20,52,0.38,85.57,0.62,85.57,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,455
2012-10-16,2012,1,3,290,136.2,0.95,5,Dry,24,4,2,2,20,52,0.38,84.2,0.62,84.2,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2012-10-17,2012,1,3,291,135.93,0.95,5,Dry,24,4,2,2,20,52,0.38,83.93,0.62,83.93,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0558,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2012-10-18,2012,1,3,292,135.11,0.95,5,Dry,24,4,2,2,20,52,0.39,83.11,0.61,83.11,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00281,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2012-10-19,2012,1,3,293,133.19,0.95,5,Dry,24,4,2,2,20,52,0.39,81.19,0.61,81.19,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.13,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2012-10-20,2012,1,3,294,131.82,0.96,5,Dry,24,4,2,2,20,52,0.39,79.82,0.61,79.82,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000994,0.0768,0.00301,1,0.0503,0.127,0.00498,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
2012-10-21,2012,1,3,295,131.55,0.96,5,Dry,24,4,2,2,20,52,0.4,79.55,0.6,79.55,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000985,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-22,2012,1,4,296,132.37,0.96,5,Dry,24,4,2,2,20,52,0.39,80.37,0.61,80.37,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-23,2012,1,4,297,132.64,0.96,5,Dry,24,4,2,2,20,52,0.39,80.64,0.61,80.64,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-10-24,2012,1,4,298,133.47,0.95,5,Dry,24,4,2,2,20,52,0.39,81.47,0.61,81.47,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-10-25,2012,1,4,299,132.64,0.96,5,Dry,24,4,2,2,20,52,0.39,80.64,0.61,80.64,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-10-26,2012,1,4,300,132.37,0.96,5,Dry,24,4,2,2,20,52,0.39,80.37,0.61,80.37,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-27,2012,1,4,301,131,0.96,5,Dry,24,4,2,2,20,52,0.4,79,0.6,79,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-10-28,2012,1,4,302,129.64,0.96,5,Dry,24,4,2,2,20,52,0.4,77.64,0.6,77.64,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000921,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-29,2012,1,5,303,128.27,0.96,5,Dry,24,4,2,2,20,52,0.41,76.27,0.59,76.27,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-30,2012,1,5,304,126.9,0.96,5,Dry,24,4,2,2,20,52,0.41,74.9,0.59,74.9,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.000083,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2012-10-31,2012,1,5,305,126.63,0.96,5,Dry,24,4,2,2,20,52,0.41,74.63,0.59,74.63,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2012-11-01,2012,2,5,306,129.09,0.96,5,Dry,23,4,2,2,19,50,0.39,79.09,0.61,79.09,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-11-02,2012,2,5,307,133.19,0.95,5,Dry,23,4,2,2,19,50,0.38,83.19,0.63,83.19,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2012-11-03,2012,2,5,308,132.37,0.96,5,Dry,23,4,2,2,19,50,0.38,82.37,0.62,82.37,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2012-11-04,2012,2,5,309,132.1,0.96,5,Dry,23,4,2,2,19,50,0.38,82.1,0.62,82.1,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-11-05,2012,2,6,310,131.82,0.96,5,Dry,23,4,2,2,19,50,0.38,81.82,0.62,81.82,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-11-06,2012,2,6,311,131.55,0.96,5,Dry,23,4,2,2,19,50,0.38,81.55,0.62,81.55,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2012-11-07,2012,2,6,312,131.28,0.96,5,Dry,23,4,2,2,19,50,0.38,81.28,0.62,81.28,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-11-08,2012,2,6,313,131,0.96,5,Dry,23,4,2,2,19,50,0.38,81,0.62,81,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2012-11-09,2012,2,6,314,132.92,0.95,5,Dry,23,4,2,2,19,50,0.38,82.92,0.62,82.92,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0544,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2012-11-10,2012,2,6,315,137.02,0.95,5,Dry,23,4,2,2,19,50,0.36,87.02,0.64,87.02,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-11,2012,2,6,316,138.93,0.95,5,Dry,23,4,2,2,19,50,0.36,88.93,0.64,88.93,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2012-11-12,2012,2,7,317,137.02,0.95,5,Dry,23,4,2,2,19,50,0.36,87.02,0.64,87.02,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-13,2012,2,7,318,136.75,0.95,5,Dry,23,4,2,2,19,50,0.37,86.75,0.63,86.75,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0596,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2012-11-14,2012,2,7,319,137.02,0.95,5,Dry,23,4,2,2,19,50,0.36,87.02,0.64,87.02,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-15,2012,2,7,320,138.93,0.95,5,Dry,23,4,2,2,19,50,0.36,88.93,0.64,88.93,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2012-11-16,2012,2,7,321,138.11,0.95,5,Dry,23,4,2,2,19,50,0.36,88.11,0.64,88.11,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0614,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2012-11-17,2012,2,7,322,140.03,0.95,5,Dry,23,4,2,2,19,50,0.36,90.03,0.64,90.03,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.064,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2012-11-18,2012,2,7,323,141.94,0.94,5,Dry,23,4,2,2,19,50,0.35,91.94,0.65,91.94,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-11-19,2012,2,8,324,141.12,0.94,5,Dry,23,4,2,2,19,50,0.35,91.12,0.65,91.12,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2012-11-20,2012,2,8,325,140.85,0.94,5,Dry,23,4,2,2,19,50,0.35,90.85,0.65,90.85,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2012-11-21,2012,2,8,326,140.57,0.94,5,Dry,23,4,2,2,19,50,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2012-11-22,2012,2,8,327,140.3,0.95,5,Dry,23,4,2,2,19,50,0.36,90.3,0.64,90.3,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2012-11-23,2012,2,8,328,141.12,0.94,5,Dry,23,4,2,2,19,50,0.35,91.12,0.65,91.12,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2012-11-24,2012,2,8,329,144.68,0.94,5,Dry,23,4,2,2,19,50,0.35,94.68,0.65,94.68,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2012-11-25,2012,2,8,330,148.23,0.94,5,Dry,23,4,2,2,19,50,0.34,98.23,0.66,98.23,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-11-26,2012,2,9,331,152.33,0.93,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2012-11-27,2012,2,9,332,155.34,0.93,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2012-11-28,2012,2,9,333,158.35,0.92,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2012-11-29,2012,2,9,334,162.45,0.91,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2012-11-30,2012,2,9,335,166.55,0.9,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00362,1,0.0998,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2012-12-01,2012,3,9,336,170.65,0.9,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0932,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-12-02,2012,3,9,337,171.47,0.89,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0943,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2012-12-03,2012,3,10,338,172.29,0.89,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0954,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.1,25.1,604
2012-12-04,2012,3,10,339,176.39,0.88,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-12-05,2012,3,10,340,179.95,0.87,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2012-12-06,2012,3,10,341,180.22,0.87,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-12-07,2012,3,10,342,180.5,0.87,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2012-12-08,2012,3,10,343,181.86,0.87,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-12-09,2012,3,10,344,183.78,0.86,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2012-12-10,2012,3,11,345,185.69,0.86,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2012-12-11,2012,3,11,346,187.61,0.85,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2012-12-12,2012,3,11,347,188.43,0.85,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-12-13,2012,3,11,348,186.51,0.85,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2012-12-14,2012,3,11,349,188.43,0.85,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-12-15,2012,3,11,350,191.43,0.84,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00394,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2012-12-16,2012,3,11,351,192.25,0.83,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
2012-12-17,2012,3,12,352,193.07,0.83,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,724
2012-12-18,2012,3,12,353,193.89,0.83,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2012-12-19,2012,3,12,354,194.72,0.83,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-12-20,2012,3,12,355,198.82,0.82,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2012-12-21,2012,3,12,356,202.37,0.81,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2012-12-22,2012,3,12,357,205.93,0.8,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2012-12-23,2012,3,12,358,207.29,0.79,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.251,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2012-12-24,2012,3,13,359,207.02,0.79,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2012-12-25,2012,3,13,360,208.39,0.79,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2012-12-26,2012,3,13,361,213.04,0.77,5,Dry,26,4,3,2,24,59,0.28,154,0.72,154,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2012-12-27,2012,3,13,362,218.23,0.75,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2012-12-28,2012,3,13,363,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2012-12-29,2012,3,13,364,229.72,0.72,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2012-12-30,2012,3,13,365,235.46,0.7,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2012-12-31,2012,3,14,366,242.84,0.68,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2013-01-01,2012,4,14,1,246.39,0.67,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-01-02,2012,4,14,2,249.4,0.67,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.926,41,40.1,40.1,962
2013-01-03,2012,4,14,3,255.14,0.66,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2013-01-04,2012,4,14,4,264.17,0.64,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-01-05,2012,4,14,5,273.19,0.62,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2013-01-06,2012,4,14,6,280.57,0.61,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2013-01-07,2012,4,15,7,289.05,0.6,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2013-01-08,2012,4,15,8,300.26,0.59,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2013-01-09,2012,4,15,9,311.47,0.57,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00595,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2013-01-10,2012,4,15,10,323.23,0.56,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2013-01-11,2012,4,15,11,334.44,0.55,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2013-01-12,2012,4,15,12,348.39,0.53,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00704,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2013-01-13,2012,4,15,13,360.69,0.52,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2013-01-14,2012,4,16,14,373,0.51,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2013-01-15,2012,4,16,15,388.04,0.49,5,Dry,29,5,4,2,33,73,0.19,315,0.81,315,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2013-01-16,2012,4,16,16,404.17,0.48,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
2013-01-17,2012,4,16,17,419.21,0.47,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2013-01-18,2012,4,16,18,434.25,0.45,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2013-01-19,2012,4,16,19,454.75,0.44,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2013-01-20,2012,4,16,20,476.9,0.42,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0896,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,44.9,44,88.1,2110
2013-01-21,2012,4,17,21,499.6,0.41,5,Dry,29,5,4,2,33,73,0.15,426.6,0.85,426.6,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2013-01-22,2012,4,17,22,522.29,0.39,5,Dry,29,5,4,2,33,73,0.14,449.3,0.86,449.3,0,0,0,0,-2,2,29,5,4,0,35,487,990,966,24,0.208,0.111,0.00462,0.319,0.0132,2,0.246,0.564,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2013-01-23,2012,4,17,23,544.44,0.38,5,Dry,29,5,4,2,33,73,0.13,471.4,0.87,471.4,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.122,0.00507,0.338,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-01-24,2012,4,17,24,566.59,0.37,5,Dry,29,5,4,2,33,73,0.13,493.6,0.87,493.6,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.1,23.9,0.229,0.132,0.00553,0.361,0.0151,3,0.165,0.525,0.022,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2013-01-25,2012,4,17,25,589.29,0.36,5,Dry,29,5,4,2,33,73,0.12,516.3,0.88,516.3,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.242,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2013-01-26,2012,4,17,26,614.72,0.34,5,Dry,29,5,4,2,33,73,0.12,541.7,0.88,541.7,0,0,0,0,-2,2,29,5,4,0,35,580,990,966.4,23.6,0.256,0.163,0.00689,0.419,0.0177,3,0.186,0.605,0.0256,23,0.95,0.973,0.925,38.8,37.7,113,2720
2013-01-27,2012,4,17,27,640.14,0.33,5,Dry,29,5,4,2,33,73,0.11,567.1,0.89,567.1,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00764,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2013-01-28,2012,4,18,28,663.39,0.32,5,Dry,29,5,4,2,33,73,0.11,590.4,0.89,590.4,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.284,0.195,0.00833,0.479,0.0204,3,0.208,0.687,0.0293,22.8,0.954,0.98,0.935,41.9,41.1,123,2960
2013-01-29,2012,4,18,29,688.27,0.31,5,Dry,29,5,4,2,33,73,0.11,615.3,0.89,615.3,0,0,0,0,-2,2,29,5,4,0,35,653,990,966.7,23.3,0.298,0.212,0.00908,0.51,0.0218,3,0.219,0.729,0.0312,22.6,0.955,0.98,0.936,43.4,42.6,128,3070
2013-01-30,2012,4,18,30,712.06,0.3,5,Dry,29,5,4,2,33,73,0.1,639.1,0.9,639.1,0,0,0,0,-2,2,29,5,4,0,35,677,990,966.7,23.3,0.311,0.228,0.0098,0.539,0.0232,3,0.23,0.769,0.0331,22.5,0.956,0.98,0.937,44.9,44,132,3170
2013-01-31,2012,4,18,31,733.11,0.29,5,Dry,29,5,4,2,33,73,0.1,660.1,0.9,660.1,0,0,0,0,-2,2,29,5,4,0,35,698,990,966.8,23.2,0.323,0.242,0.0104,0.565,0.0244,3,0.24,0.805,0.0347,22.4,0.957,0.98,0.938,46.2,45.2,136,3260
2013-02-01,2012,5,18,32,754.17,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,649.2,0.86,649.2,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.235,0.0102,0.557,0.0241,3,0.235,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2013-02-02,2012,5,18,33,773.67,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2013-02-03,2012,5,18,34,790.99,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,686,0.87,686,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2013-02-04,2012,5,19,35,808.8,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,703.8,0.87,703.8,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
2013-02-05,2012,5,19,36,828.5,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2013-02-06,2012,5,19,37,845.73,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,740.7,0.88,740.7,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2013-02-07,2012,5,19,38,859.74,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,754.7,0.88,754.7,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2013-02-08,2012,5,19,39,870.03,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,765,0.88,765,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-09,2012,5,19,40,880.55,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,775.5,0.88,775.5,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
