date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-02-10,2012,5,19,41,886.97,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,782,0.88,782,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.317,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2013-02-11,2012,5,20,42,893.46,0.23,3,Normal,43,7,5,4,78,137,0.15,756.5,0.85,756.5,0,0,0,0,-4,4,43,7,5,0,82,811,990,967.5,22.5,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2013-02-12,2012,5,20,43,895.63,0.23,3,Normal,43,7,5,4,78,137,0.15,758.6,0.85,758.6,0,0,0,0,-4,4,43,7,5,0,82,814,990,967.5,22.5,0.4,0.306,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-02-13,2012,5,20,44,897.82,0.23,3,Normal,43,7,5,4,78,137,0.15,760.8,0.85,760.8,0,0,0,0,-4,4,43,7,5,0,82,816,990,967.5,22.5,0.402,0.307,0.0136,0.709,0.0315,3,0.283,0.992,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2013-02-14,2012,5,20,45,900.02,0.23,3,Normal,43,7,5,4,78,137,0.15,763,0.85,763,0,0,0,0,-4,4,43,7,5,0,82,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-02-15,2012,5,20,46,902.22,0.23,3,Normal,43,7,5,4,78,137,0.15,765.2,0.85,765.2,0,0,0,0,-4,4,43,7,5,0,82,820,990,967.5,22.5,0.406,0.309,0.0138,0.715,0.0318,3,0.284,0.999,0.0444,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2013-02-16,2012,5,20,47,908.87,0.22,3,Normal,43,7,5,4,78,137,0.15,771.9,0.85,771.9,0,0,0,0,-4,4,43,7,5,0,82,827,990,967.5,22.5,0.412,0.313,0.0139,0.724,0.0322,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2013-02-17,2012,5,20,48,915.6,0.22,3,Normal,43,7,5,4,78,137,0.15,778.6,0.85,778.6,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.418,0.316,0.0141,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2013-02-18,2012,5,21,49,922.38,0.22,3,Normal,43,7,5,4,78,137,0.15,785.4,0.85,785.4,0,0,0,0,-4,4,43,7,5,0,82,840,990,967.6,22.4,0.424,0.319,0.0142,0.743,0.0332,4,0.208,0.951,0.0424,21.5,0.953,0.975,0.928,39.4,38.4,153,3680
2013-02-19,2012,5,21,50,929.24,0.22,3,Normal,43,7,5,4,78,137,0.15,792.2,0.85,792.2,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2013-02-20,2012,5,21,51,931.53,0.22,3,Normal,43,7,5,4,78,137,0.15,794.5,0.85,794.5,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2013-02-21,2012,5,21,52,938.47,0.22,3,Normal,43,7,5,4,78,137,0.15,801.5,0.85,801.5,0,0,0,0,-4,4,43,7,5,0,82,856,990,967.7,22.3,0.439,0.327,0.0146,0.766,0.0343,4,0.213,0.979,0.0438,21.4,0.953,0.976,0.93,40,39.1,156,3750
2013-02-22,2012,5,21,53,950.16,0.21,3,Normal,43,7,5,4,78,137,0.14,813.2,0.86,813.2,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2013-02-23,2012,5,21,54,962.02,0.21,3,Normal,43,7,5,4,78,137,0.14,825,0.86,825,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2013-02-24,2012,5,21,55,974.03,0.21,3,Normal,43,7,5,4,78,137,0.14,837,0.86,837,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2013-02-25,2012,5,22,56,986.2,0.2,3,Normal,43,7,5,4,78,137,0.14,849.2,0.86,849.2,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2013-02-26,2012,5,22,57,1003.5,0.2,3,Normal,43,7,5,4,78,137,0.14,866.5,0.86,866.5,0,0,0,0,-4,4,43,7,5,0,82,921,990,967.9,22.1,0.498,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2013-02-27,2012,5,22,58,1021,0.2,3,Normal,43,7,5,4,78,137,0.13,884,0.87,884,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.515,0.367,0.0167,0.881,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2013-02-28,2012,5,22,59,1038.8,0.19,3,Normal,43,7,5,4,78,137,0.13,901.8,0.87,901.8,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.375,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2013-03-01,2012,6,22,60,1056.9,0.19,3,Normal,49,9,9,9,107,183,0.17,873.9,0.83,873.9,0,0,0,0,-9,9,49,9,9,0,116,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.0509,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2013-03-02,2012,6,22,61,1080.5,0.19,3,Normal,49,9,9,9,107,183,0.17,897.5,0.83,897.5,0,0,0,0,-9,9,49,9,9,0,116,965,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2013-03-03,2012,6,22,62,1099.1,0.18,3,Normal,49,9,9,9,107,183,0.17,916.1,0.83,916.1,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.043,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2013-03-04,2012,6,23,63,1118,0.18,3,Normal,49,9,9,9,107,183,0.16,935,0.84,935,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.572,0.392,0.018,0.964,0.0443,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.9,44,176,4220
2013-03-05,2012,6,23,64,1137,0.18,3,Normal,49,9,9,9,107,183,0.16,954,0.84,954,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.59,0.401,0.0185,0.99,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2013-03-06,2012,6,23,65,1156.3,0.17,3,Normal,49,9,9,9,107,183,0.16,973.3,0.84,973.3,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2013-03-07,2012,6,23,66,1175.8,0.17,3,Normal,49,9,9,9,107,183,0.16,992.8,0.84,992.8,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.062,20.2,0.955,0.98,0.936,47,46.1,184,4420
2013-03-08,2012,6,23,67,1195.5,0.17,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.668,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2013-03-09,2012,6,23,68,1209.7,0.17,3,Normal,49,9,9,9,107,183,0.15,1027,0.85,1027,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.483,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47.1,188,4520
2013-03-10,2012,6,23,69,1224,0.16,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.515,0.0241,1.23,0.0573,4,0.288,1.51,0.0707,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2013-03-11,2012,6,24,70,1238.4,0.16,3,Normal,49,9,9,9,107,183,0.15,1055,0.85,1055,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.731,0.548,0.0256,1.28,0.0599,4,0.291,1.57,0.0735,19.8,0.955,0.98,0.935,48.9,47.9,192,4600
2013-03-12,2012,6,24,71,1252.9,0.16,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.752,0.58,0.0272,1.33,0.0626,4,0.294,1.63,0.0763,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2013-03-13,2012,6,24,72,1267.4,0.16,3,Normal,49,9,9,9,107,183,0.14,1084,0.86,1084,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0652,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-14,2012,6,24,73,1288,0.16,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-15,2012,6,24,74,1308.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1126,0.86,1100,26,6,1,1,-8,26,55,10,10,1,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-16,2012,6,24,75,1335.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-03-17,2012,6,24,76,1368.9,0.15,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-03-18,2012,6,25,77,1402.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-19,2012,6,25,78,1430.5,0.14,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0726,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2013-03-20,2012,6,25,79,1471.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-03-21,2012,6,25,80,1518.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1390,0.92,1100,290,59,9,9,3,210,100,17,16,9,277,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-03-22,2012,6,25,81,1573.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1444,0.92,1100,344,59,10,10,4,261,100,18,17,10,328,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-23,2012,6,25,82,1635.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1507,0.92,1100,407,59,10,12,6,320,100,18,19,12,387,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-03-24,2012,6,25,83,1705.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.076,1576,0.92,1100,476,59,10,15,8,384,100,18,22,14,451,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-03-25,2012,6,26,84,1790,0.098,4,Mod_Dry,41,8,7,6,67,129,0.072,1661,0.93,1100,561,59,10,17,11,464,100,18,24,17,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-03-26,2012,6,26,85,1883.1,0.088,4,Mod_Dry,41,8,7,6,67,129,0.069,1754,0.93,1100,654,59,10,18,14,553,100,18,25,20,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-03-27,2012,6,26,86,1970.8,0.078,4,Mod_Dry,41,8,7,6,67,129,0.066,1842,0.94,1100,742,59,10,18,16,639,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2013-03-28,2012,6,26,87,2052.8,0.07,4,Mod_Dry,41,8,7,6,67,129,0.063,1924,0.94,1100,824,59,10,18,19,718,100,18,25,25,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-03-29,2012,6,26,88,2136,0.063,4,Mod_Dry,41,8,7,6,67,129,0.06,2007,0.94,1100,907,59,10,18,21,799,100,18,25,27,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2013-03-30,2012,6,26,89,2205.5,0.058,4,Mod_Dry,41,8,7,6,67,129,0.059,2077,0.94,1100,977,59,10,18,23,867,100,18,25,29,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2013-03-31,2012,6,26,90,2268.3,0.053,4,Mod_Dry,41,8,7,6,67,129,0.057,2139,0.94,1100,1040,59,10,18,25,927,100,18,25,31,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-01,2012,7,27,91,2309.3,0.05,3,Normal,54,13,14,19,117,217,0.094,2092,0.91,1100,992,46,5,11,11,919,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2013-04-02,2012,7,27,92,2343,0.048,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2013-04-03,2012,7,27,93,2369.4,0.045,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2013-04-04,2012,7,27,94,2395.8,0.043,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-05,2012,7,27,95,2414.7,0.042,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-06,2012,7,27,96,2426.1,0.041,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2013-04-07,2012,7,27,97,2429.9,0.041,3,Normal,54,13,14,19,117,217,0.089,2213,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2013-04-08,2012,7,28,98,2426.1,0.041,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2013-04-09,2012,7,28,99,2414.7,0.042,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-10,2012,7,28,100,2403.3,0.043,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-04-11,2012,7,28,101,2384.4,0.044,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2013-04-12,2012,7,28,102,2365.6,0.046,3,Normal,54,13,14,19,117,217,0.092,2149,0.91,1100,1050,46,5,11,12,975,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-13,2012,7,28,103,2346.8,0.047,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2013-04-14,2012,7,28,104,2320.5,0.049,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2013-04-15,2012,7,29,105,2294.4,0.051,3,Normal,54,13,14,19,117,217,0.095,2077,0.91,1100,977,46,5,11,10,905,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2013-04-16,2012,7,29,106,2268.3,0.053,3,Normal,54,13,14,19,117,217,0.096,2051,0.9,1100,951,46,5,11,10,879,100,18,25,29,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-17,2012,7,29,107,2235,0.056,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-18,2012,7,29,108,2194.5,0.059,3,Normal,54,13,14,19,117,217,0.099,1977,0.9,1100,877,46,5,11,7,808,100,18,25,26,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-19,2012,7,29,109,2154.2,0.062,3,Normal,54,13,14,19,117,217,0.1,1937,0.9,1100,837,46,5,11,6,769,100,18,25,25,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2013-04-20,2012,7,29,110,2114.2,0.065,3,Normal,54,13,14,19,117,217,0.1,1897,0.9,1100,797,46,5,11,5,730,100,18,25,24,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2013-04-21,2012,7,29,111,2074.4,0.068,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-04-22,2012,7,30,112,2027.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2013-04-23,2012,7,30,113,1981.4,0.077,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-04-24,2012,7,30,114,1935.5,0.082,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-04-25,2012,7,30,115,1897,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2013-04-26,2012,7,30,116,1858.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.08,1711,0.92,1100,611,55,7,15,8,526,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2013-04-27,2012,7,30,117,1820.8,0.095,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-04-28,2012,7,30,118,1783.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-04-29,2012,7,31,119,1745.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2013-04-30,2012,7,31,120,1708.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-05-01,2012,8,31,121,1672,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-05-02,2012,8,31,122,1635.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2013-05-03,2012,8,31,123,1599.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1407,0.88,1100,307,53,8,9,-1,238,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2013-05-04,2012,8,31,124,1563.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1372,0.88,1100,272,53,8,8,-2,205,100,18,18,8,320,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-05-05,2012,8,31,125,1528.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-05-06,2012,8,32,126,1499.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2013-05-07,2012,8,32,127,1471.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-05-08,2012,8,32,128,1442.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-09,2012,8,32,129,1415,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-05-10,2012,8,32,130,1381.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2013-05-11,2012,8,32,131,1329.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-05-12,2012,8,32,132,1279.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0658,4,0.297,1.69,0.0798,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2013-05-13,2012,8,33,133,1235.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.23,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2013-05-14,2012,8,33,134,1192.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.651,0.425,0.0198,1.08,0.05,4,0.28,1.36,0.0631,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2013-05-15,2012,8,33,135,1156.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,964.3,0.83,964.3,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2013-05-16,2012,8,33,136,1120.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,928.7,0.83,928.7,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.388,0.0179,0.955,0.044,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2013-05-17,2012,8,33,137,1091.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,899.1,0.82,899.1,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.913,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2013-05-18,2012,8,33,138,1062.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,870.1,0.82,870.1,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.3,41.5,166,3980
2013-05-19,2012,8,33,139,1033.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,841.7,0.81,841.7,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0157,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2013-05-20,2012,8,34,140,1011,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,819,0.81,819,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.801,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.3,157,3780
2013-05-21,2012,8,34,141,988.65,0.2,5,Dry,42,9,8,6,82,147,0.15,841.6,0.85,841.6,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.479,0.346,0.0156,0.826,0.0373,4,0.227,1.05,0.0475,21.1,0.954,0.979,0.934,41.5,40.7,163,3900
2013-05-22,2012,8,34,142,966.81,0.21,5,Dry,42,9,8,6,82,147,0.15,819.8,0.85,819.8,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.459,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2013-05-23,2012,8,34,143,945.47,0.21,5,Dry,42,9,8,6,82,147,0.15,798.5,0.84,798.5,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.44,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2013-05-24,2012,8,34,144,924.66,0.22,5,Dry,42,9,8,6,82,147,0.16,777.7,0.84,777.7,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2013-05-25,2012,8,34,145,908.87,0.22,5,Dry,42,9,8,6,82,147,0.16,761.9,0.84,761.9,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-05-26,2012,8,34,146,893.46,0.23,5,Dry,42,9,8,6,82,147,0.17,746.5,0.83,746.5,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.3,0.0133,0.692,0.0307,3,0.278,0.97,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2013-05-27,2012,8,35,147,878.43,0.23,5,Dry,42,9,8,6,82,147,0.17,731.4,0.83,731.4,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.379,0.29,0.0128,0.668,0.0296,3,0.272,0.94,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2013-05-28,2012,8,35,148,863.83,0.24,5,Dry,42,9,8,6,82,147,0.17,716.8,0.83,716.8,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2013-05-29,2012,8,35,149,849.69,0.24,5,Dry,42,9,8,6,82,147,0.17,702.7,0.83,702.7,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2013-05-30,2012,8,35,150,836.05,0.25,5,Dry,42,9,8,6,82,147,0.18,689,0.82,689,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2013-05-31,2012,8,35,151,822.97,0.25,5,Dry,42,9,8,6,82,147,0.18,676,0.82,676,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
2013-06-01,2012,9,35,152,810.52,0.26,5,Dry,39,9,7,5,59,119,0.15,691.5,0.85,691.5,0,0,0,0,-5,5,39,9,7,0,64,747,990,967.1,22.9,0.351,0.263,0.0115,0.614,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.6,46.6,140,3360
2013-06-02,2012,9,35,153,798.81,0.26,5,Dry,39,9,7,5,59,119,0.15,679.8,0.85,679.8,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2013-06-03,2012,9,36,154,788.01,0.27,5,Dry,39,9,7,5,59,119,0.15,669,0.85,669,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2013-06-04,2012,9,36,155,780.99,0.27,5,Dry,39,9,7,5,59,119,0.15,662,0.85,662,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2013-06-05,2012,9,36,156,774.78,0.27,5,Dry,39,9,7,5,59,119,0.15,655.8,0.85,655.8,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.33,0.239,0.0104,0.57,0.0248,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2013-06-06,2012,9,36,157,767.57,0.28,5,Dry,39,9,7,5,59,119,0.15,648.6,0.84,648.6,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.326,0.234,0.0102,0.561,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2013-06-07,2012,9,36,158,755.26,0.28,5,Dry,39,9,7,5,59,119,0.16,636.3,0.84,636.3,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00979,0.545,0.0236,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2013-06-08,2012,9,36,159,742.96,0.29,5,Dry,39,9,7,5,59,119,0.16,624,0.84,624,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.312,0.218,0.00942,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2013-06-09,2012,9,36,160,731.75,0.29,5,Dry,39,9,7,5,59,119,0.16,612.8,0.84,612.8,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00908,0.516,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2013-06-10,2012,9,37,161,719.99,0.3,5,Dry,39,9,7,5,59,119,0.17,601,0.83,601,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00872,0.502,0.0216,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2013-06-11,2012,9,37,162,708.23,0.3,5,Dry,39,9,7,5,59,119,0.17,589.2,0.83,589.2,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.293,0.195,0.00836,0.487,0.0209,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2013-06-12,2012,9,37,163,697.02,0.31,5,Dry,39,9,7,5,59,119,0.17,578,0.83,578,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2013-06-13,2012,9,37,164,686.9,0.31,5,Dry,39,9,7,5,59,119,0.17,567.9,0.83,567.9,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.18,0.00772,0.461,0.0197,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,117,2820
2013-06-14,2012,9,37,165,676.24,0.32,5,Dry,39,9,7,5,59,119,0.18,557.2,0.82,557.2,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.0074,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2013-06-15,2012,9,37,166,665.57,0.32,5,Dry,39,9,7,5,59,119,0.18,546.6,0.82,546.6,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.268,0.166,0.00709,0.434,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2720
2013-06-16,2012,9,37,167,655.46,0.33,5,Dry,39,9,7,5,59,119,0.18,536.5,0.82,536.5,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.263,0.159,0.00679,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2013-06-17,2012,9,38,168,646.43,0.33,5,Dry,39,9,7,5,59,119,0.18,527.4,0.82,527.4,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.258,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2013-06-18,2012,9,38,169,636.86,0.33,5,Dry,39,9,7,5,59,119,0.19,517.9,0.81,517.9,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00624,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2013-06-19,2012,9,38,170,627.29,0.34,5,Dry,39,9,7,5,59,119,0.19,508.3,0.81,508.3,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.2,105,2530
2013-06-20,2012,9,38,171,617.72,0.34,5,Dry,39,9,7,5,59,119,0.19,498.7,0.81,498.7,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2013-06-21,2012,9,38,172,608.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,447.7,0.74,447.7,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.217,0.11,0.00466,0.328,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.2,2280
2013-06-22,2012,9,38,173,600.77,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,439.8,0.73,439.8,0,0,0,0,-9,9,45,10,9,0,97,504,990,966.3,23.7,0.213,0.107,0.0045,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.8,46.8,93.6,2250
2013-06-23,2012,9,38,174,592.29,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,431.3,0.73,431.3,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.103,0.00432,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
2013-06-24,2012,9,39,175,583.82,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,422.8,0.72,422.8,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0986,0.00415,0.306,0.0129,2,0.228,0.534,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.3,2170
2013-06-25,2012,9,39,176,575.34,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,414.3,0.72,414.3,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0946,0.00397,0.299,0.0126,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2013-06-26,2012,9,39,177,567.41,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,406.4,0.72,406.4,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.202,0.0908,0.00381,0.292,0.0123,2,0.217,0.509,0.0214,23.3,0.955,0.98,0.936,44.4,43.5,87.1,2090
2013-06-27,2012,9,39,178,559.48,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,398.5,0.71,398.5,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.199,0.0871,0.00365,0.286,0.012,2,0.211,0.497,0.0208,23.4,0.955,0.98,0.936,43.6,42.7,85.5,2050
2013-06-28,2012,9,39,179,551.55,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,390.6,0.71,390.6,0,0,0,0,-9,9,45,10,9,0,97,455,990,966.1,23.9,0.196,0.0833,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.9,2010
2013-06-29,2012,9,39,180,544.72,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,383.7,0.7,383.7,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0801,0.00335,0.274,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.1,41.2,82.5,1980
2013-06-30,2012,9,39,181,537.33,0.39,4,Mod_Dry,45,10,9,9,88,161,0.3,376.3,0.7,376.3,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0766,0.0032,0.268,0.0112,2,0.197,0.464,0.0194,23.5,0.952,0.979,0.932,41.3,40.4,80.9,1940
2013-07-01,2012,10,40,182,529.95,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,394.9,0.74,394.9,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0854,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
2013-07-02,2012,10,40,183,522.57,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,387.6,0.74,387.6,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0819,0.00341,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.7,2010
2013-07-03,2012,10,40,184,515.73,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,380.7,0.74,380.7,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0787,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,42,41.1,82.3,1970
2013-07-04,2012,10,40,185,508.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,373.9,0.73,373.9,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0755,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2013-07-05,2012,10,40,186,503.15,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,368.1,0.73,368.1,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
2013-07-06,2012,10,40,187,496.86,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,361.9,0.73,361.9,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2013-07-07,2012,10,40,188,490.57,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,355.6,0.72,355.6,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
2013-07-08,2012,10,41,189,484.29,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,349.3,0.72,349.3,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0639,0.00264,0.243,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.6,75.2,1810
2013-07-09,2012,10,41,190,478,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,343,0.72,343,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2013-07-10,2012,10,41,191,471.71,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,336.7,0.71,336.7,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0579,0.00239,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2013-07-11,2012,10,41,192,465.97,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,331,0.71,331,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2013-07-12,2012,10,41,193,460.22,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,325.2,0.71,325.2,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0525,0.00216,0.224,0.00919,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2013-07-13,2012,10,41,194,454.48,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,319.5,0.7,319.5,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0498,0.00204,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2013-07-14,2012,10,41,195,449.83,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,314.8,0.7,314.8,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0476,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
2013-07-15,2012,10,42,196,444.64,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,309.6,0.7,309.6,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2013-07-16,2012,10,42,197,439.44,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,304.4,0.69,304.4,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0427,0.00175,0.206,0.00846,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2013-07-17,2012,10,42,198,434.25,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,299.3,0.69,299.3,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00827,2,0.144,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2013-07-18,2012,10,42,199,429.05,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,294.1,0.69,294.1,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00809,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2013-07-19,2012,10,42,200,423.86,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,288.9,0.68,288.9,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0353,0.00144,0.194,0.00791,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1500
2013-07-20,2012,10,42,201,418.66,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,283.7,0.68,283.7,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
2013-07-21,2012,10,42,202,414.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2013-07-22,2012,10,43,203,409.36,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,274.4,0.67,274.4,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2013-07-23,2012,10,43,204,404.72,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2013-07-24,2012,10,43,205,400.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2013-07-25,2012,10,43,206,396.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,261.5,0.66,261.5,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0224,0.000911,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2013-07-26,2012,10,43,207,392.41,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,257.4,0.66,257.4,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0205,0.000832,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
2013-07-27,2012,10,43,208,388.31,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000753,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
2013-07-28,2012,10,43,209,384.21,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,249.2,0.65,249.2,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2013-07-29,2012,10,44,210,380.11,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,245.1,0.65,245.1,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2013-07-30,2012,10,44,211,376,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,241,0.64,241,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2013-07-31,2012,10,44,212,371.9,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,236.9,0.64,236.9,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2013-08-01,2012,11,44,213,367.8,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,252.8,0.69,252.8,0,0,0,0,-4,4,39,7,5,0,64,304,990,965.2,24.8,0.143,0.0183,0.00074,0.161,0.00651,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2013-08-02,2012,11,44,214,362.61,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,247.6,0.68,247.6,0,0,0,0,-4,4,39,7,5,0,64,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2013-08-03,2012,11,44,215,357.96,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,243,0.68,243,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2013-08-04,2012,11,44,216,353.31,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,238.3,0.68,238.3,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2013-08-05,2012,11,45,217,349.75,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,234.8,0.67,234.8,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2013-08-06,2012,11,45,218,345.65,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,230.7,0.67,230.7,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0982,0.248,0.00999,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
2013-08-07,2012,11,45,219,341.55,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,226.6,0.66,226.6,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.133,0.015,0.000603,0.148,0.00597,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2013-08-08,2012,11,45,220,337.45,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,222.4,0.66,222.4,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2013-08-09,2012,11,45,221,333.35,0.55,4,Mod_Dry,39,7,5,4,60,115,0.34,218.3,0.66,218.3,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2013-08-10,2012,11,45,222,329.25,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-08-11,2012,11,45,223,325.69,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,210.7,0.65,210.7,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.368,0.0148,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
2013-08-12,2012,11,46,224,322.14,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,207.1,0.64,207.1,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
2013-08-13,2012,11,46,225,318.58,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203.6,0.64,203.6,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2013-08-14,2012,11,46,226,315.03,0.57,4,Mod_Dry,39,7,5,4,60,115,0.36,200,0.64,200,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.349,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2013-08-15,2012,11,46,227,311.47,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,196.5,0.63,196.5,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2013-08-16,2012,11,46,228,309.01,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194,0.63,194,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2013-08-17,2012,11,46,229,306,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,191,0.62,191,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2013-08-18,2012,11,46,230,303,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2013-08-19,2012,11,47,231,299.99,0.59,4,Mod_Dry,39,7,5,4,60,115,0.38,185,0.62,185,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2013-08-20,2012,11,47,232,296.98,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2013-08-21,2012,11,47,233,293.97,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179,0.61,179,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2013-08-22,2012,11,47,234,290.97,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2013-08-23,2012,11,47,235,287.96,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2013-08-24,2012,11,47,236,284.95,0.61,4,Mod_Dry,39,7,5,4,60,115,0.4,169.9,0.6,169.9,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2013-08-25,2012,11,47,237,282.49,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,167.5,0.59,167.5,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2013-08-26,2012,11,48,238,280.03,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2013-08-27,2012,11,48,239,277.57,0.62,4,Mod_Dry,39,7,5,4,60,115,0.41,162.6,0.59,162.6,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2013-08-28,2012,11,48,240,275.11,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2013-08-29,2012,11,48,241,272.64,0.63,4,Mod_Dry,39,7,5,4,60,115,0.42,157.6,0.58,157.6,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2013-08-30,2012,11,48,242,270.18,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,155.2,0.57,155.2,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.7,34.7,832
2013-08-31,2012,11,48,243,267.72,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2013-09-01,2012,12,48,244,265.26,0.64,4,Mod_Dry,34,6,4,3,44,91,0.34,174.3,0.66,174.3,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.113,0.0106,0.000418,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2013-09-02,2012,12,49,245,261.16,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2013-09-03,2012,12,49,246,257.06,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,166.1,0.65,166.1,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00987,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2013-09-04,2012,12,49,247,253.5,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,876
2013-09-05,2012,12,49,248,249.95,0.67,4,Mod_Dry,34,6,4,3,44,91,0.36,158.9,0.64,158.9,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2013-09-06,2012,12,49,249,246.39,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.4,0.63,155.4,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00896,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.913,35.9,34.8,34.8,836
2013-09-07,2012,12,49,250,243.93,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.9,0.63,152.9,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2013-09-08,2012,12,49,251,240.93,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,807
2013-09-09,2012,12,50,252,237.92,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.9,0.62,146.9,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2013-09-10,2012,12,50,253,234.91,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.247,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
2013-09-11,2012,12,50,254,231.9,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,140.9,0.61,140.9,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
