date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-12,2012,12,50,255,228.89,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2013-09-13,2012,12,50,256,225.89,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2013-09-14,2012,12,50,257,223.43,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2013-09-15,2012,12,50,258,220.97,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
2013-09-16,2012,12,51,259,218.5,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2013-09-17,2012,12,51,260,216.04,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,125,0.58,125,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2013-09-18,2012,12,51,261,213.58,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-09-19,2012,12,51,262,211.12,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2013-09-20,2012,12,51,263,209.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-09-21,2012,12,51,264,207.84,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-09-22,2012,12,51,265,205.93,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2013-09-23,2012,12,52,266,204.01,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,113,0.55,113,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00536,0.000209,0.0963,0.00377,1,0.0951,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-09-24,2012,12,52,267,202.1,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,111.1,0.55,111.1,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2013-09-25,2012,12,52,268,200.18,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,109.2,0.55,109.2,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2013-09-26,2012,12,52,269,198.27,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00366,1,0.0873,0.181,0.00708,25.4,0,0,0,0,0,0,0
2013-09-27,2012,12,52,270,196.36,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00471,0.000184,0.093,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,194.44,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0876,0.00454,0.000178,0.0921,0.0036,1,0.0821,0.174,0.00681,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,192.53,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,101.5,0.53,101.5,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00438,0.000171,0.0913,0.00357,1,0.0796,0.171,0.00668,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,191.16,0.84,4,Mod_Dry,34,6,4,3,44,91,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00426,0.000167,0.0907,0.00354,1,0.0777,0.168,0.00658,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,189.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-10-02,2013,1,1,275,187.88,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2013-10-03,2013,1,1,276,185.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-10-04,2013,1,1,277,184.05,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2013-10-05,2013,1,1,278,182.14,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-06,2013,1,1,279,180.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00359,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2013-10-07,2013,1,1,280,178.31,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2013-10-08,2013,1,2,281,176.39,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-10-09,2013,1,2,282,175.03,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0802,0.17,0.00664,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2013-10-10,2013,1,2,283,173.66,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00347,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-10-11,2013,1,2,284,172.29,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,99.29,0.58,99.29,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0765,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2013-10-12,2013,1,2,285,170.93,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,97.93,0.57,97.93,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-10-13,2013,1,2,286,169.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.56,0.57,96.56,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2013-10-14,2013,1,2,287,168.19,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,95.19,0.57,95.19,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2013-10-15,2013,1,3,288,166.82,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.82,0.56,93.82,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00372,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2013-10-16,2013,1,3,289,165.46,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,92.46,0.56,92.46,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2013-10-17,2013,1,3,290,164.09,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,91.09,0.56,91.09,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.1,20.1,484
2013-10-18,2013,1,3,291,162.72,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,89.72,0.55,89.72,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2013-10-19,2013,1,3,292,161.36,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.36,0.55,88.36,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2013-10-20,2013,1,3,293,161.08,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.08,0.55,88.08,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
2013-10-21,2013,1,3,294,160.26,0.92,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2013-10-22,2013,1,4,295,159.44,0.92,5,Dry,24,4,2,2,20,52,0.33,107.4,0.67,107.4,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0875,0.176,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2013-10-23,2013,1,4,296,163,0.91,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00354,1,0.0924,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2013-10-24,2013,1,4,297,165.46,0.91,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0916,0.00359,1,0.0957,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2013-10-25,2013,1,4,298,164.09,0.91,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-10-26,2013,1,4,299,163.27,0.91,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.6,24.6,592
2013-10-27,2013,1,4,300,162.45,0.91,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2013-10-28,2013,1,4,301,162.18,0.91,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.0002,0.0901,0.00353,1,0.0912,0.181,0.00711,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2013-10-29,2013,1,5,302,160.26,0.92,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0887,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2013-10-30,2013,1,5,303,159.99,0.92,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2013-10-31,2013,1,5,304,158.07,0.92,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2013-11-01,2013,2,5,305,157.8,0.92,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,572
2013-11-02,2013,2,5,306,161.36,0.91,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-11-03,2013,2,5,307,166,0.91,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-11-04,2013,2,5,308,166.28,0.9,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-05,2013,2,6,309,168.74,0.9,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-06,2013,2,6,310,171.2,0.89,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2013-11-07,2013,2,6,311,173.66,0.89,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00374,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2013-11-08,2013,2,6,312,175.03,0.89,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
2013-11-09,2013,2,6,313,173.66,0.89,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00374,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2013-11-10,2013,2,6,314,172.29,0.89,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.000241,0.0951,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-11-11,2013,2,6,315,170.93,0.9,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-11-12,2013,2,7,316,169.01,0.9,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-11-13,2013,2,7,317,168.74,0.9,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-14,2013,2,7,318,167.92,0.9,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2013-11-15,2013,2,7,319,166,0.91,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-11-16,2013,2,7,320,167.92,0.9,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2013-11-17,2013,2,7,321,168.19,0.9,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2013-11-18,2013,2,7,322,167.92,0.9,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2013-11-19,2013,2,8,323,170.38,0.9,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2013-11-20,2013,2,8,324,173.39,0.89,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2013-11-21,2013,2,8,325,174.75,0.89,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2013-11-22,2013,2,8,326,179.95,0.87,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2013-11-23,2013,2,8,327,181.86,0.87,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-11-24,2013,2,8,328,183.23,0.86,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2013-11-25,2013,2,8,329,184.6,0.86,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2013-11-26,2013,2,9,330,183.23,0.86,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2013-11-27,2013,2,9,331,181.86,0.87,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-11-28,2013,2,9,332,179.95,0.87,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2013-11-29,2013,2,9,333,178.04,0.88,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2013-11-30,2013,2,9,334,179.4,0.88,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,696
2013-12-01,2013,3,9,335,181.86,0.87,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-12-02,2013,3,9,336,184.87,0.86,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-12-03,2013,3,10,337,190.07,0.84,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-12-04,2013,3,10,338,191.98,0.84,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-12-05,2013,3,10,339,191.71,0.84,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2013-12-06,2013,3,10,340,191.43,0.84,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00394,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2013-12-07,2013,3,10,341,193.35,0.83,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-12-08,2013,3,10,342,198.54,0.82,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2013-12-09,2013,3,10,343,203.19,0.8,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2013-12-10,2013,3,11,344,207.84,0.79,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2013-12-11,2013,3,11,345,210.3,0.78,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2013-12-12,2013,3,11,346,213.31,0.77,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
2013-12-13,2013,3,11,347,216.32,0.76,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2013-12-14,2013,3,11,348,215.5,0.76,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2013-12-15,2013,3,11,349,217.41,0.76,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2013-12-16,2013,3,11,350,221.51,0.74,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2013-12-17,2013,3,12,351,224.52,0.73,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2013-12-18,2013,3,12,352,227.53,0.72,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2013-12-19,2013,3,12,353,231.63,0.71,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2013-12-20,2013,3,12,354,235.73,0.7,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2013-12-21,2013,3,12,355,237.64,0.7,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2013-12-22,2013,3,12,356,237.92,0.7,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2013-12-23,2013,3,12,357,240.93,0.69,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2013-12-24,2013,3,13,358,246.12,0.68,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2013-12-25,2013,3,13,359,250.77,0.67,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2013-12-26,2013,3,13,360,253.23,0.66,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-12-27,2013,3,13,361,254.6,0.66,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2013-12-28,2013,3,13,362,259.79,0.65,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2013-12-29,2013,3,13,363,267.18,0.63,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2013-12-30,2013,3,13,364,274.01,0.62,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2013-12-31,2013,3,14,365,283.58,0.61,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2014-01-01,2013,4,14,1,294.25,0.59,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2014-01-02,2013,4,14,2,304.36,0.58,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2014-01-03,2013,4,14,3,312.84,0.57,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2014-01-04,2013,4,14,4,320.22,0.56,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2014-01-05,2013,4,14,5,327.06,0.55,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2014-01-06,2013,4,14,6,333.89,0.55,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2014-01-07,2013,4,15,7,344.01,0.53,5,Dry,29,5,4,2,33,73,0.21,271,0.79,271,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0269,0.00108,0.172,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2014-01-08,2013,4,15,8,355.22,0.52,5,Dry,29,5,4,2,33,73,0.21,282.2,0.79,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2014-01-09,2013,4,15,9,364.79,0.51,5,Dry,29,5,4,2,33,73,0.2,291.8,0.8,291.8,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2014-01-10,2013,4,15,10,373.82,0.51,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2014-01-11,2013,4,15,11,383.93,0.5,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2014-01-12,2013,4,15,12,396.24,0.49,5,Dry,29,5,4,2,33,73,0.18,323.2,0.82,323.2,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2014-01-13,2013,4,15,13,409.64,0.47,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2014-01-14,2013,4,16,14,421.94,0.46,5,Dry,29,5,4,2,33,73,0.17,348.9,0.83,348.9,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2014-01-15,2013,4,16,15,436.98,0.45,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2014-01-16,2013,4,16,16,450.38,0.44,5,Dry,29,5,4,2,33,73,0.16,377.4,0.84,377.4,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2014-01-17,2013,4,16,17,464.32,0.43,5,Dry,29,5,4,2,33,73,0.16,391.3,0.84,391.3,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0837,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2014-01-18,2013,4,16,18,481.55,0.42,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2014-01-19,2013,4,16,19,499.87,0.41,5,Dry,29,5,4,2,33,73,0.15,426.9,0.85,426.9,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2014-01-20,2013,4,16,20,518.19,0.4,5,Dry,29,5,4,2,33,73,0.14,445.2,0.86,445.2,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-01-21,2013,4,17,21,532.68,0.39,5,Dry,29,5,4,2,33,73,0.14,459.7,0.86,459.7,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2014-01-22,2013,4,17,22,548.82,0.38,5,Dry,29,5,4,2,33,73,0.13,475.8,0.87,475.8,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00516,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2014-01-23,2013,4,17,23,566.59,0.37,5,Dry,29,5,4,2,33,73,0.13,493.6,0.87,493.6,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.1,23.9,0.229,0.132,0.00553,0.361,0.0151,3,0.165,0.525,0.022,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2014-01-24,2013,4,17,24,586,0.36,5,Dry,29,5,4,2,33,73,0.13,513,0.88,513,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00605,0.383,0.0161,3,0.173,0.557,0.0234,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2014-01-25,2013,4,17,25,605.97,0.35,5,Dry,29,5,4,2,33,73,0.12,533,0.88,533,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00663,0.408,0.0172,3,0.182,0.59,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2014-01-26,2013,4,17,26,627.57,0.34,5,Dry,29,5,4,2,33,73,0.12,554.6,0.88,554.6,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.171,0.00727,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2014-01-27,2013,4,17,27,649.72,0.33,5,Dry,29,5,4,2,33,73,0.11,576.7,0.89,576.7,0,0,0,0,-2,2,29,5,4,0,35,615,990,966.5,23.5,0.276,0.186,0.00793,0.462,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,41,40.1,120,2890
2014-01-28,2013,4,18,28,672.96,0.32,5,Dry,29,5,4,2,33,73,0.11,600,0.89,600,0,0,0,0,-2,2,29,5,4,0,35,638,990,966.6,23.4,0.289,0.202,0.00862,0.491,0.021,3,0.212,0.703,0.03,22.7,0.954,0.98,0.935,42.5,41.7,125,3000
2014-01-29,2013,4,18,29,697.29,0.31,5,Dry,29,5,4,2,33,73,0.1,624.3,0.9,624.3,0,0,0,0,-2,2,29,5,4,0,35,662,990,966.7,23.3,0.303,0.218,0.00935,0.521,0.0223,3,0.223,0.744,0.0319,22.6,0.955,0.98,0.936,44,43.1,129,3100
2014-01-30,2013,4,18,30,722.72,0.29,5,Dry,29,5,4,2,33,73,0.1,649.7,0.9,649.7,0,0,0,0,-2,2,29,5,4,0,35,688,990,966.8,23.2,0.317,0.235,0.0101,0.552,0.0238,3,0.235,0.787,0.0339,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2014-01-31,2013,4,18,31,750.89,0.28,5,Dry,29,5,4,2,33,73,0.097,677.9,0.9,677.9,0,0,0,0,-2,2,29,5,4,0,35,716,990,966.9,23.1,0.333,0.254,0.011,0.587,0.0254,3,0.248,0.835,0.0361,22.3,0.957,0.98,0.938,47.2,46.3,139,3330
2014-02-01,2013,5,18,32,773.67,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2014-02-02,2013,5,18,33,794.06,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2014-02-03,2013,5,18,34,819.34,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,714.3,0.87,714.3,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2014-02-04,2013,5,19,35,843.78,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,738.8,0.88,738.8,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2014-02-05,2013,5,19,36,865.89,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,760.9,0.88,760.9,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
2014-02-06,2013,5,19,37,889.12,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2014-02-07,2013,5,19,38,904.43,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,799.4,0.88,799.4,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2014-02-08,2013,5,19,39,920.11,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,815.1,0.89,815.1,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2014-02-09,2013,5,19,40,931.53,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,826.5,0.89,826.5,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2014-02-10,2013,5,19,41,943.13,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,838.1,0.89,838.1,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2014-02-11,2013,5,20,42,954.89,0.21,3,Normal,43,7,5,4,78,137,0.14,817.9,0.86,817.9,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2014-02-12,2013,5,20,43,971.62,0.21,3,Normal,43,7,5,4,78,137,0.14,834.6,0.86,834.6,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2014-02-13,2013,5,20,44,988.65,0.2,3,Normal,43,7,5,4,78,137,0.14,851.6,0.86,851.6,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2014-02-14,2013,5,20,45,1001,0.2,3,Normal,43,7,5,4,78,137,0.14,864,0.86,864,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
2014-02-15,2013,5,20,46,1008.5,0.2,3,Normal,43,7,5,4,78,137,0.14,871.5,0.86,871.5,0,0,0,0,-4,4,43,7,5,0,82,926,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
2014-02-16,2013,5,20,47,1016,0.2,3,Normal,43,7,5,4,78,137,0.14,879,0.86,879,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.874,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2014-02-17,2013,5,20,48,1023.5,0.2,3,Normal,43,7,5,4,78,137,0.13,886.5,0.87,886.5,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2014-02-18,2013,5,21,49,1026.1,0.2,3,Normal,43,7,5,4,78,137,0.13,889.1,0.87,889.1,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.888,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2014-02-19,2013,5,21,50,1028.6,0.2,3,Normal,43,7,5,4,78,137,0.13,891.6,0.87,891.6,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.521,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2014-02-20,2013,5,21,51,1026.1,0.2,3,Normal,43,7,5,4,78,137,0.13,889.1,0.87,889.1,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.888,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2014-02-21,2013,5,21,52,1023.5,0.2,3,Normal,43,7,5,4,78,137,0.13,886.5,0.87,886.5,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2014-02-22,2013,5,21,53,1021,0.2,3,Normal,43,7,5,4,78,137,0.13,884,0.87,884,0,0,0,0,-4,4,43,7,5,0,82,939,990,968,22,0.515,0.367,0.0167,0.881,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2014-02-23,2013,5,21,54,1013.5,0.2,3,Normal,43,7,5,4,78,137,0.14,876.5,0.86,876.5,0,0,0,0,-4,4,43,7,5,0,82,931,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
2014-02-24,2013,5,21,55,1001,0.2,3,Normal,43,7,5,4,78,137,0.14,864,0.86,864,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
2014-02-25,2013,5,22,56,993.57,0.2,3,Normal,43,7,5,4,78,137,0.14,856.6,0.86,856.6,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.489,0.354,0.016,0.843,0.0381,4,0.232,1.07,0.0486,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2014-02-26,2013,5,22,57,986.2,0.2,3,Normal,43,7,5,4,78,137,0.14,849.2,0.86,849.2,0,0,0,0,-4,4,43,7,5,0,82,904,990,967.8,22.2,0.483,0.35,0.0158,0.833,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2014-02-27,2013,5,22,58,978.88,0.21,3,Normal,43,7,5,4,78,137,0.14,841.9,0.86,841.9,0,0,0,0,-4,4,43,7,5,0,82,897,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.0371,4,0.227,1.05,0.0473,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2014-02-28,2013,5,22,59,971.62,0.21,3,Normal,43,7,5,4,78,137,0.14,834.6,0.86,834.6,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2014-03-01,2013,6,22,60,964.41,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,835.4,0.87,835.4,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2014-03-02,2013,6,22,61,962.02,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,833,0.87,833,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2014-03-03,2013,6,22,62,964.41,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,835.4,0.87,835.4,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
2014-03-04,2013,6,23,63,966.81,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,837.8,0.87,837.8,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2014-03-05,2013,6,23,64,969.21,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,840.2,0.87,840.2,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.346,0.0156,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2014-03-06,2013,6,23,65,981.31,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,852.3,0.87,852.3,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2014-03-07,2013,6,23,66,993.57,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,864.6,0.87,864.6,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.357,0.0162,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
2014-03-08,2013,6,23,67,1011,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,882,0.87,882,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2014-03-09,2013,6,23,68,1038.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,909.8,0.88,909.8,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.918,0.0418,4,0.25,1.17,0.0531,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2014-03-10,2013,6,23,69,1067.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,938.4,0.88,938.4,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2014-03-11,2013,6,24,70,1096.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,967.5,0.88,967.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2014-03-12,2013,6,24,71,1131.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
2014-03-13,2013,6,24,72,1167.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1038,0.89,1038,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.69,0.509,0.0236,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
2014-03-14,2013,6,24,73,1209.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
2014-03-15,2013,6,24,74,1247.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-16,2013,6,24,75,1285,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-03-17,2013,6,24,76,1329.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1201,0.9,1100,101,23,3,3,-3,75,64,11,10,3,142,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-03-18,2013,6,25,77,1375,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1246,0.91,1100,146,33,4,4,-2,107,74,12,11,4,174,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2014-03-19,2013,6,25,78,1402.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-20,2013,6,25,79,1430.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-03-21,2013,6,25,80,1464.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1336,0.91,1100,236,53,7,7,1,168,94,15,14,7,235,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-22,2013,6,25,81,1499.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1371,0.91,1100,271,59,8,8,2,194,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-03-23,2013,6,25,82,1541.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2014-03-24,2013,6,25,83,1583.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1454,0.92,1100,354,59,10,11,5,269,100,18,18,11,336,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-03-25,2013,6,26,84,1632.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1503,0.92,1100,403,59,10,12,6,316,100,18,19,12,383,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2014-03-26,2013,6,26,85,1688.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.076,1560,0.92,1100,460,59,10,14,8,369,100,18,21,14,436,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4360
2014-03-27,2013,6,26,86,1745.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.074,1617,0.93,1100,517,59,10,16,10,422,100,18,23,16,489,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2014-03-28,2013,6,26,87,1803.6,0.097,4,Mod_Dry,41,8,7,6,67,129,0.071,1675,0.93,1100,575,59,10,18,11,477,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2014-03-29,2013,6,26,88,1862.2,0.091,4,Mod_Dry,41,8,7,6,67,129,0.069,1733,0.93,1100,633,59,10,18,13,533,100,18,25,19,600,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-03-30,2013,6,26,89,1914.5,0.084,4,Mod_Dry,41,8,7,6,67,129,0.067,1785,0.93,1100,685,59,10,18,15,583,100,18,25,21,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-03-31,2013,6,26,90,1967.3,0.078,4,Mod_Dry,41,8,7,6,67,129,0.066,1838,0.93,1100,738,59,10,18,16,635,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-04-01,2013,7,27,91,2020.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-02,2013,7,27,92,2067.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-04-03,2013,7,27,93,2106.9,0.066,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-04-04,2013,7,27,94,2139.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.069,1992,0.93,1100,892,55,7,15,17,798,100,18,25,27,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-05,2013,7,27,95,2165.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2017,0.93,1100,917,55,7,15,18,822,100,18,25,28,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-06,2013,7,27,96,2183.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2035,0.93,1100,935,55,7,15,18,840,100,18,25,28,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-04-07,2013,7,27,97,2201.8,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2054,0.93,1100,954,55,7,15,19,858,100,18,25,29,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2014-04-08,2013,7,28,98,2212.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2065,0.93,1100,965,55,7,15,19,869,100,18,25,29,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2014-04-09,2013,7,28,99,2216.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2069,0.93,1100,969,55,7,15,19,873,100,18,25,29,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2014-04-10,2013,7,28,100,2220.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2014-04-11,2013,7,28,101,2216.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2069,0.93,1100,969,55,7,15,19,873,100,18,25,29,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2014-04-12,2013,7,28,102,2212.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2065,0.93,1100,965,55,7,15,19,869,100,18,25,29,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2014-04-13,2013,7,28,103,2209.2,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2061,0.93,1100,961,55,7,15,19,865,100,18,25,29,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2014-04-14,2013,7,28,104,2205.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2058,0.93,1100,958,55,7,15,19,862,100,18,25,29,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2014-04-15,2013,7,29,105,2201.8,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2054,0.93,1100,954,55,7,15,19,858,100,18,25,29,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
