date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-04-16,2013,7,29,106,2198.1,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2050,0.93,1100,950,55,7,15,19,854,100,18,25,29,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2014-04-17,2013,7,29,107,2194.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.067,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-18,2013,7,29,108,2190.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-19,2013,7,29,109,2187.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2039,0.93,1100,939,55,7,15,18,844,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-04-20,2013,7,29,110,2190.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-21,2013,7,29,111,2194.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.067,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-22,2013,7,30,112,2190.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2043,0.93,1100,943,55,7,15,18,848,100,18,25,28,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-23,2013,7,30,113,2187.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2039,0.93,1100,939,55,7,15,18,844,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-04-24,2013,7,30,114,2183.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2035,0.93,1100,935,55,7,15,18,840,100,18,25,28,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2014-04-25,2013,7,30,115,2179.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2032,0.93,1100,932,55,7,15,18,837,100,18,25,28,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-04-26,2013,7,30,116,2176.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2028,0.93,1100,928,55,7,15,18,833,100,18,25,28,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-04-27,2013,7,30,117,2172.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-28,2013,7,30,118,2168.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2021,0.93,1100,921,55,7,15,18,826,100,18,25,28,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-29,2013,7,31,119,2165.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2017,0.93,1100,917,55,7,15,18,822,100,18,25,28,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-30,2013,7,31,120,2154.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.069,2006,0.93,1100,906,55,7,15,17,812,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-05-01,2013,8,31,121,2136,0.063,4,Mod_Dry,47,10,10,10,115,192,0.09,1944,0.91,1100,844,53,8,15,15,753,100,18,25,25,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-05-02,2013,8,31,122,2110.5,0.065,4,Mod_Dry,47,10,10,10,115,192,0.091,1919,0.91,1100,819,53,8,15,15,728,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-05-03,2013,8,31,123,2085.2,0.067,4,Mod_Dry,47,10,10,10,115,192,0.092,1893,0.91,1100,793,53,8,15,14,703,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2014-05-04,2013,8,31,124,2052.8,0.07,4,Mod_Dry,47,10,10,10,115,192,0.093,1861,0.91,1100,761,53,8,15,13,672,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-05,2013,8,31,125,2020.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.095,1829,0.91,1100,729,53,8,15,12,641,100,18,25,22,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-05-06,2013,8,32,126,1988.5,0.076,4,Mod_Dry,47,10,10,10,115,192,0.097,1797,0.9,1100,697,53,8,15,11,610,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2014-05-07,2013,8,32,127,1956.7,0.079,4,Mod_Dry,47,10,10,10,115,192,0.098,1765,0.9,1100,665,53,8,15,10,579,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-08,2013,8,32,128,1925,0.083,4,Mod_Dry,47,10,10,10,115,192,0.1,1733,0.9,1100,633,53,8,15,9,548,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-05-09,2013,8,32,129,1893.5,0.087,4,Mod_Dry,47,10,10,10,115,192,0.1,1702,0.9,1100,602,53,8,15,8,518,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2014-05-10,2013,8,32,130,1862.2,0.091,4,Mod_Dry,47,10,10,10,115,192,0.1,1670,0.9,1100,570,53,8,15,7,487,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-05-11,2013,8,32,131,1831.1,0.094,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-05-12,2013,8,32,132,1800.2,0.097,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-05-13,2013,8,33,133,1769.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2014-05-14,2013,8,33,134,1739,0.1,3,Normal,55,13,13,17,178,276,0.16,1463,0.84,1100,363,45,5,11,-6,308,100,18,24,11,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-05-15,2013,8,33,135,1708.7,0.11,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-05-16,2013,8,33,136,1678.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2014-05-17,2013,8,33,137,1648.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-05-18,2013,8,33,138,1619.1,0.11,3,Normal,55,13,13,17,178,276,0.17,1343,0.83,1100,243,45,5,7,-10,196,100,18,20,7,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-05-19,2013,8,33,139,1589.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1314,0.83,1100,214,45,5,7,-11,168,100,18,20,6,346,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-05-20,2013,8,34,140,1560.5,0.12,3,Normal,55,13,13,17,178,276,0.18,1284,0.82,1100,184,42,5,6,-11,142,97,18,19,6,320,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-05-21,2013,8,34,141,1531.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2014-05-22,2013,8,34,142,1502.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-05-23,2013,8,34,143,1474.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-05-24,2013,8,34,144,1446,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-05-25,2013,8,34,145,1418,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-05-26,2013,8,34,146,1390.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2014-05-27,2013,8,35,147,1338.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-05-28,2013,8,35,148,1288,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0301,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2014-05-29,2013,8,35,149,1244.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.54,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2014-05-30,2013,8,35,150,1206.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.456,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
2014-05-31,2013,8,35,151,1170.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,978.2,0.84,978.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.412,0.0191,1.03,0.0478,4,0.273,1.3,0.0604,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2014-06-01,2013,9,35,152,1134.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,973.3,0.86,973.3,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.607,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
2014-06-02,2013,9,35,153,1104.5,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,943.5,0.85,943.5,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2014-06-03,2013,9,36,154,1075.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,914.2,0.85,914.2,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.55,0.381,0.0174,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2014-06-04,2013,9,36,155,1046.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,885.5,0.85,885.5,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.524,0.368,0.0167,0.892,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2014-06-05,2013,9,36,156,1023.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,862.5,0.84,862.5,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.356,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2014-06-06,2013,9,36,157,1001,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,840,0.84,840,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.482,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2014-06-07,2013,9,36,158,978.88,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,817.9,0.84,817.9,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2014-06-08,2013,9,36,159,957.26,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,796.3,0.83,796.3,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.767,0.0344,4,0.211,0.978,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
2014-06-09,2013,9,36,160,936.15,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,775.1,0.83,775.1,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2014-06-10,2013,9,37,161,920.11,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,759.1,0.82,759.1,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2014-06-11,2013,9,37,162,904.43,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,743.4,0.82,743.4,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2014-06-12,2013,9,37,163,889.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,728.1,0.82,728.1,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-13,2013,9,37,164,874.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,713.2,0.82,713.2,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2014-06-14,2013,9,37,165,859.74,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,698.7,0.81,698.7,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2014-06-15,2013,9,37,166,845.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,684.7,0.81,684.7,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2014-06-16,2013,9,37,167,832.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2014-06-17,2013,9,38,168,819.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,658.3,0.8,658.3,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2014-06-18,2013,9,38,169,807.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,646.1,0.8,646.1,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2014-06-19,2013,9,38,170,795.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,634.6,0.8,634.6,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00981,0.548,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2014-06-20,2013,9,38,171,785.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,624.1,0.8,624.1,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2014-06-21,2013,9,38,172,778.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,617.4,0.79,617.4,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2014-06-22,2013,9,38,173,770.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2014-06-23,2013,9,38,174,759.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2014-06-24,2013,9,39,175,747.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,586.1,0.78,586.1,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00833,0.488,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
2014-06-25,2013,9,39,176,735.85,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,574.9,0.78,574.9,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00799,0.475,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2014-06-26,2013,9,39,177,724.09,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,563.1,0.78,563.1,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2014-06-27,2013,9,39,178,712.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.8,37.7,113,2720
2014-06-28,2013,9,39,179,701.12,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,540.1,0.77,540.1,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00695,0.432,0.0185,3,0.186,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
2014-06-29,2013,9,39,180,691,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,530,0.77,530,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2014-06-30,2013,9,39,181,680.34,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,519.3,0.76,519.3,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00633,0.406,0.0174,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2014-07-01,2013,10,40,182,669.68,0.32,3,Normal,50,10,9,9,108,186,0.28,483.7,0.72,483.7,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.637,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-07-02,2013,10,40,183,659.01,0.32,3,Normal,50,10,9,9,108,186,0.28,473,0.72,473,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00521,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-07-03,2013,10,40,184,648.89,0.33,3,Normal,50,10,9,9,108,186,0.29,462.9,0.71,462.9,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.005,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2014-07-04,2013,10,40,185,639.87,0.33,3,Normal,50,10,9,9,108,186,0.29,453.9,0.71,453.9,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00481,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,48.9,48,95.9,2300
2014-07-05,2013,10,40,186,630.3,0.34,3,Normal,50,10,9,9,108,186,0.29,444.3,0.7,444.3,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94.1,2260
2014-07-06,2013,10,40,187,620.73,0.34,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.318,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2014-07-07,2013,10,40,188,611.16,0.35,3,Normal,50,10,9,9,108,186,0.3,425.2,0.7,425.2,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00421,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2014-07-08,2013,10,41,189,602.14,0.35,3,Normal,50,10,9,9,108,186,0.31,416.1,0.69,416.1,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0954,0.00403,0.302,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2014-07-09,2013,10,41,190,594.21,0.35,3,Normal,50,10,9,9,108,186,0.31,408.2,0.69,408.2,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0917,0.00386,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2014-07-10,2013,10,41,191,585.73,0.36,3,Normal,50,10,9,9,108,186,0.32,399.7,0.68,399.7,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0877,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.7,85.3,2050
2014-07-11,2013,10,41,192,577.25,0.36,3,Normal,50,10,9,9,108,186,0.32,391.3,0.68,391.3,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0837,0.00352,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2014-07-12,2013,10,41,193,568.78,0.37,3,Normal,50,10,9,9,108,186,0.33,382.8,0.67,382.8,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0797,0.00334,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.934,41.8,40.9,81.9,1970
2014-07-13,2013,10,41,194,560.85,0.37,3,Normal,50,10,9,9,108,186,0.33,374.9,0.67,374.9,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2014-07-14,2013,10,41,195,552.92,0.38,3,Normal,50,10,9,9,108,186,0.34,366.9,0.66,366.9,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0722,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.4,1880
2014-07-15,2013,10,42,196,546.08,0.38,3,Normal,50,10,9,9,108,186,0.34,360.1,0.66,360.1,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.069,0.00288,0.256,0.0107,2,0.186,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2014-07-16,2013,10,42,197,538.7,0.38,3,Normal,50,10,9,9,108,186,0.34,352.7,0.66,352.7,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0655,0.00273,0.25,0.0104,2,0.181,0.43,0.018,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1800
2014-07-17,2013,10,42,198,531.32,0.39,3,Normal,50,10,9,9,108,186,0.35,345.3,0.65,345.3,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2014-07-18,2013,10,42,199,523.93,0.39,3,Normal,50,10,9,9,108,186,0.35,337.9,0.65,337.9,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0585,0.00243,0.238,0.00988,2,0.171,0.408,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2014-07-19,2013,10,42,200,516.55,0.4,3,Normal,50,10,9,9,108,186,0.36,330.6,0.64,330.6,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.055,0.00229,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2014-07-20,2013,10,42,201,509.72,0.4,3,Normal,50,10,9,9,108,186,0.36,323.7,0.64,323.7,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0518,0.00215,0.226,0.00937,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2014-07-21,2013,10,42,202,502.88,0.41,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
2014-07-22,2013,10,43,203,497.14,0.41,3,Normal,50,10,9,9,108,186,0.37,311.1,0.63,311.1,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2014-07-23,2013,10,43,204,490.85,0.41,3,Normal,50,10,9,9,108,186,0.38,304.9,0.62,304.9,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2014-07-24,2013,10,43,205,484.56,0.42,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0399,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2014-07-25,2013,10,43,206,478.27,0.42,3,Normal,50,10,9,9,108,186,0.39,292.3,0.61,292.3,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00152,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2014-07-26,2013,10,43,207,471.98,0.43,3,Normal,50,10,9,9,108,186,0.39,286,0.61,286,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00802,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2014-07-27,2013,10,43,208,466.24,0.43,3,Normal,50,10,9,9,108,186,0.4,280.2,0.6,280.2,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2014-07-28,2013,10,43,209,460.5,0.44,3,Normal,50,10,9,9,108,186,0.4,274.5,0.6,274.5,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0286,0.00117,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.7,1410
2014-07-29,2013,10,44,210,454.75,0.44,3,Normal,50,10,9,9,108,186,0.41,268.8,0.59,268.8,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00742,2,0.124,0.304,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.4,1380
2014-07-30,2013,10,44,211,449.01,0.44,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000949,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2014-07-31,2013,10,44,212,444.36,0.45,3,Normal,50,10,9,9,108,186,0.42,258.4,0.58,258.4,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0209,0.000858,0.172,0.00705,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2014-08-01,2013,11,44,213,438.07,0.45,3,Normal,47,8,6,5,89,155,0.35,283.1,0.65,283.1,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0326,0.00133,0.19,0.00776,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.8,1460
2014-08-02,2013,11,44,214,432.33,0.46,3,Normal,47,8,6,5,89,155,0.36,277.3,0.64,277.3,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0299,0.00122,0.185,0.00756,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2014-08-03,2013,11,44,215,426.04,0.46,3,Normal,47,8,6,5,89,155,0.36,271,0.64,271,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0269,0.0011,0.18,0.00734,2,0.125,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.3,1400
2014-08-04,2013,11,44,216,420.3,0.47,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000988,0.175,0.00714,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2014-08-05,2013,11,45,217,414.56,0.47,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0215,0.000877,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2014-08-06,2013,11,45,218,409.91,0.47,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000787,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1320
2014-08-07,2013,11,45,219,404.72,0.48,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2014-08-08,2013,11,45,220,399.52,0.48,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2014-08-09,2013,11,45,221,394.32,0.49,3,Normal,47,8,6,5,89,155,0.39,239.3,0.61,239.3,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000653,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2014-08-10,2013,11,45,222,389.13,0.49,3,Normal,47,8,6,5,89,155,0.4,234.1,0.6,234.1,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2014-08-11,2013,11,45,223,384.48,0.5,3,Normal,47,8,6,5,89,155,0.4,229.5,0.6,229.5,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2014-08-12,2013,11,46,224,379.83,0.5,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-08-13,2013,11,46,225,375.18,0.5,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2014-08-14,2013,11,46,226,370.54,0.51,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-15,2013,11,46,227,366.98,0.51,3,Normal,47,8,6,5,89,155,0.42,212,0.58,212,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2014-08-16,2013,11,46,228,362.88,0.52,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2014-08-17,2013,11,46,229,358.78,0.52,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2014-08-18,2013,11,46,230,354.68,0.52,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
2014-08-19,2013,11,47,231,350.57,0.53,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2014-08-20,2013,11,47,232,346.47,0.53,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2014-08-21,2013,11,47,233,342.37,0.54,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2014-08-22,2013,11,47,234,338.82,0.54,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2014-08-23,2013,11,47,235,335.26,0.54,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2014-08-24,2013,11,47,236,331.71,0.55,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2014-08-25,2013,11,47,237,328.15,0.55,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2014-08-26,2013,11,48,238,324.6,0.56,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2014-08-27,2013,11,48,239,321.04,0.56,3,Normal,47,8,6,5,89,155,0.48,166,0.52,166,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00986,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
2014-08-28,2013,11,48,240,317.49,0.56,3,Normal,47,8,6,5,89,155,0.49,162.5,0.51,162.5,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,865
2014-08-29,2013,11,48,241,315.03,0.57,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.159,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2014-08-30,2013,11,48,242,312.02,0.57,3,Normal,47,8,6,5,89,155,0.5,157,0.5,157,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.0091,0.000363,0.122,0.00486,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
2014-08-31,2013,11,48,243,309.01,0.57,3,Normal,47,8,6,5,89,155,0.5,154,0.5,154,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
2014-09-01,2013,12,48,244,304.91,0.58,3,Normal,40,6,4,3,65,118,0.39,186.9,0.61,186.9,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2014-09-02,2013,12,49,245,299.72,0.59,3,Normal,40,6,4,3,65,118,0.39,181.7,0.61,181.7,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2014-09-03,2013,12,49,246,296.16,0.59,3,Normal,40,6,4,3,65,118,0.4,178.2,0.6,178.2,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2014-09-04,2013,12,49,247,292.06,0.6,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2014-09-05,2013,12,49,248,287.96,0.6,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2014-09-06,2013,12,49,249,283.86,0.61,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2014-09-07,2013,12,49,250,279.75,0.61,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2014-09-08,2013,12,49,251,276.2,0.62,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2014-09-09,2013,12,50,252,272.64,0.63,3,Normal,40,6,4,3,65,118,0.43,154.6,0.57,154.6,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00889,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2014-09-10,2013,12,50,253,269.09,0.63,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00456,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2014-09-11,2013,12,50,254,266.63,0.64,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.1,33.1,796
2014-09-12,2013,12,50,255,263.62,0.64,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-09-13,2013,12,50,256,260.61,0.65,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2014-09-14,2013,12,50,257,257.61,0.65,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2014-09-15,2013,12,50,258,254.6,0.66,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2014-09-16,2013,12,51,259,251.59,0.66,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2014-09-17,2013,12,51,260,248.58,0.67,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2014-09-18,2013,12,51,261,245.57,0.68,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2014-09-19,2013,12,51,262,242.57,0.68,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,664
2014-09-20,2013,12,51,263,240.11,0.69,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2014-09-21,2013,12,51,264,237.64,0.7,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2014-09-22,2013,12,51,265,235.18,0.7,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2014-09-23,2013,12,52,266,232.72,0.71,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
2014-09-24,2013,12,52,267,230.26,0.72,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2014-09-25,2013,12,52,268,227.8,0.72,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
2014-09-26,2013,12,52,269,225.34,0.73,3,Normal,40,6,4,3,65,118,0.52,107.3,0.48,107.3,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00487,0.000192,0.0959,0.00377,1,0.0874,0.183,0.0072,25.3,0.917,0.97,0.889,24.4,23.6,23.6,568
2014-09-27,2013,12,52,270,222.88,0.74,3,Normal,40,6,4,3,65,118,0.53,104.9,0.47,104.9,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00466,0.000183,0.0949,0.00373,1,0.0841,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2014-09-28,2013,12,52,271,221.51,0.74,3,Normal,40,6,4,3,65,118,0.53,103.5,0.47,103.5,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0897,0.00455,0.000179,0.0943,0.0037,1,0.0822,0.176,0.00693,25.3,0.914,0.97,0.886,23.5,22.8,22.8,546
2014-09-29,2013,12,52,272,219.6,0.75,3,Normal,40,6,4,3,65,118,0.54,101.6,0.46,101.6,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.089,0.00439,0.000172,0.0934,0.00367,1,0.0797,0.173,0.00679,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2014-09-30,2013,12,53,273,217.68,0.75,3,Normal,40,6,4,3,65,118,0.54,99.68,0.46,99.68,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0884,0.00422,0.000166,0.0926,0.00363,1,0.0771,0.17,0.00665,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2014-10-01,2014,1,1,274,215.77,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2014-10-02,2014,1,1,275,212.76,0.77,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-10-03,2014,1,1,276,210.3,0.78,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2014-10-04,2014,1,1,277,210.03,0.78,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-05,2014,1,1,278,209.21,0.78,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2014-10-06,2014,1,1,279,206.2,0.8,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-07,2014,1,1,280,203.74,0.8,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2014-10-08,2014,1,2,281,201.28,0.81,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
2014-10-09,2014,1,2,282,199.91,0.81,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2014-10-10,2014,1,2,283,198,0.82,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2014-10-11,2014,1,2,284,196.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2014-10-12,2014,1,2,285,194.17,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-10-13,2014,1,2,286,192.25,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2014-10-14,2014,1,2,287,190.34,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2014-10-15,2014,1,3,288,189.52,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00565,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2014-10-16,2014,1,3,289,188.7,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.8,25.8,618
2014-10-17,2014,1,3,290,187.33,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-10-18,2014,1,3,291,185.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-19,2014,1,3,292,184.05,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2014-10-20,2014,1,3,293,182.14,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-21,2014,1,3,294,180.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00359,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2014-10-22,2014,1,4,295,178.31,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2014-10-23,2014,1,4,296,176.94,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2014-10-24,2014,1,4,297,175.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2014-10-25,2014,1,4,298,173.66,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00347,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2014-10-26,2014,1,4,299,171.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-10-27,2014,1,4,300,170.38,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,97.38,0.57,97.38,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2014-10-28,2014,1,4,301,169.01,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.01,0.57,96.01,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2014-10-29,2014,1,5,302,167.64,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,94.64,0.56,94.64,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2014-10-30,2014,1,5,303,166.28,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.28,0.56,93.28,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2014-10-31,2014,1,5,304,164.91,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,91.91,0.56,91.91,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.00014,0.0849,0.00333,1,0.0666,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2014-11-01,2014,2,5,305,164.64,0.91,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2014-11-02,2014,2,5,306,165.46,0.91,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2014-11-03,2014,2,5,307,168.47,0.9,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-11-04,2014,2,5,308,170.93,0.9,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-11-05,2014,2,6,309,172.84,0.89,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2014-11-06,2014,2,6,310,173.11,0.89,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2014-11-07,2014,2,6,311,172.29,0.89,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.000241,0.0951,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2014-11-08,2014,2,6,312,173.11,0.89,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2014-11-09,2014,2,6,313,177.22,0.88,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-11-10,2014,2,6,314,181.86,0.87,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-11,2014,2,6,315,182.14,0.87,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2014-11-12,2014,2,7,316,184.05,0.86,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-11-13,2014,2,7,317,185.42,0.86,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
