date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-11-14,2014,2,7,318,184.6,0.86,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2014-11-15,2014,2,7,319,183.78,0.86,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000279,0.1,0.00392,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2014-11-16,2014,2,7,320,181.86,0.87,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-17,2014,2,7,321,180.5,0.87,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-18,2014,2,7,322,180.22,0.87,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0985,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-11-19,2014,2,8,323,179.95,0.87,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-20,2014,2,8,324,178.58,0.88,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-21,2014,2,8,325,177.76,0.88,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2014-11-22,2014,2,8,326,178.04,0.88,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-23,2014,2,8,327,179.4,0.88,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,696
2014-11-24,2014,2,8,328,180.22,0.87,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0985,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-11-25,2014,2,8,329,179.95,0.87,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-26,2014,2,9,330,178.04,0.88,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-27,2014,2,9,331,176.67,0.88,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.21,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-11-28,2014,2,9,332,176.39,0.88,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-11-29,2014,2,9,333,177.76,0.88,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2014-11-30,2014,2,9,334,179.68,0.87,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-12-01,2014,3,9,335,179.4,0.88,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2014-12-02,2014,3,9,336,180.77,0.87,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-12-03,2014,3,10,337,185.97,0.85,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-12-04,2014,3,10,338,190.61,0.84,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-12-05,2014,3,10,339,193.07,0.83,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,724
2014-12-06,2014,3,10,340,194.44,0.83,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-12-07,2014,3,10,341,198.54,0.82,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2014-12-08,2014,3,10,342,198.82,0.82,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2014-12-09,2014,3,10,343,196.9,0.82,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31.1,31.1,745
2014-12-10,2014,3,11,344,198.27,0.82,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
2014-12-11,2014,3,11,345,199.64,0.81,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-12-12,2014,3,11,346,201.55,0.81,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2014-12-13,2014,3,11,347,202.37,0.81,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-12-14,2014,3,11,348,199.36,0.81,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.907,32.6,31.6,31.6,760
2014-12-15,2014,3,11,349,199.64,0.81,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-12-16,2014,3,11,350,203.74,0.8,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-12-17,2014,3,12,351,205.11,0.8,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.000319,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2014-12-18,2014,3,12,352,205.38,0.8,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2014-12-19,2014,3,12,353,208.39,0.79,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2014-12-20,2014,3,12,354,211.39,0.78,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2014-12-21,2014,3,12,355,214.4,0.77,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2014-12-22,2014,3,12,356,214.13,0.77,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2014-12-23,2014,3,12,357,213.86,0.77,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2014-12-24,2014,3,13,358,216.86,0.76,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2014-12-25,2014,3,13,359,219.87,0.75,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2014-12-26,2014,3,13,360,220.14,0.75,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.113,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2014-12-27,2014,3,13,361,219.32,0.75,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2014-12-28,2014,3,13,362,219.05,0.75,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2014-12-29,2014,3,13,363,216.04,0.76,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2014-12-30,2014,3,13,364,216.86,0.76,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2014-12-31,2014,3,14,365,222.06,0.74,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2015-01-01,2014,4,14,1,225.61,0.73,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2015-01-02,2014,4,14,2,227.53,0.72,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2015-01-03,2014,4,14,3,230.54,0.72,5,Dry,29,5,4,2,33,73,0.32,157.5,0.68,157.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2015-01-04,2014,4,14,4,235.18,0.7,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,877
2015-01-05,2014,4,14,5,236.55,0.7,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2015-01-06,2014,4,14,6,236.28,0.7,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2015-01-07,2014,4,15,7,239.29,0.69,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2015-01-08,2014,4,15,8,243.39,0.68,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2015-01-09,2014,4,15,9,247.49,0.67,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2015-01-10,2014,4,15,10,250.5,0.67,5,Dry,29,5,4,2,33,73,0.29,177.5,0.71,177.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2015-01-11,2014,4,15,11,254.6,0.66,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2015-01-12,2014,4,15,12,258.7,0.65,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2015-01-13,2014,4,15,13,262.8,0.64,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.3,43.3,1040
2015-01-14,2014,4,16,14,269.09,0.63,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2015-01-15,2014,4,16,15,273.74,0.62,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2015-01-16,2014,4,16,16,281.12,0.61,5,Dry,29,5,4,2,33,73,0.26,208.1,0.74,208.1,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2015-01-17,2014,4,16,17,289.05,0.6,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2015-01-18,2014,4,16,18,296.98,0.59,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2015-01-19,2014,4,16,19,304.91,0.58,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2015-01-20,2014,4,16,20,312.84,0.57,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2015-01-21,2014,4,17,21,320.77,0.56,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2015-01-22,2014,4,17,22,329.25,0.55,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000799,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2015-01-23,2014,4,17,23,337.72,0.54,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000961,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2015-01-24,2014,4,17,24,345.11,0.53,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2015-01-25,2014,4,17,25,351.39,0.53,5,Dry,29,5,4,2,33,73,0.21,278.4,0.79,278.4,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2015-01-26,2014,4,17,26,360.97,0.52,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.185,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2015-01-27,2014,4,17,27,372.18,0.51,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.3,1570
2015-01-28,2014,4,18,28,385.03,0.5,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2015-01-29,2014,4,18,29,398.43,0.48,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2015-01-30,2014,4,18,30,414.01,0.47,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2015-01-31,2014,4,18,31,431.79,0.46,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0683,0.00279,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2015-02-01,2014,5,18,32,451.2,0.44,5,Dry,31,6,4,3,41,85,0.19,366.2,0.81,366.2,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0718,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.8,39.9,79.9,1920
2015-02-02,2014,5,18,33,471.71,0.43,5,Dry,31,6,4,3,41,85,0.18,386.7,0.82,386.7,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
2015-02-03,2014,5,18,34,491.12,0.41,5,Dry,31,6,4,3,41,85,0.17,406.1,0.83,406.1,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0907,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2015-02-04,2014,5,19,35,511.08,0.4,5,Dry,31,6,4,3,41,85,0.17,426.1,0.83,426.1,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2015-02-05,2014,5,19,36,532.68,0.39,5,Dry,31,6,4,3,41,85,0.16,447.7,0.84,447.7,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-02-06,2014,5,19,37,553.19,0.38,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2015-02-07,2014,5,19,38,575.34,0.37,5,Dry,31,6,4,3,41,85,0.15,490.3,0.85,490.3,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2015-02-08,2014,5,19,39,602.41,0.35,5,Dry,31,6,4,3,41,85,0.14,517.4,0.86,517.4,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2015-02-09,2014,5,19,40,630.03,0.34,5,Dry,31,6,4,3,41,85,0.14,545,0.86,545,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2015-02-10,2014,5,19,41,654.36,0.33,5,Dry,31,6,4,3,41,85,0.13,569.4,0.87,569.4,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.455,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2015-02-11,2014,5,20,42,677.61,0.32,5,Dry,31,6,4,3,41,85,0.13,592.6,0.88,592.6,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.483,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2015-02-12,2014,5,20,43,704.13,0.3,5,Dry,31,6,4,3,41,85,0.12,619.1,0.88,619.1,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2015-02-13,2014,5,20,44,728.47,0.29,5,Dry,31,6,4,3,41,85,0.12,643.5,0.88,643.5,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00996,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2015-02-14,2014,5,20,45,751.16,0.28,5,Dry,31,6,4,3,41,85,0.11,666.2,0.89,666.2,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0107,0.574,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2015-02-15,2014,5,20,46,772.62,0.27,5,Dry,31,6,4,3,41,85,0.11,687.6,0.89,687.6,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2015-02-16,2014,5,20,47,786.55,0.27,5,Dry,31,6,4,3,41,85,0.11,701.5,0.89,701.5,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
2015-02-17,2014,5,20,48,807.1,0.26,5,Dry,31,6,4,3,41,85,0.1,722.1,0.9,722.1,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2015-02-18,2014,5,21,49,826.64,0.25,5,Dry,31,6,4,3,41,85,0.1,741.6,0.9,741.6,0,0,0,0,-3,3,31,6,4,0,44,783,990,967.2,22.8,0.371,0.296,0.013,0.668,0.0293,3,0.276,0.944,0.0414,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2015-02-19,2014,5,21,50,847.71,0.24,5,Dry,31,6,4,3,41,85,0.1,762.7,0.9,762.7,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.982,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2015-02-20,2014,5,21,51,865.89,0.24,5,Dry,31,6,4,3,41,85,0.098,780.9,0.9,780.9,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.93,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
2015-02-21,2014,5,21,52,884.82,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,779.8,0.88,779.8,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2015-02-22,2014,5,21,53,904.43,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,799.4,0.88,799.4,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2015-02-23,2014,5,21,54,924.66,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,819.7,0.89,819.7,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,160,3850
2015-02-24,2014,5,21,55,940.8,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,835.8,0.89,835.8,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.344,0.0154,0.807,0.0361,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2015-02-25,2014,5,22,56,952.52,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,847.5,0.89,847.5,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2015-02-26,2014,5,22,57,959.63,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,854.6,0.89,854.6,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2015-02-27,2014,5,22,58,966.81,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,861.8,0.89,861.8,0,0,0,0,-4,4,36,6,5,0,58,909,990,967.8,22.2,0.487,0.356,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4020
2015-02-28,2014,5,22,59,974.03,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,869,0.89,869,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.493,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.049,21.1,0.955,0.98,0.936,43,42.1,168,4040
2015-03-01,2014,6,22,60,976.45,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,847.5,0.87,847.5,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0374,4,0.229,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2015-03-02,2014,6,22,61,983.75,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,854.8,0.87,854.8,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
2015-03-03,2014,6,22,62,986.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,857.2,0.87,857.2,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2015-03-04,2014,6,23,63,988.65,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,859.6,0.87,859.6,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2015-03-05,2014,6,23,64,991.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,862.1,0.87,862.1,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2015-03-06,2014,6,23,65,993.57,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,864.6,0.87,864.6,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.357,0.0162,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
2015-03-07,2014,6,23,66,996.03,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,867,0.87,867,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2015-03-08,2014,6,23,67,998.51,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,869.5,0.87,869.5,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2015-03-09,2014,6,23,68,1001,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,872,0.87,872,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2015-03-10,2014,6,23,69,1003.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,874.5,0.87,874.5,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2015-03-11,2014,6,24,70,1006,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,877,0.87,877,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.363,0.0165,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2015-03-12,2014,6,24,71,1003.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,874.5,0.87,874.5,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2015-03-13,2014,6,24,72,1006,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,877,0.87,877,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.363,0.0165,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2015-03-14,2014,6,24,73,1013.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,884.5,0.87,884.5,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2015-03-15,2014,6,24,74,1021,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,892,0.87,892,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.893,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2015-03-16,2014,6,24,75,1033.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,904.7,0.88,904.7,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2015-03-17,2014,6,24,76,1046.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,917.5,0.88,917.5,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.8,175,4200
2015-03-18,2014,6,25,77,1064.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,935.7,0.88,935.7,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
2015-03-19,2014,6,25,78,1088.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,959.5,0.88,959.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.584,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2015-03-20,2014,6,25,79,1118,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,989,0.89,989,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2015-03-21,2014,6,25,80,1148,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.662,0.466,0.0215,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2015-03-22,2014,6,25,81,1173,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2015-03-23,2014,6,25,82,1204,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0622,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2015-03-24,2014,6,25,83,1241.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-25,2014,6,26,84,1279.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-26,2014,6,26,85,1311.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.098,1183,0.9,1100,83,19,2,3,-4,63,60,10,10,2,130,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-03-27,2014,6,26,86,1332.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1204,0.9,1100,104,24,3,3,-3,77,65,11,10,3,144,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-03-28,2014,6,26,87,1341.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-03-29,2014,6,26,88,1344.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1216,0.9,1100,116,26,3,4,-3,86,67,11,11,3,153,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2015-03-30,2014,6,26,89,1341.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-03-31,2014,6,26,90,1338.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1210,0.9,1100,110,25,3,3,-3,82,66,11,10,3,149,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-01,2014,7,27,91,1329.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-04-02,2014,7,27,92,1320.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-04-03,2014,7,27,93,1311.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-04-04,2014,7,27,94,1302.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1155,0.89,1100,55,12,2,2,-8,47,57,13,12,2,119,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-04-05,2014,7,27,95,1288,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2015-04-06,2014,7,27,96,1267.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-07,2014,7,27,97,1247.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.646,0.0303,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-08,2014,7,28,98,1232.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.773,0.613,0.0287,1.39,0.0649,4,0.297,1.68,0.0788,19.7,0.954,0.98,0.935,50,48.2,193,4630
2015-04-09,2014,7,28,99,1218.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1070,0.88,1070,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.752,0.581,0.0271,1.33,0.0622,4,0.294,1.63,0.076,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
2015-04-10,2014,7,28,100,1209.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.562,0.0262,1.3,0.0607,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2015-04-11,2014,7,28,101,1201.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1053,0.88,1053,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.727,0.543,0.0253,1.27,0.0591,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
2015-04-12,2014,7,28,102,1204,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1056,0.88,1056,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.731,0.549,0.0256,1.28,0.0596,4,0.291,1.57,0.0732,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2015-04-13,2014,7,28,103,1206.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.6,21.4,0.735,0.555,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2015-04-14,2014,7,28,104,1215.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.747,0.575,0.0268,1.32,0.0617,4,0.293,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2015-04-15,2014,7,29,105,1229.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.768,0.607,0.0284,1.38,0.0643,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2015-04-16,2014,7,29,106,1244.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1096,0.88,1096,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.79,0.639,0.03,1.43,0.067,4,0.299,1.73,0.081,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-17,2014,7,29,107,1264.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-18,2014,7,29,108,1291,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2015-04-19,2014,7,29,109,1317.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-04-20,2014,7,29,110,1344.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-04-21,2014,7,29,111,1365.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-22,2014,7,30,112,1387.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-23,2014,7,30,113,1396.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2015-04-24,2014,7,30,114,1405.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-04-25,2014,7,30,115,1408.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-04-26,2014,7,30,116,1411.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-04-27,2014,7,30,117,1408.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-04-28,2014,7,30,118,1405.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-04-29,2014,7,31,119,1396.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2015-04-30,2014,7,31,120,1381.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1233,0.89,1100,133,30,4,4,-6,101,75,15,14,4,173,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-05-01,2014,8,31,121,1359.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-05-02,2014,8,31,122,1332.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1141,0.86,1100,41,9,1,1,-9,39,56,11,11,1,154,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-05-03,2014,8,31,123,1305.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2015-05-04,2014,8,31,124,1279.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0658,4,0.297,1.69,0.0798,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2015-05-05,2014,8,31,125,1252.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.739,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
2015-05-06,2014,8,32,126,1221.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0685,19.9,0.955,0.98,0.936,48,47.1,188,4520
2015-05-07,2014,8,32,127,1195.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2015-05-08,2014,8,32,128,1170.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,978.2,0.84,978.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.412,0.0191,1.03,0.0478,4,0.273,1.3,0.0604,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2015-05-09,2014,8,32,129,1145.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,953.3,0.83,953.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2015-05-10,2014,8,32,130,1120.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,928.7,0.83,928.7,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.388,0.0179,0.955,0.044,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2015-05-11,2014,8,32,131,1096.5,0.18,5,Dry,42,9,8,6,82,147,0.13,949.5,0.87,949.5,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.578,0.399,0.0183,0.977,0.0448,4,0.263,1.24,0.0569,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2015-05-12,2014,8,32,132,1072.6,0.19,5,Dry,42,9,8,6,82,147,0.14,925.6,0.86,925.6,0,0,0,0,-6,6,42,9,8,0,88,985,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.0431,4,0.255,1.2,0.0548,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2015-05-13,2014,8,33,133,1049.1,0.19,5,Dry,42,9,8,6,82,147,0.14,902.1,0.86,902.1,0,0,0,0,-6,6,42,9,8,0,88,961,990,968.1,21.9,0.535,0.376,0.0171,0.91,0.0415,4,0.247,1.16,0.0527,20.8,0.955,0.98,0.936,43.9,43,172,4130
2015-05-14,2014,8,33,134,1026.1,0.2,5,Dry,42,9,8,6,82,147,0.14,879.1,0.86,879.1,0,0,0,0,-6,6,42,9,8,0,88,938,990,968,22,0.514,0.364,0.0166,0.878,0.0399,4,0.239,1.12,0.0507,20.9,0.955,0.98,0.936,43,42.2,169,4050
2015-05-15,2014,8,33,135,1003.5,0.2,5,Dry,42,9,8,6,82,147,0.15,856.5,0.85,856.5,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.354,0.016,0.846,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2015-05-16,2014,8,33,136,981.31,0.21,5,Dry,42,9,8,6,82,147,0.15,834.3,0.85,834.3,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.473,0.343,0.0155,0.815,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.2,40.4,161,3870
2015-05-17,2014,8,33,137,959.63,0.21,5,Dry,42,9,8,6,82,147,0.15,812.6,0.85,812.6,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.785,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2015-05-18,2014,8,33,138,943.13,0.22,5,Dry,42,9,8,6,82,147,0.16,796.1,0.84,796.1,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2015-05-19,2014,8,33,139,926.95,0.22,5,Dry,42,9,8,6,82,147,0.16,780,0.84,780,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2015-05-20,2014,8,34,140,911.11,0.22,5,Dry,42,9,8,6,82,147,0.16,764.1,0.84,764.1,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2015-05-21,2014,8,34,141,895.63,0.23,5,Dry,42,9,8,6,82,147,0.16,748.6,0.84,748.6,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2015-05-22,2014,8,34,142,880.55,0.23,5,Dry,42,9,8,6,82,147,0.17,733.5,0.83,733.5,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2015-05-23,2014,8,34,143,865.89,0.24,5,Dry,42,9,8,6,82,147,0.17,718.9,0.83,718.9,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2015-05-24,2014,8,34,144,855.69,0.24,5,Dry,42,9,8,6,82,147,0.17,708.7,0.83,708.7,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2015-05-25,2014,8,34,145,845.73,0.24,5,Dry,42,9,8,6,82,147,0.17,698.7,0.83,698.7,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2015-05-26,2014,8,34,146,836.05,0.25,5,Dry,42,9,8,6,82,147,0.18,689,0.82,689,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2015-05-27,2014,8,35,147,826.64,0.25,5,Dry,42,9,8,6,82,147,0.18,679.6,0.82,679.6,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2015-05-28,2014,8,35,148,817.55,0.25,5,Dry,42,9,8,6,82,147,0.18,670.5,0.82,670.5,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3260
2015-05-29,2014,8,35,149,808.8,0.26,5,Dry,42,9,8,6,82,147,0.18,661.8,0.82,661.8,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2015-05-30,2014,8,35,150,803.73,0.26,5,Dry,42,9,8,6,82,147,0.18,656.7,0.82,656.7,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2015-05-31,2014,8,35,151,798.81,0.26,5,Dry,42,9,8,6,82,147,0.18,651.8,0.82,651.8,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.33,0.236,0.0103,0.567,0.0247,3,0.236,0.803,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2015-06-01,2014,9,35,152,794.06,0.26,5,Dry,39,9,7,5,59,119,0.15,675.1,0.85,675.1,0,0,0,0,-5,5,39,9,7,0,64,730,990,967.1,22.9,0.341,0.252,0.011,0.593,0.0259,3,0.246,0.84,0.0366,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-06-02,2014,9,35,153,789.49,0.27,5,Dry,39,9,7,5,59,119,0.15,670.5,0.85,670.5,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.339,0.249,0.0108,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2015-06-03,2014,9,36,154,788.01,0.27,5,Dry,39,9,7,5,59,119,0.15,669,0.85,669,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2015-06-04,2014,9,36,155,786.55,0.27,5,Dry,39,9,7,5,59,119,0.15,667.5,0.85,667.5,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2015-06-05,2014,9,36,156,785.12,0.27,5,Dry,39,9,7,5,59,119,0.15,666.1,0.85,666.1,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2015-06-06,2014,9,36,157,783.72,0.27,5,Dry,39,9,7,5,59,119,0.15,664.7,0.85,664.7,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2015-06-07,2014,9,36,158,782.34,0.27,5,Dry,39,9,7,5,59,119,0.15,663.3,0.85,663.3,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.2,0.957,0.98,0.938,46,45,135,3240
2015-06-08,2014,9,36,159,783.72,0.27,5,Dry,39,9,7,5,59,119,0.15,664.7,0.85,664.7,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
2015-06-09,2014,9,36,160,782.34,0.27,5,Dry,39,9,7,5,59,119,0.15,663.3,0.85,663.3,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.2,0.957,0.98,0.938,46,45,135,3240
2015-06-10,2014,9,37,161,780.99,0.27,5,Dry,39,9,7,5,59,119,0.15,662,0.85,662,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2015-06-11,2014,9,37,162,779.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.314,0.214,0.00932,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2015-06-12,2014,9,37,163,778.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,617.4,0.79,617.4,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2015-06-13,2014,9,37,164,777.15,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,616.1,0.79,616.1,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.745,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2015-06-14,2014,9,37,165,773.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2015-06-15,2014,9,37,166,770.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2015-06-16,2014,9,37,167,766.47,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,605.5,0.79,605.5,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00892,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2015-06-17,2014,9,38,168,759.09,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,598.1,0.79,598.1,0,0,0,0,-9,9,45,10,9,0,97,662,990,966.9,23.1,0.303,0.201,0.00869,0.503,0.0218,3,0.212,0.715,0.031,22.3,0.954,0.98,0.935,41.7,40.8,123,2940
2015-06-18,2014,9,38,169,750.61,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,589.6,0.79,589.6,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0303,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2015-06-19,2014,9,38,170,742.68,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.7,119,2860
