date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-06-20,2014,9,38,171,734.21,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,573.2,0.78,573.2,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.289,0.184,0.00794,0.473,0.0204,3,0.2,0.673,0.0291,22.5,0.952,0.976,0.93,40.1,39.2,118,2820
2015-06-21,2014,9,38,172,724.64,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2015-06-22,2014,9,38,173,715.61,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,554.6,0.78,554.6,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.171,0.00738,0.45,0.0193,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2015-06-23,2014,9,38,174,706.04,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,545,0.77,545,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.00709,0.438,0.0188,3,0.188,0.625,0.0269,22.7,0.95,0.972,0.924,38.3,37.3,112,2690
2015-06-24,2014,9,39,175,696.47,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,535.5,0.77,535.5,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.159,0.00681,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.7,110,2640
2015-06-25,2014,9,39,176,685.81,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,524.8,0.77,524.8,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.00649,0.413,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37.1,35.9,108,2590
2015-06-26,2014,9,39,177,675.69,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,514.7,0.76,514.7,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2015-06-27,2014,9,39,178,665.57,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,504.6,0.76,504.6,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00589,0.388,0.0165,3,0.17,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2015-06-28,2014,9,39,179,655.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,494.5,0.75,494.5,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00564,0.376,0.016,3,0.165,0.541,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
2015-06-29,2014,9,39,180,646.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,485.4,0.75,485.4,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-06-30,2014,9,39,181,636.86,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,475.9,0.75,475.9,0,0,0,0,-9,9,45,10,9,0,97,540,990,966.4,23.6,0.233,0.124,0.00525,0.357,0.0152,2,0.264,0.621,0.0264,22.9,0.957,0.98,0.937,51.2,48.2,96.4,2310
2015-07-01,2014,10,40,182,627.29,0.34,4,Mod_Dry,42,9,8,6,70,135,0.21,492.3,0.79,492.3,0,0,0,0,-6,6,42,9,8,0,76,551,990,966.4,23.6,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.945,0.97,0.917,35.1,34,102,2450
2015-07-02,2014,10,40,183,617.72,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,482.7,0.78,482.7,0,0,0,0,-6,6,42,9,8,0,76,542,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.63,0.0266,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-07-03,2014,10,40,184,608.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,473.1,0.78,473.1,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0148,2,0.262,0.613,0.0259,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2015-07-04,2014,10,40,185,598.58,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,463.6,0.77,463.6,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2015-07-05,2014,10,40,186,589.01,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,454,0.77,454,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2015-07-06,2014,10,40,187,579.99,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,445,0.77,445,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
2015-07-07,2014,10,40,188,570.97,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,436,0.76,436,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.6,46.7,93.4,2240
2015-07-08,2014,10,41,189,563.04,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,428,0.76,428,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.54,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2015-07-09,2014,10,41,190,554.56,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,419.6,0.76,419.6,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.097,0.00406,0.301,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.1,2160
2015-07-10,2014,10,41,191,546.08,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,411.1,0.75,411.1,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.093,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2015-07-11,2014,10,41,192,537.61,0.39,3,Normal,50,10,9,9,108,186,0.35,351.6,0.65,351.6,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.065,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2015-07-12,2014,10,41,193,529.68,0.39,3,Normal,50,10,9,9,108,186,0.35,343.7,0.65,343.7,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0612,0.00255,0.242,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2015-07-13,2014,10,41,194,521.75,0.39,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2015-07-14,2014,10,41,195,514.91,0.4,3,Normal,50,10,9,9,108,186,0.36,328.9,0.64,328.9,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0542,0.00225,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2015-07-15,2014,10,42,196,507.53,0.4,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.0021,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2015-07-16,2014,10,42,197,500.14,0.41,3,Normal,50,10,9,9,108,186,0.37,314.1,0.63,314.1,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2015-07-17,2014,10,42,198,492.76,0.41,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.362,0.0149,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2015-07-18,2014,10,42,199,485.93,0.42,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2015-07-19,2014,10,42,200,479.09,0.42,3,Normal,50,10,9,9,108,186,0.39,293.1,0.61,293.1,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0373,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2015-07-20,2014,10,42,201,473.35,0.43,3,Normal,50,10,9,9,108,186,0.39,287.4,0.61,287.4,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0346,0.00143,0.196,0.00807,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2015-07-21,2014,10,42,202,467.06,0.43,3,Normal,50,10,9,9,108,186,0.4,281.1,0.6,281.1,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2015-07-22,2014,10,43,203,460.77,0.44,3,Normal,50,10,9,9,108,186,0.4,274.8,0.6,274.8,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0287,0.00118,0.186,0.00763,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2015-07-23,2014,10,43,204,454.48,0.44,3,Normal,50,10,9,9,108,186,0.41,268.5,0.59,268.5,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0257,0.00106,0.18,0.00741,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2015-07-24,2014,10,43,205,448.19,0.44,3,Normal,50,10,9,9,108,186,0.41,262.2,0.58,262.2,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000933,0.175,0.00718,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2015-07-25,2014,10,43,206,442.45,0.45,3,Normal,50,10,9,9,108,186,0.42,256.4,0.58,256.4,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.02,0.000821,0.17,0.00698,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2015-07-26,2014,10,43,207,436.71,0.45,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000709,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2015-07-27,2014,10,43,208,430.97,0.46,3,Normal,50,10,9,9,108,186,0.43,245,0.57,245,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000678,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2015-07-28,2014,10,43,209,425.22,0.46,3,Normal,50,10,9,9,108,186,0.44,239.2,0.56,239.2,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51.1,1230
2015-07-29,2014,10,44,210,420.57,0.47,3,Normal,50,10,9,9,108,186,0.44,234.6,0.56,234.6,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.00064,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50,1200
2015-07-30,2014,10,44,211,415.38,0.47,3,Normal,50,10,9,9,108,186,0.45,229.4,0.55,229.4,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000622,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2015-07-31,2014,10,44,212,410.18,0.47,3,Normal,50,10,9,9,108,186,0.45,224.2,0.55,224.2,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000603,0.154,0.00626,1,0.245,0.399,0.0162,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2015-08-01,2014,11,44,213,404.99,0.48,3,Normal,47,8,6,5,89,155,0.38,250,0.62,250,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000692,0.162,0.0066,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2015-08-02,2014,11,44,214,398.7,0.48,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2015-08-03,2014,11,44,215,392.96,0.49,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2015-08-04,2014,11,44,216,388.31,0.49,3,Normal,47,8,6,5,89,155,0.4,233.3,0.6,233.3,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2015-08-05,2014,11,45,217,383.11,0.5,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2015-08-06,2014,11,45,218,377.92,0.5,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2015-08-07,2014,11,45,219,372.72,0.51,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2015-08-08,2014,11,45,220,367.53,0.51,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2015-08-09,2014,11,45,221,362.88,0.52,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2015-08-10,2014,11,45,222,358.23,0.52,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2015-08-11,2014,11,45,223,353.58,0.53,3,Normal,47,8,6,5,89,155,0.44,198.6,0.56,198.6,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2015-08-12,2014,11,46,224,350.03,0.53,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2015-08-13,2014,11,46,225,345.93,0.53,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2015-08-14,2014,11,46,226,341.82,0.54,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2015-08-15,2014,11,46,227,337.72,0.54,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2015-08-16,2014,11,46,228,333.62,0.55,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2015-08-17,2014,11,46,229,329.52,0.55,3,Normal,47,8,6,5,89,155,0.47,174.5,0.53,174.5,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2015-08-18,2014,11,46,230,325.42,0.55,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2015-08-19,2014,11,47,231,321.86,0.56,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000397,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2015-08-20,2014,11,47,232,318.31,0.56,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2015-08-21,2014,11,47,233,314.75,0.57,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,851
2015-08-22,2014,11,47,234,311.2,0.57,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
2015-08-23,2014,11,47,235,307.64,0.58,3,Normal,47,8,6,5,89,155,0.5,152.6,0.5,152.6,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00872,0.000348,0.12,0.00477,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,812
2015-08-24,2014,11,47,236,305.18,0.58,3,Normal,47,8,6,5,89,155,0.51,150.2,0.49,150.2,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00852,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,799
2015-08-25,2014,11,47,237,302.18,0.58,3,Normal,47,8,6,5,89,155,0.51,147.2,0.49,147.2,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00826,0.000329,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,783
2015-08-26,2014,11,48,238,299.17,0.59,3,Normal,47,8,6,5,89,155,0.52,144.2,0.48,144.2,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.008,0.000319,0.116,0.00462,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2015-08-27,2014,11,48,239,296.16,0.59,3,Normal,47,8,6,5,89,155,0.52,141.2,0.48,141.2,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00775,0.000309,0.115,0.00456,1,0.133,0.248,0.00986,24.9,0.936,0.97,0.908,32.2,31.2,31.2,750
2015-08-28,2014,11,48,240,293.15,0.6,3,Normal,47,8,6,5,89,155,0.53,138.2,0.47,138.2,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00749,0.000298,0.113,0.00451,1,0.129,0.242,0.00964,24.9,0.934,0.97,0.906,31.5,30.6,30.6,733
2015-08-29,2014,11,48,241,290.14,0.6,3,Normal,47,8,6,5,89,155,0.53,135.1,0.47,135.1,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00724,0.000288,0.112,0.00445,1,0.125,0.237,0.00942,24.9,0.933,0.97,0.905,30.8,29.9,29.9,717
2015-08-30,2014,11,48,242,287.14,0.6,3,Normal,47,8,6,5,89,155,0.54,132.1,0.46,132.1,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00698,0.000278,0.111,0.0044,1,0.121,0.232,0.00921,24.9,0.932,0.97,0.904,30.1,29.2,29.2,701
2015-08-31,2014,11,48,243,284.13,0.61,3,Normal,47,8,6,5,89,155,0.55,129.1,0.45,129.1,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.00673,0.000267,0.109,0.00435,1,0.117,0.226,0.00899,24.9,0.931,0.97,0.903,29.4,28.5,28.5,684
2015-09-01,2014,12,48,244,280.03,0.61,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2015-09-02,2014,12,49,245,275.38,0.62,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2015-09-03,2014,12,49,246,270.73,0.63,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2015-09-04,2014,12,49,247,267.18,0.63,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2015-09-05,2014,12,49,248,263.07,0.64,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2015-09-06,2014,12,49,249,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2015-09-07,2014,12,49,250,254.87,0.66,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,731
2015-09-08,2014,12,49,251,250.77,0.67,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2015-09-09,2014,12,50,252,247.22,0.67,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2015-09-10,2014,12,50,253,243.66,0.68,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2015-09-11,2014,12,50,254,240.11,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,802
2015-09-12,2014,12,50,255,237.64,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.6,0.62,146.6,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2015-09-13,2014,12,50,256,234.64,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00796,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2015-09-14,2014,12,50,257,231.63,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2015-09-15,2014,12,50,258,228.62,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2015-09-16,2014,12,51,259,225.61,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,723
2015-09-17,2014,12,51,260,222.61,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-09-18,2014,12,51,261,220.14,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2015-09-19,2014,12,51,262,217.68,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-09-20,2014,12,51,263,215.22,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-09-21,2014,12,51,264,212.76,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2015-09-22,2014,12,51,265,210.3,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2015-09-23,2014,12,52,266,207.84,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,624
2015-09-24,2014,12,52,267,205.38,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-09-25,2014,12,52,268,204.01,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,113,0.55,113,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00536,0.000209,0.0963,0.00377,1,0.0951,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2015-09-26,2014,12,52,269,202.1,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,111.1,0.55,111.1,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2015-09-27,2014,12,52,270,200.18,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,109.2,0.55,109.2,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,198.27,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00366,1,0.0873,0.181,0.00708,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,196.36,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00471,0.000184,0.093,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,194.44,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0876,0.00454,0.000178,0.0921,0.0036,1,0.0821,0.174,0.00681,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,192.53,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-10-02,2015,1,1,275,189.52,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00565,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2015-10-03,2015,1,1,276,188.15,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2015-10-04,2015,1,1,277,186.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2015-10-05,2015,1,1,278,184.87,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2015-10-06,2015,1,1,279,183.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2015-10-07,2015,1,1,280,180.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0876,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2015-10-08,2015,1,2,281,179.13,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,563
2015-10-09,2015,1,2,282,177.22,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00353,1,0.0832,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-10-10,2015,1,2,283,175.3,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00445,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2015-10-11,2015,1,2,284,173.39,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2015-10-12,2015,1,2,285,171.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.47,0.57,98.47,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2015-10-13,2015,1,2,286,169.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.56,0.57,96.56,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2015-10-14,2015,1,2,287,167.64,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,94.64,0.56,94.64,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2015-10-15,2015,1,3,288,166.82,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.82,0.56,93.82,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00372,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2015-10-16,2015,1,3,289,166,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,93,0.56,93,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2015-10-17,2015,1,3,290,164.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,91.64,0.56,91.64,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2015-10-18,2015,1,3,291,162.72,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,89.72,0.55,89.72,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2015-10-19,2015,1,3,292,161.36,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.36,0.55,88.36,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2015-10-20,2015,1,3,293,159.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,86.99,0.54,86.99,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00314,0.000123,0.0828,0.00324,1,0.0599,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2015-10-21,2015,1,3,294,158.07,0.92,5,Dry,24,4,2,2,20,52,0.33,106.1,0.67,106.1,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2015-10-22,2015,1,4,295,156.16,0.92,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2015-10-23,2015,1,4,296,154.79,0.93,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2015-10-24,2015,1,4,297,153.43,0.93,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2015-10-25,2015,1,4,298,152.06,0.93,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
2015-10-26,2015,1,4,299,150.69,0.93,5,Dry,24,4,2,2,20,52,0.34,98.69,0.66,98.69,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00414,0.000162,0.0851,0.00334,1,0.0757,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2015-10-27,2015,1,4,300,149.32,0.93,5,Dry,24,4,2,2,20,52,0.35,97.32,0.65,97.32,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2015-10-28,2015,1,4,301,147.96,0.94,5,Dry,24,4,2,2,20,52,0.35,95.96,0.65,95.96,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.072,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2015-10-29,2015,1,5,302,147.68,0.94,5,Dry,24,4,2,2,20,52,0.35,95.68,0.65,95.68,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
2015-10-30,2015,1,5,303,146.86,0.94,5,Dry,24,4,2,2,20,52,0.35,94.86,0.65,94.86,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2015-10-31,2015,1,5,304,146.04,0.94,5,Dry,24,4,2,2,20,52,0.36,94.04,0.64,94.04,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-11-01,2015,2,5,305,147.41,0.94,5,Dry,23,4,2,2,19,50,0.34,97.41,0.66,97.41,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2015-11-02,2015,2,5,306,150.42,0.93,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2015-11-03,2015,2,5,307,151.24,0.93,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2015-11-04,2015,2,5,308,152.06,0.93,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2015-11-05,2015,2,6,309,152.88,0.93,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2015-11-06,2015,2,6,310,153.7,0.93,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00456,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2015-11-07,2015,2,6,311,154.52,0.93,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00463,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2015-11-08,2015,2,6,312,153.7,0.93,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00456,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2015-11-09,2015,2,6,313,154.52,0.93,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00463,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2015-11-10,2015,2,6,314,155.34,0.93,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-11-11,2015,2,6,315,155.07,0.93,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2015-11-12,2015,2,7,316,156.98,0.92,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2015-11-13,2015,2,7,317,158.89,0.92,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2015-11-14,2015,2,7,318,158.62,0.92,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0891,0.178,0.00698,25.3,0.917,0.97,0.889,24.8,24,24,576
2015-11-15,2015,2,7,319,158.35,0.92,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2015-11-16,2015,2,7,320,158.07,0.92,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000193,0.0888,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2015-11-17,2015,2,7,321,161.08,0.91,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2015-11-18,2015,2,7,322,165.18,0.91,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2015-11-19,2015,2,8,323,167.64,0.9,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-11-20,2015,2,8,324,170.11,0.9,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00596,0.000233,0.0941,0.00369,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2015-11-21,2015,2,8,325,172.57,0.89,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-11-22,2015,2,8,326,176.67,0.88,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.21,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-11-23,2015,2,8,327,179.68,0.87,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2015-11-24,2015,2,8,328,180.5,0.87,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-11-25,2015,2,8,329,179.13,0.88,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2015-11-26,2015,2,9,330,177.76,0.88,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-11-27,2015,2,9,331,176.39,0.88,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-11-28,2015,2,9,332,176.12,0.88,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2015-11-29,2015,2,9,333,175.3,0.89,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2015-11-30,2015,2,9,334,176.67,0.88,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.21,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-12-01,2015,3,9,335,176.94,0.88,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2015-12-02,2015,3,9,336,176.67,0.88,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2015-12-03,2015,3,10,337,179.68,0.87,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2015-12-04,2015,3,10,338,184.87,0.86,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-12-05,2015,3,10,339,190.07,0.84,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-12-06,2015,3,10,340,192.53,0.83,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2015-12-07,2015,3,10,341,194.44,0.83,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2015-12-08,2015,3,10,342,193.62,0.83,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2015-12-09,2015,3,10,343,195.54,0.82,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2015-12-10,2015,3,11,344,200.18,0.81,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2015-12-11,2015,3,11,345,202.64,0.81,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2015-12-12,2015,3,11,346,205.11,0.8,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.000319,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2015-12-13,2015,3,11,347,206.47,0.79,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2015-12-14,2015,3,11,348,205.11,0.8,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.000319,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2015-12-15,2015,3,11,349,207.02,0.79,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2015-12-16,2015,3,11,350,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2015-12-17,2015,3,12,351,211.94,0.78,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2015-12-18,2015,3,12,352,215.5,0.76,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2015-12-19,2015,3,12,353,219.6,0.75,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2015-12-20,2015,3,12,354,220.42,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2015-12-21,2015,3,12,355,217.41,0.76,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2015-12-22,2015,3,12,356,216.04,0.76,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2015-12-23,2015,3,12,357,217.41,0.76,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2015-12-24,2015,3,13,358,222.06,0.74,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2015-12-25,2015,3,13,359,226.71,0.73,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2015-12-26,2015,3,13,360,228.62,0.72,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2015-12-27,2015,3,13,361,230.54,0.72,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2015-12-28,2015,3,13,362,235.18,0.7,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2015-12-29,2015,3,13,363,238.74,0.69,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
2015-12-30,2015,3,13,364,240.11,0.69,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2015-12-31,2015,3,14,365,239.29,0.69,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2016-01-01,2015,4,14,1,239.01,0.69,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2016-01-02,2015,4,14,2,240.93,0.69,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
2016-01-03,2015,4,14,3,246.12,0.68,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2016-01-04,2015,4,14,4,253.5,0.66,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2016-01-05,2015,4,14,5,258.7,0.65,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2016-01-06,2015,4,14,6,260.07,0.65,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2016-01-07,2015,4,15,7,263.07,0.64,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2016-01-08,2015,4,15,8,268.82,0.63,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2016-01-09,2015,4,15,9,275.11,0.62,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2016-01-10,2015,4,15,10,279.21,0.62,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2016-01-11,2015,4,15,11,286.04,0.61,5,Dry,29,5,4,2,33,73,0.26,213,0.74,213,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-01-12,2015,4,15,12,293.43,0.59,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2016-01-13,2015,4,15,13,299.17,0.59,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2016-01-14,2015,4,16,14,307.1,0.58,5,Dry,29,5,4,2,33,73,0.24,234.1,0.76,234.1,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.101,0.248,0.00988,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2016-01-15,2015,4,16,15,316.12,0.57,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2016-01-16,2015,4,16,16,325.14,0.56,5,Dry,29,5,4,2,33,73,0.23,252.1,0.78,252.1,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000721,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2016-01-17,2015,4,16,17,333.07,0.55,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000872,0.162,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2016-01-18,2015,4,16,18,341.55,0.54,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2016-01-19,2015,4,16,19,346.75,0.53,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
